OSU 80 Ton Compressor Load Stand
51.919259,61.582522,139.121210,129.899814,122.048891,128.808783,54.622977,14.376786,135.346174,4.168058,61.752481,53.885284,128.537466,137.899482,126.245619,134.638775,83.233746,130.763587,-0.065648,0.037662,32.025740,-235.672992,131.883970,3.927127,28.559324,11.091143,41.026431,2116.013200,21.152698,577628.829068,1.052472,19.476084,12.907180,2.683529,0.076800,0.054861,100.616063,80.261273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459049,69.093171,77.210157,100.000000,28.525642,48.607595,66.440609,71.457026,22.493671,31.177215,39.904687,1666.259766,29.003593,0.012639,75.454417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.828094,61.578387,139.076662,129.887558,122.034293,128.827829,54.612316,14.372790,135.521142,4.166524,61.827998,53.891684,128.520229,137.806333,126.243527,134.650425,83.166130,130.834682,-0.065740,0.037667,32.025740,-235.677151,131.797579,3.925348,28.563128,11.148137,19.424840,1002.067177,21.144000,577650.488097,1.052007,19.445482,12.956745,2.682889,0.077235,0.053088,100.628671,80.262699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458065,69.105895,77.200890,100.000000,28.531957,48.607595,66.440609,71.375760,22.493671,31.177215,39.900720,1680.908203,28.990215,0.012689,75.445493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.840696,61.578387,139.082658,129.887558,122.050915,128.845148,54.626043,14.376786,135.365460,4.163233,61.898010,53.908350,128.538590,137.917967,126.288822,134.690602,83.208722,130.762281,-0.065690,0.037658,32.025740,-235.672012,131.917254,3.922104,28.633339,11.183296,6.570618,338.872597,21.112517,577319.161340,1.049043,19.362822,12.827716,2.679568,0.076863,0.053905,100.693664,80.291914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480595,69.136326,77.224039,100.000000,28.533504,48.607595,66.440609,71.420521,22.493671,31.177215,39.896520,1680.908203,28.994704,0.012671,75.530711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.926994,61.600440,139.135517,129.893965,122.032288,128.832211,54.674673,14.374931,135.419173,4.160190,61.886251,53.929724,128.531902,137.837100,126.243156,134.563254,83.259266,130.899671,-0.065546,0.037696,32.025740,-235.675010,131.911157,3.918658,28.597188,11.160073,29.018153,1495.249123,21.151637,577633.407655,1.051428,19.450160,12.930740,2.683422,0.077888,0.054212,100.713585,80.305335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468465,69.117545,77.203359,100.000000,28.538328,48.607595,66.440609,71.410032,22.493671,31.177215,39.893609,1669.921875,28.985058,0.012583,75.454877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.864130,61.620012,139.150306,129.906221,122.027034,128.817941,54.598058,14.378213,135.535227,4.157692,61.929171,53.836031,128.521904,137.901727,126.275205,134.616896,83.202552,130.811701,-0.065607,0.037703,32.025740,-235.673852,131.930103,3.915997,28.578779,11.124589,61.334066,3164.860368,21.149504,577595.948235,1.051023,19.437508,12.852090,2.682886,0.075629,0.053202,100.766114,80.334506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477708,69.103116,77.233048,100.000000,28.545731,48.607595,66.440609,71.360692,22.493671,31.177215,39.889800,1673.583984,29.017927,0.012582,75.459267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.985462,61.635449,139.136396,129.914299,122.021169,128.822381,54.581216,14.373646,135.338458,4.155092,62.006576,53.812296,128.541512,137.922025,126.272662,134.605159,83.184600,130.771875,-0.065748,0.037698,32.025740,-235.676785,131.813446,3.913175,28.632978,11.077097,23.830819,1230.058478,21.116049,577388.181876,1.048120,19.372986,12.869957,2.679445,0.076627,0.053982,100.822203,80.336988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477489,69.095420,77.217436,100.000000,28.549855,48.607595,66.440609,71.387523,22.493671,31.177215,39.887099,1677.246094,28.990972,0.012645,75.457290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.803216,61.635449,139.099847,129.914299,122.029715,128.838781,54.662661,14.376929,135.421008,4.152875,62.062802,53.851640,128.556293,137.801965,126.250474,134.545042,83.231233,130.763403,-0.065916,0.037694,32.025740,-235.673176,131.706922,3.911095,28.558945,11.087176,20.187067,1040.429002,21.147018,577541.774374,1.050932,19.455612,12.882873,2.682978,0.076520,0.053696,100.814257,80.333364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.486644,69.075502,77.228609,100.000000,28.554869,48.607595,66.440609,71.318526,22.493671,31.177215,39.884301,1677.246094,29.015475,0.012636,75.459608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.952477,61.671836,139.124822,129.951347,122.033821,128.847548,54.593436,14.380496,135.341713,4.147571,62.175856,53.840588,128.546785,137.902375,126.257302,134.482930,83.196834,130.744770,-0.066058,0.037696,32.025740,-235.672385,131.818338,3.905831,28.543710,11.102232,31.813389,1641.721546,21.089221,577539.096736,1.048630,19.349401,12.880989,2.676448,0.075868,0.053682,100.804161,80.334098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.495997,69.095659,77.224821,100.000000,28.557498,48.607595,66.440609,71.373471,22.493671,31.177215,39.881610,1669.921875,28.993911,0.012574,75.458023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.954126,61.714288,139.104317,129.994244,122.011020,128.857500,54.622891,14.374645,135.384239,4.144814,62.221366,53.966474,128.539997,137.779560,126.254000,134.532002,83.245617,130.785770,-0.066346,0.037693,32.025740,-235.674642,132.072073,3.902956,28.515023,11.136562,60.271650,3108.625420,21.172476,577636.978036,1.051265,19.532203,12.830137,2.685159,0.078744,0.054195,100.782304,80.327302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475455,69.066799,77.217588,100.000000,28.561427,48.607595,66.440609,71.321650,22.493671,31.177215,39.880613,1669.921875,28.920563,0.012623,75.449661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.867588,61.767767,139.101515,130.039091,121.986555,128.846129,54.584348,14.371220,135.450275,4.142317,62.162372,53.880206,128.574857,137.836498,126.253897,134.621475,83.219948,130.806015,-0.066435,0.037694,32.025740,-235.670880,131.880852,3.900650,28.562353,11.179113,23.218439,1198.380910,21.109201,577707.444829,1.049436,19.418838,12.855253,2.677925,0.077592,0.054227,100.819211,80.330647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480743,69.070843,77.242751,100.000000,28.564912,48.607595,66.440609,71.315954,22.493671,31.177215,39.877890,1680.908203,28.983309,0.012641,75.448732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.933065,61.781550,139.086258,130.058033,121.972138,128.835459,54.553998,14.377927,135.476595,4.140004,62.118850,53.892436,128.601170,137.855965,126.260807,134.603084,83.283002,130.685884,-0.066302,0.037703,32.025740,-235.672177,131.885928,3.898478,28.537868,11.148732,28.517968,1472.726082,21.109462,577703.535809,1.049034,19.459637,12.826894,2.677445,0.076431,0.053926,100.829370,80.335307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487276,69.084857,77.245371,100.000000,28.568260,48.607595,66.440609,71.354394,22.493671,31.177215,39.878191,1666.259766,28.916741,0.012641,75.448221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.800382,61.781550,139.109003,130.058033,121.988418,128.845209,54.542426,14.374217,135.365833,4.136177,61.949626,53.929660,128.592582,137.837205,126.275570,134.572156,83.200577,130.773098,-0.066383,0.037699,32.025740,-235.674254,131.622468,3.894858,28.541546,11.096192,60.877723,3144.516976,21.151293,577870.885840,1.051764,19.599896,12.862646,2.681858,0.078293,0.053932,100.821046,80.289890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480588,69.070273,77.231881,100.000000,28.569819,48.607595,66.440609,71.314256,22.493671,31.177215,39.876713,1666.259766,28.915479,0.012583,75.459114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.846108,61.752054,139.111180,130.047448,121.970284,128.877645,54.564130,14.372362,135.446023,4.133114,61.879159,53.983683,128.617178,137.846310,126.282316,134.605341,83.265375,130.801443,-0.066364,0.037726,32.025740,-235.682643,131.810204,3.892061,28.576218,11.057877,23.966889,1237.469285,21.116895,577640.042139,1.050837,19.548010,12.739745,2.678183,0.076749,0.055085,100.808884,80.309827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472416,69.084529,77.231730,100.000000,28.576682,48.607595,66.440609,71.378891,22.493671,31.177215,39.873150,1680.908203,28.992739,0.012673,75.452832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.955351,61.707948,139.117139,130.040206,121.975538,128.904363,54.570143,14.375501,135.470410,4.129370,61.834551,53.827309,128.606157,137.867117,126.295807,134.596746,83.197482,130.785646,-0.066385,0.037720,32.025740,-235.673459,131.871265,3.888738,28.584242,11.081803,12.277581,633.851782,21.184887,577988.061767,1.054109,19.681152,12.865623,2.685482,0.076374,0.054521,100.789978,80.301952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471016,69.117189,77.234113,100.000000,28.581664,48.607595,66.440609,71.344704,22.493671,31.177215,39.867785,1677.246094,28.946311,0.012714,75.452678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.871055,61.683689,139.150263,130.040763,121.932179,128.899806,54.591805,14.378498,135.481905,4.126228,61.894752,53.792133,128.626540,137.866024,126.342350,134.602840,83.234526,130.845614,-0.066425,0.037724,32.025740,-235.670299,131.803614,3.885954,28.493567,11.109642,19.496385,1006.135855,21.167053,577891.020168,1.052847,19.605742,12.814941,2.683156,0.075419,0.053306,100.837108,80.312892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.486159,69.125693,77.266897,100.000000,28.585835,48.607595,66.440609,71.284251,22.493671,31.177215,39.865001,1666.259766,28.924259,0.012593,75.442135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.949662,61.697472,139.138317,130.041320,121.936476,128.872463,54.584701,14.377927,135.448484,4.123177,61.960664,53.870832,128.610940,137.935958,126.316576,134.636494,83.252671,130.828066,-0.066315,0.037743,32.025740,-235.677241,131.973707,3.883216,28.473553,11.142908,37.855725,1953.847303,21.118022,578019.720894,1.050384,19.452070,12.874967,2.677629,0.076957,0.053246,100.804038,80.295027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491075,69.123965,77.262133,100.000000,28.591891,48.607595,66.440609,71.321555,22.493671,31.177215,39.860846,1666.259766,28.942813,0.012591,75.443618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.900991,61.697472,139.120499,130.041320,121.958195,128.849366,54.593813,14.378926,135.406825,4.119268,62.033753,53.812054,128.640257,137.778934,126.331954,134.607668,83.215779,130.790377,-0.066215,0.037765,32.025740,-235.671341,131.884479,3.879307,28.536263,11.153168,7.552287,389.731077,21.160896,577932.642002,1.051744,19.512341,12.867787,2.682619,0.076456,0.053708,100.811120,80.292848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485874,69.117100,77.272701,100.000000,28.596653,48.607595,66.440609,71.274731,22.493671,31.177215,39.858567,1677.246094,28.947663,0.012700,75.447257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.972210,61.727520,139.114893,130.050512,122.014419,128.853489,54.577051,14.376500,135.473206,4.114375,62.075549,53.856897,128.627581,137.935840,126.344563,134.546896,83.261314,130.756935,-0.066273,0.037790,32.025740,-235.675401,131.901143,3.874520,28.511003,11.106234,22.531295,1163.070594,21.118133,577729.095645,1.049942,19.447295,12.840904,2.678330,0.076344,0.054420,100.775668,80.294682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473570,69.119330,77.259319,100.000000,28.596698,48.607595,66.440609,71.292823,22.493671,31.177215,39.857191,1666.259766,28.915695,0.012674,75.444854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.858159,61.754810,139.132443,130.065833,122.063813,128.864779,54.542246,14.383921,135.432903,4.108703,62.138645,53.834429,128.652216,137.797997,126.352128,134.695945,83.219113,130.833081,-0.066309,0.037808,32.025740,-235.666183,131.965179,3.869272,28.492593,11.084868,54.210273,2800.132411,21.134551,577752.290232,1.050664,19.496093,12.859026,2.680498,0.076110,0.053990,100.767532,80.316691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474990,69.111612,77.262481,100.000000,28.601278,48.607595,66.440609,71.249024,22.493671,31.177215,39.854594,1677.246094,28.927415,0.012601,75.449976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.010923,61.773280,139.146545,130.081711,122.082163,128.884734,54.552241,14.375501,135.400132,4.103543,62.123430,53.735857,128.644467,137.873824,126.348252,134.689481,83.255640,130.710719,-0.066288,0.037834,32.025740,-235.675420,132.080434,3.864164,28.510462,11.081154,24.403418,1260.282946,21.102691,577655.153374,1.049516,19.454749,12.796834,2.676717,0.076472,0.054747,100.756487,80.334082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460064,69.114956,77.244964,100.000000,28.607425,48.607595,66.440609,71.302042,22.493671,31.177215,39.853540,1677.246094,28.935601,0.012665,75.446345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.969187,61.788717,139.110182,130.093132,122.117506,128.890050,54.605933,14.378641,135.461291,4.097587,62.179255,53.952602,128.658552,137.913606,126.348743,134.643401,83.232852,130.830739,-0.066218,0.037808,32.025740,-235.674567,132.258317,3.857502,28.524435,11.108741,6.173893,318.529205,21.162789,577942.711172,1.052902,19.596404,12.876959,2.682942,0.075784,0.053972,100.730140,80.344417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434014,69.070202,77.249577,100.000000,28.613287,48.607595,66.440609,71.211346,22.493671,31.177215,39.851469,1677.246094,28.908807,0.012618,75.443661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.866056,61.788717,139.094787,130.093132,122.104732,128.895368,54.586200,14.374360,135.449165,4.092061,62.231070,53.804076,128.664419,137.914887,126.372157,134.571321,83.215524,130.780587,-0.066378,0.037820,32.025740,-235.681462,132.101808,3.852102,28.496254,11.134939,23.281167,1201.577729,21.096965,577855.690302,1.049514,19.461733,12.779483,2.675333,0.076319,0.054071,100.684313,80.349574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453988,69.083539,77.254753,100.000000,28.614888,48.607595,66.440609,71.225787,22.493671,31.177215,39.850132,1669.921875,28.938485,0.012578,75.452559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.944310,61.817387,139.114918,130.114302,122.114108,128.895767,54.585080,14.374788,135.409878,4.086686,62.205218,53.868017,128.671288,137.965209,126.361905,134.631725,83.270196,130.753101,-0.066244,0.037801,32.025740,-235.671233,132.011520,3.846561,28.486625,11.160686,58.822231,3035.970449,21.113087,577995.442670,1.049497,19.518976,12.862054,2.676782,0.076541,0.054578,100.603340,80.326554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.451780,69.072606,77.258802,100.000000,28.617938,48.607595,66.440609,71.272840,22.493671,31.177215,39.849557,1673.583984,28.906301,0.012588,75.448562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.859136,61.835581,139.156810,130.131573,122.101426,128.897277,54.573561,14.381210,135.474157,4.080447,62.234639,53.824083,128.665216,137.831765,126.365165,134.690137,83.242313,130.789722,-0.066094,0.037811,32.025740,-235.668405,132.396144,3.840521,28.477430,11.155818,25.358728,1309.107087,21.160116,578138.240045,1.052223,19.622386,12.854405,2.681808,0.075991,0.053820,100.562777,80.337105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460652,69.065697,77.271037,100.000000,28.623360,48.607595,66.440609,71.225149,22.493671,31.177215,39.847817,1680.908203,28.887441,0.012671,75.442774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.874860,61.854878,139.078217,130.151072,122.096976,128.923004,54.539220,14.375787,135.513025,4.075763,62.228028,53.906701,128.692405,137.823888,126.365943,134.670698,83.299133,130.707576,-0.066134,0.037805,32.025740,-235.670560,132.159362,3.835864,28.480243,11.108867,29.511681,1524.456422,21.128037,577994.504403,1.050580,19.572575,12.786042,2.678155,0.076865,0.054916,100.558012,80.356825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441966,69.071097,77.280543,100.000000,28.629263,48.607595,66.440609,71.263422,22.493671,31.177215,39.847105,1673.583984,28.953631,0.012624,75.443234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.818780,61.854878,139.110525,130.151072,122.102733,128.940850,54.659403,14.374788,135.451064,4.070716,62.185890,53.831469,128.699090,137.862150,126.383165,134.593262,83.332905,130.871124,-0.066142,0.037801,32.025740,-235.678747,132.039584,3.831802,28.510426,11.116764,42.079990,2168.906019,21.176312,578165.882712,1.052769,19.676194,12.832166,2.683362,0.076394,0.054251,100.553480,80.364484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449943,69.083646,77.298103,100.000000,28.627290,48.607595,66.440609,71.244695,22.493671,31.177215,39.846568,1666.259766,28.925630,0.012598,75.519477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.867318,61.866180,139.147986,130.172522,122.087387,128.932702,54.744283,14.379925,135.501147,4.064103,62.105942,53.910515,128.721106,137.831299,126.388495,134.639796,83.314031,130.794478,-0.066262,0.037770,32.025740,-235.666095,132.026447,3.825634,28.508641,11.091720,48.114439,2476.091239,21.161913,578160.926731,1.053344,19.679712,12.734424,2.681033,0.076244,0.053681,100.584641,80.350051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460191,69.082683,77.298429,100.000000,28.638898,48.607595,66.440609,71.219810,22.493671,31.177215,39.845327,1669.921875,28.951684,0.012645,75.445016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.931721,61.850743,139.128769,130.198428,122.079760,128.924706,54.610554,14.376215,135.500215,4.059352,62.115356,53.809017,128.743224,137.826443,126.409120,134.754734,83.320416,130.854595,-0.066312,0.037792,32.025740,-235.679117,132.136622,3.820638,28.524670,11.142530,17.173663,885.964533,21.196474,578202.913532,1.052427,19.736001,12.782107,2.684558,0.078691,0.053816,100.572878,80.376546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475116,69.082245,77.292107,100.000000,28.642524,48.607595,66.440609,71.236770,22.493671,31.177215,39.843276,1684.570312,28.939621,0.012721,75.528742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.873709,61.834754,139.110095,130.201771,122.073904,128.919562,54.570207,14.376358,135.414553,4.056547,62.103206,53.828977,128.743204,137.926863,126.393128,134.683329,83.271725,130.884284,-0.066320,0.037795,32.025740,-235.675380,132.153570,3.817937,28.492323,11.140384,6.797516,350.933323,21.178701,578193.915496,1.049677,19.698581,12.762817,2.682768,0.076186,0.055175,100.491473,80.349815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448521,69.085962,77.270216,100.000000,28.646272,48.607595,66.440609,71.197159,22.493671,31.177215,39.841854,1669.921875,28.982299,0.012682,75.526023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.935137,61.840543,139.150101,130.207064,122.121213,128.926863,54.579514,14.381352,135.472338,4.051209,62.097405,53.827637,128.730652,137.757476,126.400406,134.624110,83.216194,130.803251,-0.066393,0.037829,32.025740,-235.669405,132.204249,3.812966,28.481901,11.144351,23.129114,1193.876302,21.142794,578068.456333,1.050700,19.618549,12.786368,2.679071,0.076184,0.052858,100.488690,80.312122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472886,69.084168,77.271472,100.000000,28.646357,48.607595,66.440609,71.221078,22.493671,31.177215,39.839527,1666.259766,28.903759,0.012551,75.439271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.829176,61.840543,139.134975,130.207064,122.153267,128.955841,54.592035,14.373504,135.490639,4.044346,62.182915,53.760823,128.770636,137.792323,126.431937,134.621477,83.298125,130.898570,-0.066677,0.037833,32.025740,-235.679378,131.968794,3.806469,28.474022,11.141358,59.885634,3090.461677,21.165594,578182.988641,1.052687,19.660742,12.849839,2.681707,0.076059,0.053375,100.543404,80.352944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481168,69.123193,77.321901,100.000000,28.655363,48.607595,66.440609,71.182798,22.493671,31.177215,39.838261,1666.259766,28.893463,0.012675,75.441521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.894602,61.849640,139.137542,130.212078,122.163417,129.012799,54.588487,14.378070,135.551102,4.039007,62.202157,53.808111,128.754937,137.976016,126.408791,134.631422,83.305585,130.829025,-0.066553,0.037855,32.025740,-235.673994,131.938118,3.801551,28.491421,11.113519,26.604515,1373.043461,21.144437,578313.223042,1.051210,19.604926,12.865023,2.679306,0.077290,0.054633,100.585170,80.335015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440303,69.064863,77.286219,100.000000,28.661383,48.607595,66.440609,71.232807,22.493671,31.177215,39.837197,1680.908203,28.948114,0.012690,75.445723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.984242,61.870315,139.138577,130.204835,122.173952,129.052641,54.573830,14.379925,135.588096,4.033317,62.108112,53.808017,128.729996,138.009443,126.429353,134.727641,83.275725,130.796110,-0.066574,0.037899,32.025740,-235.667729,131.990389,3.796147,28.481162,11.085409,16.556929,854.722895,21.196883,578324.350458,1.053575,19.711228,12.830551,2.684491,0.077090,0.054949,100.629992,80.306686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443536,69.041096,77.274657,100.000000,28.666775,48.607595,66.440609,71.188774,22.493671,31.177215,39.836324,1677.246094,28.883745,0.012721,75.440686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.859048,61.862045,139.130815,130.203442,122.155153,129.055716,54.577222,14.374360,135.547881,4.027294,62.067522,53.765091,128.750663,137.792852,126.439173,134.677420,83.268137,130.920484,-0.066477,0.037913,32.025740,-235.676561,132.134277,3.790769,28.491980,11.109083,30.590680,1579.092961,21.176401,578525.926043,1.052670,19.654669,12.788468,2.681156,0.075438,0.054352,100.702257,80.331046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482238,69.050738,77.305685,100.000000,28.669579,48.607595,66.440609,71.134023,22.493671,31.177215,39.835088,1669.921875,28.910502,0.012598,75.444777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.892141,61.850467,139.163642,130.192857,122.148105,129.054718,54.576121,14.374503,135.552927,4.022137,62.066537,53.903468,128.768365,137.937441,126.461211,134.728249,83.310058,130.938910,-0.066580,0.037920,32.025740,-235.679522,131.914808,3.785821,28.497516,11.158469,61.768256,3188.545889,21.141792,578743.658210,1.051333,19.585491,12.801937,2.676553,0.076819,0.054460,100.722536,80.313268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503652,69.066764,77.315407,100.000000,28.675124,48.607595,66.440609,71.192470,22.493671,31.177215,39.833385,1666.259766,28.944616,0.012605,75.445425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.871147,61.850467,139.161444,130.192857,122.160496,129.046100,54.595419,14.376500,135.630433,4.018113,62.015435,53.966055,128.764521,137.915064,126.481116,134.665707,83.346065,130.848840,-0.066498,0.037962,32.025740,-235.673767,131.984027,3.782335,28.460283,11.147164,25.506866,1316.227274,21.199811,578859.889546,1.054068,19.702746,12.871445,2.682865,0.075569,0.053571,100.663722,80.329320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492900,69.066391,77.336453,100.000000,28.681240,48.607595,66.440609,71.168122,22.493671,31.177215,39.831452,1680.908203,28.881113,0.012695,75.444828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.901390,61.828689,139.161548,130.191185,122.165354,129.034550,54.560534,14.372933,135.483368,4.014315,62.016333,53.947543,128.769713,137.843936,126.458278,134.652035,83.306919,130.818991,-0.066482,0.037947,32.025740,-235.675048,131.940159,3.778859,28.491656,11.142331,27.691216,1429.859649,21.188456,578707.884267,1.053308,19.657965,12.838693,2.681787,0.076455,0.053549,100.649767,80.281011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499696,69.049097,77.312246,100.000000,28.687197,48.607595,66.440609,71.173425,22.493671,31.177215,39.828933,1669.921875,28.942993,0.012716,75.451621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.846716,61.819592,139.137605,130.188678,122.185905,129.020096,54.609931,14.377642,135.466503,4.009090,61.975739,53.893450,128.750314,137.885943,126.464531,134.724543,83.289937,130.827944,-0.066503,0.037931,32.025740,-235.677036,131.974400,3.774553,28.510317,11.165573,45.655699,2355.338676,21.196685,578595.227641,1.053335,19.679027,12.757854,2.682829,0.076487,0.054014,100.678774,80.296762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506776,69.044133,77.323527,100.000000,28.690652,48.607595,66.440609,71.150648,22.493671,31.177215,39.827300,1673.583984,28.994271,0.012610,75.454051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.826407,61.820143,139.184733,130.176143,122.225471,129.017765,54.601038,14.381923,135.543187,4.003473,61.996432,53.969691,128.756118,137.906419,126.461393,134.698510,83.323732,130.874015,-0.066325,0.037938,32.025740,-235.669161,131.946703,3.769341,28.484281,11.107388,59.920856,3091.769467,21.179271,578579.386178,1.053176,19.626910,12.782137,2.681268,0.077229,0.054729,100.795617,80.298295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498448,69.048679,77.351394,100.000000,28.696544,48.607595,66.440609,71.120954,22.493671,31.177215,39.824580,1666.259766,28.936538,0.012683,75.439944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.917944,61.814906,139.211842,130.166672,122.273468,129.048205,54.547135,14.381495,135.678902,4.001451,62.001621,53.816896,128.764519,137.981240,126.467091,134.732797,83.281447,130.880116,-0.066364,0.037959,32.025740,-235.668773,132.117428,3.767383,28.454171,11.095290,20.538284,1060.772394,21.198457,578582.528091,1.053303,19.672670,12.803578,2.683634,0.077603,0.053687,100.788599,80.292341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513657,69.031078,77.358994,100.000000,28.704264,48.607595,66.440609,71.176693,22.493671,31.177215,39.822891,1680.908203,28.955614,0.012667,75.441214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.836625,61.814906,139.196170,130.166672,122.291590,129.096258,54.580559,14.371363,135.561065,3.999162,62.044930,53.919334,128.753399,137.920887,126.470351,134.753956,83.295377,130.907203,-0.066184,0.037989,32.025740,-235.683479,131.850973,3.765077,28.500419,11.123381,9.616782,496.388575,21.214926,578506.842686,1.053912,19.693610,12.792720,2.685595,0.075800,0.053735,100.768216,80.292384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.486408,69.029986,77.347930,100.000000,28.711305,48.607595,66.440609,71.122351,22.493671,31.177215,39.820897,1673.583984,28.943913,0.012732,75.449252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.848191,61.816560,139.178747,130.149401,122.319175,129.121360,54.615652,14.377642,135.523379,3.996271,62.145201,53.900922,128.743239,137.919151,126.502229,134.716231,83.306019,130.880181,-0.066302,0.037987,32.025740,-235.669685,132.019106,3.762166,28.516718,11.166925,23.133160,1193.295062,21.180388,578668.871237,1.053137,19.596525,12.838042,2.681382,0.077097,0.053436,100.734596,80.308395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507101,69.039474,77.395670,100.000000,28.714291,48.607595,66.440609,71.159600,22.493671,31.177215,39.819216,1666.259766,28.894888,0.012601,75.440976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.944650,61.838613,139.184872,130.127952,122.323704,129.124987,54.632727,14.376358,135.503790,3.994301,62.147304,53.756043,128.775373,137.960562,126.506020,134.738090,83.311351,130.845106,-0.066241,0.037972,32.025740,-235.677504,131.957616,3.760023,28.476114,11.160380,32.019445,1651.166692,21.224622,578911.801550,1.054705,19.678112,12.837595,2.685286,0.076589,0.054187,100.671737,80.353920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506576,69.019839,77.403097,100.000000,28.718625,48.607595,66.440609,71.146029,22.493671,31.177215,39.817468,1673.583984,28.905201,0.012682,75.434728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.828469,61.856532,139.201456,130.122380,122.325505,129.117118,54.626890,14.375501,135.484138,3.993322,62.198310,53.714740,128.783324,137.962814,126.506204,134.694696,83.357763,130.886856,-0.066378,0.037877,32.025740,-235.678360,131.809427,3.758799,28.480531,11.130630,15.809470,815.343900,21.220706,578992.376459,1.053978,19.668156,12.813502,2.684351,0.076789,0.053026,100.599491,80.373036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536250,69.039145,77.406648,100.000000,28.725057,48.607595,66.440609,71.089067,22.493671,31.177215,39.816966,1680.908203,28.948258,0.012736,75.447598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.946132,61.877758,139.180961,130.120431,122.352189,129.082407,54.595039,14.379069,135.531344,3.990111,62.214531,53.816257,128.765907,137.826189,126.487569,134.613515,83.354904,130.917031,-0.066388,0.037753,32.025740,-235.671035,132.089876,3.755437,28.488122,11.092243,3.077978,158.833578,21.177837,578958.519249,1.051582,19.593460,12.790708,2.679484,0.075940,0.053381,100.557831,80.368527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518877,69.015530,77.398421,100.000000,28.733267,48.607595,66.440609,71.138706,22.493671,31.177215,39.815929,1677.246094,28.939892,0.012654,75.446303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.858018,61.877758,139.158725,130.120431,122.364846,129.070139,54.621963,14.379355,135.511690,3.987770,62.260915,53.889640,128.769239,137.883239,126.499869,134.676873,83.335106,130.853979,-0.066619,0.037764,32.025740,-235.673854,132.012334,3.752810,28.466035,11.096787,19.450809,1003.229657,21.235283,578928.447308,1.054281,19.727928,12.765081,2.685811,0.076079,0.053527,100.539215,80.385140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503341,69.013694,77.431133,100.000000,28.736589,48.607595,66.440609,71.073823,22.493671,31.177215,39.815694,1669.921875,28.905977,0.012633,75.453343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.889091,61.897607,139.174231,130.151072,122.359751,129.067004,54.569392,14.381781,135.481919,3.986384,62.312593,53.809385,128.807443,137.733367,126.502738,134.535226,83.297229,130.767603,-0.066642,0.037763,32.025740,-235.669141,131.855680,3.751456,28.462717,11.112906,53.995199,2787.635756,21.171780,578726.537088,1.052038,19.631120,12.782959,2.679333,0.076355,0.053637,100.517288,80.370901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522176,69.024232,77.447284,100.000000,28.740078,48.607595,66.440609,71.113625,22.493671,31.177215,39.815526,1680.908203,28.948258,0.012623,75.451826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.951191,61.926277,139.155867,130.179764,122.342997,129.083841,54.621770,14.375644,135.375268,3.984838,62.396046,53.749319,128.779704,137.925005,126.477646,134.786759,83.310579,130.746122,-0.066708,0.037752,32.025740,-235.672827,131.943850,3.749995,28.460644,11.138545,19.191550,989.861142,21.208135,578785.759068,1.053390,19.719493,12.771372,2.683456,0.076683,0.053646,100.546005,80.357655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.531549,69.006608,77.447977,100.000000,28.745354,48.607595,66.440609,71.087645,22.493671,31.177215,39.814550,1680.908203,28.911332,0.012700,75.443072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.874217,61.983617,139.114798,130.202885,122.316021,129.079497,54.548320,14.377357,135.420619,3.983144,62.442945,53.787255,128.779970,137.777364,126.503230,134.608217,83.336225,130.757139,-0.066561,0.037738,32.025740,-235.671441,132.122263,3.748298,28.465836,11.171216,31.539510,1628.934271,21.196299,578873.286517,1.053738,19.708163,12.766233,2.682148,0.076106,0.054212,100.496246,80.389132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533079,69.016032,77.448301,100.000000,28.745623,48.607595,66.440609,71.047714,22.493671,31.177215,39.815195,1666.259766,28.942921,0.012610,75.449013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.935605,61.983617,139.087618,130.202885,122.311439,129.053595,54.597791,14.374074,135.458196,3.981004,62.443427,53.874776,128.811428,137.833790,126.500892,134.615365,83.349768,130.643669,-0.066477,0.037707,32.025740,-235.679460,132.123223,3.746082,28.451448,11.160434,60.387573,3116.036227,21.168438,578916.474059,1.051558,19.674567,12.742181,2.678589,0.076380,0.053741,100.457450,80.379360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516471,69.001491,77.450424,100.000000,28.748856,48.607595,66.440609,71.080582,22.493671,31.177215,39.817553,1669.921875,28.930462,0.012593,75.449337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.835593,62.020557,139.152193,130.245227,122.291677,129.022231,54.608456,14.372790,135.448903,3.978408,62.478244,53.839867,128.813329,137.744007,126.494619,134.570566,83.339042,130.756163,-0.066577,0.037666,32.025740,-235.674537,132.045580,3.743656,28.453504,11.130774,41.519696,2142.023680,21.201391,578988.730736,1.054823,19.809097,12.722024,2.681772,0.075934,0.053561,100.454541,80.400978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539262,69.001863,77.477052,100.000000,28.753991,48.607595,66.440609,71.057897,22.493671,31.177215,39.819317,1680.908203,28.893085,0.012724,75.445442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.846000,62.045644,139.093788,130.263613,122.268520,129.016200,54.616733,14.373361,135.305485,3.977166,62.473802,53.772701,128.792295,137.722821,126.489105,134.574722,83.308130,130.794443,-0.066708,0.037673,32.025740,-235.674130,132.003567,3.743267,28.462789,11.102827,15.333270,790.931830,21.163619,578790.722939,1.052282,19.747530,12.651937,2.678078,0.076448,0.053915,100.430629,80.362165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528402,69.001798,77.475948,100.000000,28.759545,48.607595,66.440609,71.086563,22.493671,31.177215,39.820772,1684.570312,28.852084,0.012673,75.450207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.868737,62.069077,139.099041,130.280048,122.264234,129.008485,54.559485,14.375073,135.471453,3.977276,62.477916,53.863429,128.827288,137.727805,126.538220,134.542861,83.366084,130.760732,-0.066750,0.037675,32.025740,-235.677155,132.206128,3.743864,28.455289,11.085337,31.025362,1602.051932,21.218201,578816.751127,1.054162,19.884801,12.718721,2.684491,0.075846,0.054361,100.402942,80.418280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515989,68.973174,77.476316,100.000000,28.759796,48.607595,66.440609,71.074936,22.493671,31.177215,39.821207,1669.921875,28.894347,0.012623,75.434225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.863584,62.085066,139.119025,130.300941,122.268240,129.006713,54.578968,14.376929,135.424276,3.978096,62.503739,53.890625,128.834319,137.871488,126.529692,134.571608,83.349791,130.701535,-0.066705,0.037662,32.025740,-235.678730,131.970913,3.744650,28.454117,11.103476,61.239429,3161.082310,21.204671,578900.891756,1.053791,19.899440,12.768700,2.682826,0.077616,0.054307,100.388161,80.436769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515617,68.981942,77.469779,100.000000,28.764921,48.607595,66.440609,71.058226,22.493671,31.177215,39.822967,1669.921875,28.869267,0.012588,75.446951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.914726,62.085066,139.125618,130.300941,122.277982,129.012544,54.580613,14.377785,135.459128,3.980346,62.475335,53.861592,128.851080,137.971641,126.533649,134.553884,83.380702,130.717573,-0.066739,0.037661,32.025740,-235.673300,132.044701,3.747162,28.437709,11.152555,24.537162,1266.531273,21.195005,578744.702270,1.054389,19.900054,12.693955,2.681751,0.075692,0.053718,100.357584,80.455904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524817,68.992809,77.492271,100.000000,28.769447,48.607595,66.440609,71.055075,22.493671,31.177215,39.824479,1680.908203,28.907834,0.012692,75.443635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.835176,62.100504,139.161619,130.331305,122.273326,129.008899,54.577290,14.374217,135.484652,3.982163,62.361273,53.940543,128.847094,137.872049,126.544061,134.619420,83.387109,130.827131,-0.066855,0.037639,32.025740,-235.676867,132.238719,3.748954,28.469947,11.168115,18.176599,938.276112,21.201184,578806.461540,1.054159,19.921215,12.680756,2.682403,0.075987,0.054093,100.354253,80.472581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550447,69.020117,77.509005,100.000000,28.778281,48.607595,66.440609,71.022225,22.493671,31.177215,39.826065,1666.259766,28.893662,0.012696,75.453147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.836944,62.066044,139.174516,130.342169,122.305864,128.994972,54.578873,14.377214,135.401844,3.983005,62.109173,53.920636,128.852898,137.866212,126.556503,134.679785,83.312711,130.873223,-0.066842,0.037611,32.025740,-235.674524,132.066320,3.749636,28.475032,11.142440,29.780864,1537.243697,21.178923,578718.743118,1.053030,19.869913,12.657835,2.679887,0.076961,0.053571,100.397462,80.468418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553746,69.018848,77.499892,100.000000,28.786721,48.607595,66.440609,71.050712,22.493671,31.177215,39.825612,1669.921875,28.951377,0.012600,75.447888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.940369,62.007876,139.147670,130.343562,122.317375,128.996691,54.619901,14.380068,135.448990,3.984328,62.123272,53.866962,128.891548,137.903419,126.576182,134.644176,83.350653,130.777317,-0.066855,0.037630,32.025740,-235.670690,132.039153,3.750490,28.475501,11.101438,57.499052,2965.785746,21.222721,578774.752428,1.054889,19.965167,12.706001,2.684695,0.075837,0.053968,100.456314,80.482311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549397,69.026544,77.516712,100.000000,28.790728,48.607595,66.440609,71.047228,22.493671,31.177215,39.826242,1662.597656,28.888307,0.012737,75.445791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
