OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, November 3, 2020
1:44:31 AM

1
Test Comments:
Mixing issues
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.738820,67.951343,139.108965,137.753401,117.846050,124.200477,54.670540,14.375359,135.347035,4.126945,67.995064,53.275203,136.138737,137.884478,133.611842,134.506150,83.533356,131.016000,-0.066204,0.037903,32.025740,-235.676379,131.367614,3.887536,28.585270,11.069525,28.965203,1492.633544,20.768553,566313.173191,1.031877,25.929162,12.623180,2.684923,0.076528,0.054482,105.644381,85.591489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703912,69.302427,76.802574,100.000000,33.322587,48.607595,66.440609,66.619798,22.493671,31.177215,33.437633,1684.570312,28.999248,0.012464,75.499719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.701086,67.951343,139.078955,137.753401,117.862720,124.222084,54.583871,14.377214,135.418351,4.123834,67.945934,53.303211,136.161110,137.844128,133.629258,134.585583,83.550119,130.931011,-0.066105,0.037882,32.025740,-235.673707,131.495428,3.884837,28.485345,11.104359,5.715315,294.988995,20.806482,566381.634921,1.033357,25.996294,12.627266,2.689068,0.075942,0.054216,105.648385,85.629403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719707,69.301203,76.808359,100.000000,33.330240,48.607595,66.440609,66.601532,22.493671,31.177215,33.444547,1680.908203,28.942921,0.012432,75.438265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.772521,67.908019,139.078957,137.730809,117.848908,124.233441,54.547634,14.372790,135.444654,4.119634,67.945173,53.306259,136.156648,137.881582,133.643338,134.540578,83.540384,130.964295,-0.066045,0.037887,32.025740,-235.679438,131.615494,3.881415,28.487166,11.134236,21.455661,1108.143435,20.802627,566385.564050,1.031624,25.912808,12.653750,2.688677,0.075696,0.053978,105.592682,85.616837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707844,69.311760,76.807189,100.000000,33.331875,48.607595,66.440609,66.622141,22.493671,31.177215,33.451440,1666.259766,28.906608,0.012349,75.443021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.709958,67.879597,139.095096,137.711843,117.858980,124.241705,54.570418,14.377357,135.385806,4.116955,67.958220,53.418360,136.170887,137.864064,133.643318,134.517764,83.532457,130.954823,-0.066100,0.037894,32.025740,-235.670951,131.769351,3.878562,28.528654,11.122949,55.015114,2840.237956,20.818999,566469.739416,1.034269,25.950755,12.594701,2.690059,0.077850,0.055162,105.592518,85.646004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710729,69.317552,76.835421,100.000000,33.334228,48.607595,66.440609,66.584232,22.493671,31.177215,33.460095,1669.921875,28.949935,0.012386,75.441709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.674200,67.863592,139.126185,137.708775,117.881055,124.228772,54.550094,14.377499,135.338879,4.114528,67.876564,53.332898,136.166567,137.819385,133.655607,134.593040,83.538712,130.886405,-0.065961,0.037874,32.025740,-235.674892,131.820399,3.876181,28.515204,11.070733,20.151123,1040.719622,20.785201,566424.206189,1.033369,25.835612,12.620999,2.686347,0.077969,0.053466,105.579499,85.641244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705245,69.319542,76.800564,100.000000,33.339980,48.607595,66.440609,66.617044,22.493671,31.177215,33.467143,1680.908203,28.891895,0.012474,75.439637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.734535,67.863592,139.129996,137.708775,117.871707,124.215772,54.639568,14.371934,135.374663,4.111244,67.879436,53.344551,136.175735,137.828051,133.646635,134.455951,83.546451,130.957889,-0.065989,0.037862,32.025740,-235.678497,131.829681,3.873416,28.514464,11.081244,33.906016,1748.233734,20.816570,566478.965749,1.034301,25.870085,12.624212,2.689909,0.076778,0.054849,105.577887,85.657522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726328,69.323607,76.811658,100.000000,33.345426,48.607595,66.440609,66.636621,22.493671,31.177215,33.474672,1666.259766,28.954028,0.012466,75.446311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.725689,67.828272,139.049603,137.695666,117.870832,124.201261,54.642661,14.374645,135.357762,4.106561,67.927984,53.284399,136.171436,137.949525,133.660105,134.487346,83.536458,130.952112,-0.065835,0.037872,32.025740,-235.677419,131.622570,3.868999,28.546973,11.077873,61.792835,3185.930310,20.834813,566403.392160,1.035321,25.890055,12.583907,2.692372,0.077153,0.054489,105.626695,85.661812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711320,69.340984,76.799527,100.000000,33.349857,48.607595,66.440609,66.606336,22.493671,31.177215,33.481131,1666.259766,28.925738,0.012395,75.443166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.827395,67.835446,139.075596,137.685904,117.888867,124.194137,54.597935,14.381067,135.291945,4.101879,68.050417,53.338090,136.151416,137.865321,133.644662,134.510392,83.530506,130.946454,-0.065890,0.037882,32.025740,-235.673448,131.780077,3.864307,28.507252,11.101925,21.849982,1127.469658,20.805285,566284.465521,1.032196,25.829366,12.611745,2.689306,0.076149,0.053791,105.626863,85.643650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698059,69.286604,76.768828,100.000000,33.346596,48.607595,66.440609,66.609440,22.493671,31.177215,33.489025,1680.908203,28.954749,0.012486,75.442067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.722958,67.883184,139.067205,137.697060,117.899525,124.169728,54.575239,14.371791,135.270901,4.095302,68.129299,53.268712,136.161842,137.778342,133.660919,134.545772,83.543167,130.940606,-0.065795,0.037782,32.025740,-235.679783,131.648432,3.858431,28.493188,11.100735,21.244143,1096.663950,20.792758,566190.723618,1.032116,25.802939,12.618863,2.688212,0.078364,0.055222,105.656739,85.680727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715930,69.316942,76.794764,100.000000,33.350814,48.607595,66.440609,66.591735,22.493671,31.177215,33.499980,1677.246094,28.892778,0.012479,75.444479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.716104,67.918229,139.092577,137.719373,117.923031,124.149297,54.565370,14.373789,135.356906,4.090926,68.135387,53.342994,136.144885,137.816492,133.613370,134.567164,83.524685,130.951419,-0.065748,0.037777,32.025740,-235.675825,131.626609,3.853675,28.503628,11.082506,31.566255,1629.806131,20.748665,566112.169716,1.030699,25.707921,12.622000,2.683438,0.079057,0.054108,105.666195,85.627657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689364,69.312374,76.760902,100.000000,33.354072,48.607595,66.440609,66.608816,22.493671,31.177215,33.510643,1669.921875,28.952585,0.012344,75.446022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.751837,67.918229,139.083149,137.719373,117.911753,124.139543,54.545399,14.374360,135.326587,4.085209,68.166317,53.232945,136.160098,137.767170,133.635202,134.512486,83.523011,130.844577,-0.065554,0.037621,32.025740,-235.671661,131.858049,3.848489,28.492269,11.077638,60.143944,3106.445771,20.794576,566121.518756,1.033335,25.860599,12.606429,2.688694,0.077327,0.055300,105.600034,85.653284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680429,69.315894,76.768271,100.000000,33.360318,48.607595,66.440609,66.611626,22.493671,31.177215,33.520932,1677.246094,28.937999,0.012398,75.449439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.645237,67.948307,139.068631,137.729135,117.919669,124.142603,54.571212,14.375216,135.361112,4.080437,68.185249,53.332726,136.164115,137.790437,133.648509,134.544308,83.553165,130.819805,-0.065596,0.037617,32.025740,-235.674398,131.646636,3.843149,28.494685,11.082074,24.513233,1265.514104,20.799934,566133.498364,1.033596,25.902538,12.630290,2.689541,0.079433,0.053855,105.576072,85.665851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704265,69.328112,76.777675,100.000000,33.359577,48.607595,66.440609,66.593008,22.493671,31.177215,33.531194,1680.908203,28.885025,0.012456,75.433424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.758413,67.951619,139.060302,137.715469,117.991280,124.156544,54.519102,14.374788,135.360030,4.076953,68.113482,53.379567,136.172634,137.825180,133.659760,134.522529,83.534468,131.043996,-0.065412,0.037635,32.025740,-235.679074,131.555818,3.839570,28.587506,11.112942,32.605234,1684.878599,20.780473,566066.435541,1.033110,25.866610,12.578785,2.687502,0.077880,0.054166,105.531540,85.665530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698913,69.345597,76.783937,100.000000,33.364143,48.607595,66.440609,66.647753,22.493671,31.177215,33.540233,1669.921875,28.918021,0.012390,75.436100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.702309,67.933406,139.103257,137.713237,118.004548,124.156407,54.557087,14.374503,135.335229,4.075174,68.069968,53.477069,136.173263,137.876260,133.665803,134.546039,83.516352,130.988209,-0.065523,0.037630,32.025740,-235.679196,131.505932,3.837708,28.575425,11.149345,62.267295,3215.428228,20.829800,566132.076246,1.035065,26.003923,12.536296,2.692768,0.075959,0.053959,105.553703,85.636047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713288,69.346690,76.753737,100.000000,33.367199,48.607595,66.440609,66.589788,22.493671,31.177215,33.549459,1669.921875,28.957525,0.012392,75.445323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.726574,67.898361,139.141369,137.698455,117.972229,124.142527,54.567176,14.373932,135.383035,4.070607,67.891668,53.455382,136.167625,137.922638,133.665946,134.596643,83.534859,131.000534,-0.065405,0.037645,32.025740,-235.679930,131.709473,3.833551,28.552004,11.115142,33.374190,1723.095114,20.778521,566169.139721,1.033696,25.893390,12.666562,2.686719,0.077138,0.054949,105.572156,85.669587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689366,69.340200,76.755928,100.000000,33.377014,48.607595,66.440609,66.621380,22.493671,31.177215,33.560523,1680.908203,28.940829,0.012443,75.439041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.710437,67.898361,139.150510,137.698455,117.981906,124.145569,54.695193,14.379925,135.407007,4.067222,67.839990,53.424015,136.172108,137.876284,133.647636,134.647782,83.526651,131.002283,-0.065119,0.037656,32.025740,-235.667565,131.696214,3.829871,28.617851,11.015902,2.680211,138.054256,20.810211,566220.692223,1.034155,25.931587,12.656929,2.690465,0.077151,0.054693,105.572514,85.663842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695025,69.329665,76.766178,100.000000,33.383241,48.607595,66.440609,66.604744,22.493671,31.177215,33.567549,1677.246094,28.929272,0.012462,75.445502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.694529,67.850899,139.113327,137.672516,117.978200,124.163887,54.551157,14.373361,135.389329,4.063680,67.882801,53.367257,136.165212,137.866775,133.656181,134.634209,83.498735,130.965519,-0.064901,0.037627,32.025740,-235.677234,131.466938,3.825711,28.582349,11.074627,16.561305,855.304135,20.800548,566039.957489,1.033223,25.872140,12.644553,2.689940,0.079065,0.055418,105.509825,85.652693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687182,69.314759,76.743798,100.000000,33.386043,48.607595,66.440609,66.614084,22.493671,31.177215,33.573729,1666.259766,28.958355,0.012375,75.452516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.765983,67.819442,139.111078,137.642115,117.949519,124.177279,54.542806,14.369080,135.385375,4.060028,68.016067,53.331788,136.143265,137.856769,133.666639,134.651767,83.516553,130.961401,-0.064736,0.037647,32.025740,-235.679881,131.581273,3.822893,28.511507,11.109282,38.729711,2000.491795,20.809667,566084.861348,1.031183,25.888369,12.653630,2.690956,0.075913,0.054890,105.530794,85.664767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692186,69.301492,76.745706,100.000000,33.388399,48.607595,66.440609,66.621459,22.493671,31.177215,33.581840,1677.246094,28.928551,0.012407,75.447794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.723329,67.853658,139.128044,137.649924,117.936292,124.169851,54.605811,14.375359,135.337392,4.056783,68.086452,53.297945,136.151257,137.904435,133.648369,134.568408,83.513051,130.954295,-0.064822,0.037635,32.025740,-235.675562,131.831637,3.819540,28.493441,11.129530,10.139460,523.125605,20.811819,566168.119819,1.034280,25.856908,12.663257,2.691065,0.076221,0.053130,105.560441,85.684495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681699,69.312181,76.758230,100.000000,33.394603,48.607595,66.440609,66.584207,22.493671,31.177215,33.588171,1677.246094,28.957922,0.012490,75.444990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.710740,67.853658,139.093902,137.649924,117.950860,124.159313,54.576826,14.376786,135.340454,4.052559,68.170765,53.336083,136.145030,137.833067,133.657199,134.615958,83.516793,131.092354,-0.064710,0.037627,32.025740,-235.677239,131.836817,3.815854,28.547568,11.131008,25.937314,1338.895625,20.778901,566085.914483,1.032900,25.753604,12.643390,2.687307,0.075958,0.053551,105.599146,85.707784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681634,69.322082,76.758297,100.000000,33.397928,48.607595,66.440609,66.604813,22.493671,31.177215,33.597808,1666.259766,28.928352,0.012389,75.443337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.712613,67.897533,139.050928,137.689809,117.926469,124.164078,54.556559,14.375216,135.361929,4.046280,68.167333,53.326066,136.156816,137.762791,133.659356,134.574622,83.486447,130.921177,-0.064348,0.037628,32.025740,-235.675705,131.682205,3.809673,28.519567,11.073185,22.345558,1153.916067,20.801915,566145.500769,1.032671,25.830700,12.643356,2.689851,0.076299,0.054219,105.655584,85.727619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666101,69.321077,76.745819,100.000000,33.396291,48.607595,66.440609,66.587257,22.493671,31.177215,33.610999,1666.259766,28.943552,0.012402,75.439254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.784078,67.930923,139.082989,137.723278,117.931176,124.172247,54.663272,14.372790,135.279582,4.041904,68.131602,53.315356,136.173651,137.838886,133.662327,134.580996,83.500117,130.917609,-0.064327,0.037634,32.025740,-235.681072,131.643068,3.805592,28.512896,11.068677,18.230610,939.583902,20.800808,566100.112854,1.033407,25.843360,12.708284,2.689846,0.076366,0.054447,105.685647,85.736775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692952,69.316794,76.752602,100.000000,33.400382,48.607595,66.440609,66.611636,22.493671,31.177215,33.621230,1677.246094,28.947573,0.012484,75.438640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.789749,67.938925,139.077399,137.720768,117.927963,124.183975,54.679265,14.373789,135.352493,4.038664,68.121715,53.399198,136.168601,137.718832,133.687413,134.601879,83.498508,130.958928,-0.064321,0.037635,32.025740,-235.677459,131.735599,3.802322,28.578310,11.099671,0.417588,21.515682,20.796710,566260.037627,1.033907,25.885352,12.653480,2.688917,0.075689,0.053784,105.716737,85.762464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680040,69.311352,76.745628,100.000000,33.404363,48.607595,66.440609,66.571414,22.493671,31.177215,33.630103,1677.246094,28.998941,0.012481,75.441129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.775674,67.935890,139.094772,137.714911,117.935152,124.200775,54.580100,14.373361,135.287834,4.034239,68.165338,53.330221,136.172597,137.773205,133.690648,134.573907,83.532252,130.982659,-0.064127,0.037621,32.025740,-235.680501,131.705639,3.797893,28.586297,11.125942,17.363960,896.281539,20.771643,566268.593512,1.030484,25.846903,12.638033,2.685825,0.076487,0.053900,105.769961,85.762723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695137,69.344311,76.781291,100.000000,33.406910,48.607595,66.440609,66.566471,22.493671,31.177215,33.639429,1666.259766,28.945625,0.012384,75.448885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.792123,67.935890,139.072019,137.714911,117.910141,124.196386,54.582760,14.370507,135.211597,4.029057,68.220042,53.268240,136.175072,137.741723,133.689652,134.507003,83.476910,130.953360,-0.064059,0.037616,32.025740,-235.680251,131.840654,3.792780,28.526328,11.117990,26.570756,1371.445052,20.770705,566335.453785,1.030178,25.849209,12.660205,2.685423,0.077252,0.056366,105.741077,85.764546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704029,69.321647,76.742380,100.000000,33.412408,48.607595,66.440609,66.570529,22.493671,31.177215,33.648217,1669.921875,28.924223,0.012384,75.446431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.700568,67.951619,139.058825,137.725788,117.888560,124.188603,54.575616,14.374360,135.331490,4.025759,68.223347,53.366307,136.173916,137.835875,133.688106,134.566594,83.512031,130.940400,-0.064001,0.037616,32.025740,-235.676071,131.736170,3.789579,28.557377,11.073852,1.773581,91.555074,20.782350,566337.691922,1.032489,25.860314,12.638269,2.686489,0.077629,0.054967,105.689700,85.757623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701539,69.297146,76.748145,100.000000,33.413668,48.607595,66.440609,66.560015,22.493671,31.177215,33.657927,1677.246094,28.997048,0.012472,75.452014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.803847,67.973694,139.089012,137.751728,117.842399,124.197417,54.495525,14.377927,135.306456,4.021263,68.171840,53.400575,136.170043,137.777771,133.677649,134.576518,83.495396,130.945600,-0.063991,0.037602,32.025740,-235.675444,131.755890,3.785384,28.517295,11.063034,16.811439,869.108579,20.770659,566436.337105,1.032042,25.843788,12.679032,2.685196,0.078906,0.054659,105.612930,85.702733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684083,69.309998,76.737139,100.000000,33.415176,48.607595,66.440609,66.605547,22.493671,31.177215,33.666997,1666.259766,28.929110,0.012438,75.443490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.684574,67.965416,139.105783,137.767626,117.836299,124.194201,54.629095,14.372505,135.251022,4.017515,68.182839,53.348695,136.187081,137.844817,133.687395,134.520735,83.477688,130.845660,-0.063855,0.037581,32.025740,-235.677436,131.717509,3.781383,28.488861,11.075529,32.637203,1683.134880,20.810718,566407.977416,1.034159,25.951551,12.637462,2.689696,0.076618,0.053776,105.578527,85.738843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680020,69.310501,76.729579,100.000000,33.422477,48.607595,66.440609,66.550801,22.493671,31.177215,33.677316,1677.246094,28.960843,0.012408,75.449218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.743624,67.981973,139.057488,137.786871,117.811511,124.189302,54.575143,14.373646,135.232714,4.011710,68.255666,53.368030,136.195539,137.716890,133.707862,134.564251,83.512141,130.874553,-0.063781,0.037570,32.025740,-235.673518,131.679166,3.775299,28.479864,11.116386,15.673454,809.095573,20.770161,566450.101884,1.033547,25.869817,12.656685,2.684917,0.076375,0.054038,105.665510,85.734920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687055,69.348684,76.752373,100.000000,33.425313,48.607595,66.440609,66.611845,22.493671,31.177215,33.689222,1680.908203,28.945139,0.012465,75.444769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.691909,67.981973,139.065796,137.786871,117.821057,124.187548,54.543406,14.376643,135.237182,4.005675,68.192100,53.327493,136.191544,137.819673,133.698829,134.508902,83.504815,130.856655,-0.063571,0.037590,32.025740,-235.673625,131.627505,3.769252,28.534262,11.143431,3.362018,173.655192,20.826940,566546.502710,1.033580,25.981441,12.624648,2.691437,0.078064,0.053705,105.649203,85.741869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696865,69.336489,76.720287,100.000000,33.426121,48.607595,66.440609,66.581141,22.493671,31.177215,33.699308,1677.246094,28.957940,0.012417,75.434694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.671548,67.988596,139.038110,137.817273,117.849343,124.180877,54.592002,14.375216,135.260761,4.000399,68.112162,53.228928,136.201118,137.730238,133.683693,134.549686,83.447408,130.952683,-0.063522,0.037601,32.025740,-235.675215,131.769331,3.764182,28.517782,11.102538,20.442548,1054.959996,20.792320,566427.965664,1.033311,25.938608,12.604579,2.687432,0.076474,0.053762,105.622684,85.721265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690158,69.311923,76.729518,100.000000,33.428328,48.607595,66.440609,66.609270,22.493671,31.177215,33.709000,1666.259766,28.944129,0.012370,75.435589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.701717,67.963484,139.058128,137.813647,117.866752,124.173994,54.566071,14.370221,135.239259,3.996310,68.158241,53.365742,136.236714,137.727697,133.694659,134.581035,83.513800,130.821340,-0.063556,0.037606,32.025740,-235.676943,131.726321,3.760416,28.643003,11.002127,31.349951,1618.617265,20.817243,566473.472326,1.035032,25.990618,12.602995,2.690282,0.077101,0.054957,105.657570,85.749204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728499,69.351527,76.758986,100.000000,33.429833,48.607595,66.440609,66.620439,22.493671,31.177215,33.718423,1680.908203,28.956281,0.012412,75.444428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.735527,67.959069,139.111852,137.808627,117.817031,124.161014,54.599534,14.378213,135.324557,3.991807,68.131010,53.466972,136.210408,137.809956,133.689533,134.575337,83.490956,130.822965,-0.063435,0.037609,32.025740,-235.673198,131.857660,3.756377,28.565599,11.078864,9.845416,508.013371,20.821520,566605.507289,1.034519,26.017728,12.708198,2.690806,0.077449,0.053899,105.623735,85.708489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701826,69.342698,76.734310,100.000000,33.438108,48.607595,66.440609,66.606629,22.493671,31.177215,33.726426,1677.246094,28.963998,0.012496,75.445365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.789758,67.959069,139.049224,137.808627,117.769947,124.152654,54.566526,14.380068,135.396199,3.986110,68.030396,53.402715,136.228399,137.880190,133.716856,134.519498,83.478451,130.832656,-0.063508,0.037595,32.025740,-235.672813,131.662256,3.750918,28.489655,11.116404,28.544217,1473.743252,20.808257,566353.451124,1.034225,25.962263,12.576425,2.689623,0.076435,0.054058,105.607952,85.755899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706261,69.326371,76.723350,100.000000,33.443142,48.607595,66.440609,66.588903,22.493671,31.177215,33.735374,1669.921875,28.951846,0.012379,75.446644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.802957,67.928439,139.062921,137.801654,117.769357,124.141276,54.622268,14.371506,135.351354,3.981978,67.949485,53.352082,136.230914,137.827459,133.715513,134.534730,83.482577,130.831439,-0.063485,0.037607,32.025740,-235.679742,131.741310,3.746917,28.509145,11.143449,62.324783,3214.556369,20.798178,566316.741725,1.032730,25.923846,12.600078,2.688904,0.076037,0.053688,105.603214,85.754720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715196,69.315792,76.703221,100.000000,33.440259,48.607595,66.440609,66.559495,22.493671,31.177215,33.742978,1666.259766,28.999410,0.012400,75.445340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.729408,67.886220,139.098586,137.784361,117.736438,124.126743,54.704230,14.368652,135.339838,3.976822,68.004183,53.284578,136.216737,137.823133,133.740334,134.525683,83.488061,130.969788,-0.063312,0.037615,32.025740,-235.680963,131.818078,3.741696,28.504548,11.089520,58.928059,3034.807969,20.762092,566269.741815,1.032099,25.869344,12.617409,2.684879,0.076376,0.053338,105.491843,85.764671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750981,69.338721,76.705868,100.000000,33.446933,48.607595,66.440609,66.548006,22.493671,31.177215,33.752657,1673.583984,28.933076,0.012433,75.515863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.781457,67.870215,139.078114,137.775435,117.717201,124.131388,54.550677,14.372505,135.341730,3.971853,67.997164,53.410096,136.215784,137.812918,133.729714,134.543226,83.457844,130.949808,-0.063409,0.037645,32.025740,-235.676130,131.802025,3.737420,28.499571,11.091197,26.889959,1388.736935,20.754677,566149.253329,1.030582,25.825455,12.612678,2.684459,0.076520,0.053930,105.538057,85.766710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780253,69.353474,76.699695,100.000000,33.452652,48.607595,66.440609,66.586037,22.493671,31.177215,33.761105,1677.246094,28.925287,0.012456,75.441581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.718084,67.873802,139.094066,137.781293,117.718638,124.129096,54.666510,14.379212,135.379490,3.968317,67.913640,53.376357,136.215278,137.824042,133.727660,134.588070,83.447957,131.031279,-0.063314,0.037644,32.025740,-235.672689,131.852785,3.734053,28.472958,11.061880,27.313604,1407.627228,20.789209,566056.964488,1.030409,25.857149,12.676055,2.688965,0.076298,0.053741,105.555899,85.795140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751484,69.350021,76.680258,100.000000,33.453438,48.607595,66.440609,66.557994,22.493671,31.177215,33.768647,1666.259766,28.959617,0.012422,75.495722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.838088,67.873802,139.053283,137.781293,117.696589,124.134187,54.602852,14.373932,135.375354,3.965165,67.886314,53.270852,136.218158,137.840846,133.722432,134.620438,83.448711,130.938502,-0.063582,0.037628,32.025740,-235.677480,131.948337,3.730475,28.519224,11.084724,47.522628,2451.969788,20.761940,566085.986865,1.032167,25.788829,12.696330,2.685867,0.076894,0.053931,105.580138,85.805668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742134,69.351879,76.686371,100.000000,33.458434,48.607595,66.440609,66.590643,22.493671,31.177215,33.777133,1666.259766,28.904949,0.012379,75.440728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.828506,67.841517,139.054980,137.771252,117.721193,124.149418,54.558414,14.372219,135.350760,3.961837,67.943451,53.165505,136.220511,137.812469,133.759194,134.482313,83.437816,130.944462,-0.063506,0.037662,32.025740,-235.681969,131.680187,3.727211,28.489943,11.135227,13.814211,713.336320,20.793458,566151.073380,1.031354,25.856118,12.746748,2.689467,0.076161,0.054641,105.617312,85.826167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766252,69.349432,76.675388,100.000000,33.457532,48.607595,66.440609,66.526003,22.493671,31.177215,33.783841,1684.570312,28.897953,0.012479,75.440873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.778313,67.825236,139.073536,137.760374,117.703195,124.163136,54.587092,14.370221,135.435874,3.958382,68.009734,53.306614,136.215908,137.771538,133.744140,134.604830,83.442503,130.906388,-0.063587,0.037831,32.025740,-235.681190,131.822095,3.723891,28.474365,11.131729,1.706382,88.067636,20.732481,566085.952814,1.029978,25.735542,12.699839,2.682454,0.077270,0.053326,105.717477,85.790514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765859,69.335751,76.688758,100.000000,33.460906,48.607595,66.440609,66.530864,22.493671,31.177215,33.791862,1677.246094,28.959256,0.012443,75.524344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.720596,67.855038,139.112633,137.774878,117.685486,124.181225,54.705768,14.376929,135.417249,3.954671,68.000650,53.344185,136.224934,137.922036,133.752034,134.549280,83.478442,130.991288,-0.063626,0.038069,32.025740,-235.679057,131.954108,3.720824,28.524579,11.065450,28.758137,1481.008749,20.738100,566135.912396,1.031066,25.712875,12.713698,2.682983,0.077030,0.054301,105.740579,85.782369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746111,69.319315,76.686702,100.000000,33.468618,48.607595,66.440609,66.554514,22.493671,31.177215,33.798962,1666.259766,28.962430,0.012311,75.519809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.691925,67.848691,139.066631,137.784082,117.706108,124.195602,54.597259,14.377642,135.328072,3.949437,67.970564,53.276350,136.231384,137.943361,133.758117,134.536955,83.438486,130.957394,-0.063600,0.038317,32.025740,-235.676056,131.947153,3.716089,28.503231,11.066441,21.601902,1114.682383,20.765529,566196.039289,1.031690,25.747009,12.690063,2.685942,0.078659,0.054412,105.788435,85.760436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751398,69.325850,76.672358,100.000000,33.472641,48.607595,66.440609,66.585342,22.493671,31.177215,33.811135,1666.259766,28.917047,0.012381,75.525912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.721737,67.848691,139.064928,137.784082,117.683225,124.205493,54.624004,14.378070,135.418881,3.944724,68.022370,53.267194,136.226354,137.792310,133.764281,134.595403,83.445195,130.991123,-0.063571,0.038313,32.025740,-235.672198,131.989513,3.712519,28.458624,11.056597,60.410931,3115.745608,20.802880,566283.598583,1.030942,25.834829,12.696369,2.689695,0.079126,0.054257,105.856306,85.783423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758848,69.326659,76.682003,100.000000,33.473427,48.607595,66.440609,66.600035,22.493671,31.177215,33.818946,1669.921875,28.909384,0.012485,75.515795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.652171,67.850623,139.062909,137.769020,117.667497,124.197958,54.576761,14.373789,135.364914,3.938465,68.087145,53.269735,136.221933,137.773633,133.739747,134.505884,83.463916,130.987985,-0.063894,0.038281,32.025740,-235.676642,131.922089,3.706841,28.468397,11.110345,25.906319,1337.297215,20.810970,566453.756616,1.033722,25.857320,12.719463,2.690297,0.076256,0.053530,105.780975,85.756472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734993,69.313174,76.678233,100.000000,33.476136,48.607595,66.440609,66.585754,22.493671,31.177215,33.827132,1680.908203,28.915352,0.012490,75.514618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.772010,67.881253,139.077142,137.776272,117.661240,124.201059,54.574658,14.372647,135.341709,3.931523,68.081779,53.177141,136.212461,137.736503,133.768900,134.506862,83.488012,130.839274,-0.064022,0.038267,32.025740,-235.675660,132.197828,3.699974,28.509921,11.134560,16.768294,865.621141,20.798815,566461.727566,1.032645,25.827334,12.729535,2.688713,0.076068,0.054549,105.745930,85.769103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744299,69.336605,76.692644,100.000000,33.478721,48.607595,66.440609,66.623864,22.493671,31.177215,33.835240,1666.259766,28.880860,0.012455,75.511814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.734260,67.884012,139.097005,137.805838,117.675489,124.201782,54.594080,14.381495,135.343202,3.926529,68.037286,53.254538,136.249091,137.806531,133.771626,134.630446,83.465662,130.924191,-0.064096,0.038257,32.025740,-235.668446,132.231150,3.694988,28.494342,11.125491,23.369003,1205.937027,20.829387,566435.976796,1.035007,25.899258,12.709254,2.692296,0.077032,0.054518,105.701828,85.797728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743491,69.327906,76.700989,100.000000,33.485297,48.607595,66.440609,66.561942,22.493671,31.177215,33.845080,1669.921875,28.963602,0.012392,75.515172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.818056,67.884012,139.112997,137.805838,117.620700,124.201099,54.619547,14.380211,135.353522,3.921293,67.992201,53.257152,136.252600,137.820951,133.771281,134.626554,83.477440,130.968125,-0.064227,0.038249,32.025740,-235.672181,131.983985,3.690646,28.516358,11.069651,37.854536,1952.539514,20.778246,566355.049074,1.032528,25.809360,12.611144,2.686338,0.075677,0.054694,105.693002,85.787072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733989,69.346637,76.690220,100.000000,33.487899,48.607595,66.440609,66.582783,22.493671,31.177215,33.853627,1669.921875,28.918508,0.012470,75.521463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.748683,67.870491,139.077791,137.806953,117.582533,124.195763,54.529644,14.378213,135.310991,3.915903,68.043484,53.318667,136.243291,137.795397,133.754213,134.625371,83.470156,130.952251,-0.064245,0.038250,32.025740,-235.674178,132.079393,3.685466,28.529249,11.078774,20.166069,1041.882101,20.799277,566443.924019,1.033000,25.850061,12.675765,2.688683,0.079381,0.054568,105.730108,85.800582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738074,69.353631,76.698109,100.000000,33.489013,48.607595,66.440609,66.537453,22.493671,31.177215,33.861375,1680.908203,28.952910,0.012455,75.522051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.667212,67.872146,139.061623,137.798028,117.564738,124.184563,54.643405,14.369651,135.268597,3.910985,68.045072,53.203708,136.236335,137.786507,133.777771,134.449919,83.457434,130.933242,-0.064227,0.038242,32.025740,-235.676533,132.030041,3.679927,28.452259,11.107785,33.682925,1736.608939,20.762606,566354.805883,1.030682,25.765865,12.685848,2.684643,0.079553,0.053918,105.786203,85.782188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727261,69.359008,76.700928,100.000000,33.493754,48.607595,66.440609,66.575602,22.493671,31.177215,33.869672,1666.259766,28.920004,0.012433,75.482459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.804310,67.877113,139.081698,137.801933,117.571085,124.181528,54.566828,14.379497,135.301652,3.906267,68.081460,53.245880,136.243596,137.769035,133.781962,134.494969,83.484429,130.925622,-0.064059,0.038217,32.025740,-235.671261,131.856987,3.675601,28.456713,11.127709,33.151636,1711.615629,20.787803,566374.621266,1.033818,25.822041,12.685235,2.687562,0.076607,0.054058,105.837221,85.790786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734667,69.383858,76.691091,100.000000,33.497589,48.607595,66.440609,66.614749,22.493671,31.177215,33.880833,1669.921875,28.919752,0.012367,75.521821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.756982,67.902776,139.071631,137.810021,117.548198,124.183708,54.590763,14.374217,135.275125,3.902258,68.096439,53.235564,136.218934,137.731365,133.752200,134.516254,83.430634,130.975027,-0.064154,0.038211,32.025740,-235.679318,131.769801,3.671635,28.497209,11.088763,51.012006,2632.590047,20.821396,566413.267762,1.033361,25.905642,12.688497,2.691487,0.075759,0.053764,105.855249,85.782749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698141,69.353130,76.671853,100.000000,33.502039,48.607595,66.440609,66.548239,22.493671,31.177215,33.889427,1666.259766,28.954677,0.012496,75.513843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.795515,67.902776,139.055348,137.810021,117.551436,124.182835,54.611561,14.376358,135.259614,3.898008,68.032186,53.325908,136.223741,137.772439,133.759341,134.540234,83.454901,130.979780,-0.064243,0.038204,32.025740,-235.673093,131.923842,3.667612,28.500653,11.088312,17.247215,889.742591,20.760754,566246.287228,1.031797,25.772770,12.657708,2.684751,0.076383,0.055178,105.852630,85.780884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725318,69.367861,76.693023,100.000000,33.503672,48.607595,66.440609,66.573554,22.493671,31.177215,33.899157,1680.908203,28.933725,0.012432,75.514184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.822824,67.900293,139.060387,137.815042,117.556173,124.181694,54.617460,14.369365,135.269456,3.895866,67.951210,53.270347,136.233639,137.841677,133.757287,134.527211,83.481832,130.939486,-0.064143,0.038176,32.025740,-235.682209,131.786975,3.665068,28.494847,11.068839,7.789374,401.791803,20.782769,566459.606413,1.032465,25.845985,12.736088,2.687012,0.076830,0.054414,105.789686,85.804897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729338,69.364408,76.691766,100.000000,33.505019,48.607595,66.440609,66.551850,22.493671,31.177215,33.907638,1677.246094,28.911368,0.012473,75.509189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.783273,67.855038,139.094469,137.782687,117.598187,124.173872,54.599375,14.374074,135.295576,3.893174,67.973300,53.153715,136.233862,137.749871,133.789979,134.541862,83.467736,130.947134,-0.064085,0.038171,32.025740,-235.676357,131.792174,3.662060,28.525733,11.067199,31.135346,1606.556540,20.762303,566371.297101,1.031223,25.807267,12.714186,2.684699,0.079020,0.053768,105.753636,85.812833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716711,69.359251,76.705962,100.000000,33.508512,48.607595,66.440609,66.536454,22.493671,31.177215,33.916219,1666.259766,28.865372,0.012352,75.500171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.773255,67.863868,139.069192,137.780735,117.617073,124.162865,54.621393,14.373646,135.331921,3.891137,68.091053,53.383461,136.231165,137.804081,133.784568,134.500526,83.495956,130.812848,-0.064083,0.038162,32.025740,-235.676621,131.676229,3.660593,28.512445,11.130413,54.677721,2820.185183,20.750149,566277.650267,1.030500,25.777356,12.667207,2.683381,0.076951,0.054331,105.699910,85.794952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717542,69.370048,76.709711,100.000000,33.513820,48.607595,66.440609,66.554606,22.493671,31.177215,33.922241,1677.246094,28.903380,0.012372,75.508183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.672532,67.908571,139.053190,137.813926,117.632754,124.157432,54.565156,14.375216,135.313551,3.888044,68.069322,53.350432,136.220721,137.730401,133.784528,134.465426,83.453234,130.909750,-0.064203,0.038127,32.025740,-235.673255,131.905406,3.656959,28.516538,11.138509,54.421606,2809.868178,20.769757,566230.739300,1.031519,25.771827,12.685108,2.686089,0.076218,0.054431,105.757016,85.833398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707537,69.371666,76.705751,100.000000,33.514529,48.607595,66.440609,66.560226,22.493671,31.177215,33.933607,1666.259766,28.901992,0.012465,75.516025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
