OSU 80 Ton Compressor Load Stand
51.654419,67.915470,139.068280,137.884772,117.697492,124.093397,54.579214,14.374931,135.187746,3.859572,68.146923,53.201354,136.332575,137.681204,133.888214,134.512730,83.425834,131.005287,-0.065281,0.038034,32.025740,-235.674847,131.540134,3.629505,28.422852,11.105766,4.279130,220.880924,20.746077,565945.576673,1.030370,25.801137,12.689061,2.684770,0.076970,0.054821,106.005466,86.010535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.617986,69.253424,76.772814,100.000000,33.731152,48.607595,66.440609,66.538059,22.493671,31.177215,34.437951,1680.908203,28.862091,0.012423,75.512973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.713355,67.932302,139.180317,137.909317,117.673236,124.094209,54.556125,14.374360,135.265952,3.865430,68.160031,53.263159,136.323754,137.706152,133.906033,134.545733,83.412660,130.910200,-0.065368,0.038040,32.025740,-235.673131,131.539563,3.635492,28.456749,11.058742,29.276019,1511.814457,20.764917,566073.111427,1.031295,25.851332,12.749812,2.686568,0.076680,0.053873,106.088176,86.044639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623012,69.292506,76.804404,100.000000,33.733878,48.607595,66.440609,66.594949,22.493671,31.177215,34.446872,1666.259766,28.952044,0.012353,75.514712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.727298,67.939753,139.046312,137.917127,117.630559,124.103514,54.594995,14.376500,135.236059,3.875058,68.157101,53.268548,136.337443,137.726451,133.908556,134.530435,83.416705,130.974862,-0.065397,0.038040,32.025740,-235.672297,131.410035,3.645208,28.471660,11.055064,25.239157,1302.422829,20.815260,566152.162976,1.034213,25.961842,12.755943,2.692282,0.076167,0.053257,106.143078,86.040528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628213,69.293971,76.812186,100.000000,33.737825,48.607595,66.440609,66.563822,22.493671,31.177215,34.459458,1666.259766,28.880590,0.012383,75.507501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.747075,67.939753,139.025550,137.917127,117.619282,124.121338,54.606749,14.371934,135.237866,3.882908,68.143845,53.209078,136.338235,137.752148,133.917852,134.591060,83.444843,130.871861,-0.065407,0.038023,32.025740,-235.680784,131.350973,3.652618,28.413656,11.069362,60.907270,3142.337327,20.806291,566170.822574,1.033410,25.919374,12.721803,2.691381,0.076346,0.054637,106.159758,86.018496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618272,69.280289,76.810086,100.000000,33.741119,48.607595,66.440609,66.560888,22.493671,31.177215,34.468742,1680.908203,28.877308,0.012487,75.460844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.753109,67.944996,139.018028,137.925774,117.625027,124.125645,54.665492,14.378213,135.301185,3.890668,68.126632,53.285042,136.349024,137.816826,133.928286,134.370147,83.435580,130.938866,-0.065460,0.038063,32.025740,-235.669605,131.289541,3.660031,28.408410,11.104756,26.080956,1344.126783,20.781244,566207.430327,1.032467,25.912803,12.749936,2.688064,0.078419,0.053923,106.163467,86.051205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630311,69.308529,76.830798,100.000000,33.740688,48.607595,66.440609,66.550414,22.493671,31.177215,34.477963,1684.570312,28.886684,0.012472,75.434941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.703060,67.937821,139.028599,137.910712,117.628206,124.119431,54.533077,14.371934,135.209428,3.897367,68.172450,53.258134,136.348598,137.684096,133.950660,134.549174,83.435969,130.936994,-0.065502,0.038043,32.025740,-235.680294,131.484274,3.666293,28.427864,11.129602,25.820891,1333.955087,20.771906,566206.124890,1.031960,25.892920,12.670536,2.686636,0.076071,0.054276,106.141553,86.013719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615323,69.289798,76.816372,100.000000,33.742468,48.607595,66.440609,66.549909,22.493671,31.177215,34.486970,1669.921875,28.856014,0.012358,75.431361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.734258,67.947755,139.004728,137.912943,117.620084,124.127035,54.575207,14.377927,135.204635,3.905514,68.171777,53.280858,136.360381,137.746363,133.920741,134.520291,83.449597,130.930582,-0.065557,0.038061,32.025740,-235.672667,131.229213,3.674656,28.448275,11.089773,46.122088,2380.913226,20.768944,566253.155215,1.030769,25.892099,12.713149,2.686177,0.076622,0.054016,106.105075,85.995543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626357,69.287131,76.819817,100.000000,33.742521,48.607595,66.440609,66.576713,22.493671,31.177215,34.495571,1666.259766,28.865805,0.012329,75.493225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.775599,67.947755,138.987195,137.912943,117.661012,124.128574,54.597728,14.371934,135.215312,3.914865,68.063798,53.245626,136.350140,137.781756,133.948342,134.494740,83.397539,130.835785,-0.065565,0.037878,32.025740,-235.680458,131.128588,3.684241,28.463348,11.047365,14.798517,763.613561,20.792465,566247.681369,1.034298,25.935248,12.711830,2.688982,0.076813,0.055095,106.087768,86.018565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612418,69.285645,76.810568,100.000000,33.744929,48.607595,66.440609,66.562686,22.493671,31.177215,34.505041,1680.908203,28.912468,0.012451,75.435265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.816282,67.952998,139.003106,137.919079,117.687216,124.124362,54.587865,14.374503,135.203662,3.921240,68.038801,53.274510,136.337101,137.782853,133.930627,134.466831,83.432856,130.849291,-0.065638,0.037626,32.025740,-235.674132,131.146657,3.691232,28.492467,11.057516,1.193978,61.621226,20.776041,566244.270882,1.032906,25.913808,12.695010,2.686899,0.076747,0.053762,106.058894,85.993916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612484,69.303569,76.824347,100.000000,33.746154,48.607595,66.440609,66.540401,22.493671,31.177215,34.514337,1669.921875,28.859296,0.012469,75.431131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.733626,67.912710,139.038943,137.888677,117.716207,124.101333,54.521286,14.373361,135.214451,3.930382,68.056193,53.386425,136.369123,137.741796,133.956947,134.468134,83.412482,130.965846,-0.065575,0.037284,32.025740,-235.677070,131.414401,3.699689,28.480279,11.104504,13.827307,714.498800,20.754657,566343.385774,1.031588,25.872255,12.699880,2.684415,0.076411,0.054540,106.059337,86.024913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636191,69.316487,76.844151,100.000000,33.750955,48.607595,66.440609,66.519886,22.493671,31.177215,34.524426,1673.583984,28.850804,0.012347,75.435052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.748601,67.903604,139.035985,137.875289,117.712660,124.082068,54.588731,14.374074,135.351144,3.937976,68.035045,53.457149,136.358760,137.762304,133.937279,134.469174,83.425874,130.859800,-0.065669,0.037194,32.025740,-235.677827,131.111312,3.706564,28.451574,11.119144,26.810171,1383.651087,20.737932,566220.088701,1.030866,25.836631,12.671288,2.682614,0.076734,0.053163,106.086726,86.026458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631253,69.318607,76.839950,100.000000,33.755210,48.607595,66.440609,66.562672,22.493671,31.177215,34.533126,1666.259766,28.892995,0.012419,75.463776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.721959,67.890911,139.012042,137.877520,117.695483,124.069087,54.577909,14.378784,135.244716,3.946845,67.972527,53.273430,136.342679,137.851750,133.930425,134.540052,83.439611,130.895525,-0.065646,0.037198,32.025740,-235.674098,131.211796,3.715580,28.448149,11.093162,18.897452,975.475457,20.775300,566159.172878,1.033633,25.879399,12.749672,2.687593,0.075958,0.054642,106.086979,86.006761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607701,69.277189,76.833214,100.000000,33.753881,48.607595,66.440609,66.554696,22.493671,31.177215,34.541311,1680.908203,28.845467,0.012414,75.430884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.726688,67.890911,139.012673,137.877520,117.717822,124.059317,54.480046,14.375644,135.234385,3.954944,68.002071,53.214087,136.355415,137.720360,133.932378,134.418102,83.407155,130.898262,-0.065528,0.037192,32.025740,-235.675114,131.225135,3.723783,28.421464,11.074591,0.801033,41.423144,20.764248,566012.144870,1.031844,25.855237,12.683500,2.686758,0.076351,0.053998,106.113465,86.002497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620592,69.307112,76.826023,100.000000,33.756579,48.607595,66.440609,66.567539,22.493671,31.177215,34.549246,1673.583984,28.854662,0.012462,75.428097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.672861,67.866076,139.001829,137.861064,117.709856,124.048402,54.568539,14.374931,135.231220,3.962145,68.117648,53.265191,136.354990,137.704269,133.950115,134.425211,83.445482,130.842536,-0.065433,0.037192,32.025740,-235.675664,131.342549,3.730435,28.437060,11.055317,19.637247,1013.837282,20.770107,565919.173623,1.032490,25.869330,12.687548,2.687679,0.076943,0.054730,106.191829,86.009358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640059,69.306653,76.840778,100.000000,33.758110,48.607595,66.440609,66.565763,22.493671,31.177215,34.556491,1669.921875,28.919139,0.012356,75.446763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.750569,67.896705,139.000777,137.859948,117.709154,124.038470,54.580894,14.374074,135.255697,3.969424,68.151035,53.306407,136.329154,137.776209,133.949322,134.447335,83.453587,130.943869,-0.065239,0.037200,32.025740,-235.681584,131.235966,3.737443,28.490340,11.065937,57.255296,2955.323430,20.766175,565947.920197,1.034159,25.864574,12.721365,2.687446,0.075873,0.054395,106.218837,86.014590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621773,69.295834,76.819311,100.000000,33.759436,48.607595,66.440609,66.596046,22.493671,31.177215,34.564746,1669.921875,28.867842,0.012408,75.430594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.761056,67.932854,138.983456,137.875846,117.703201,124.043056,54.567325,14.378784,135.210394,3.978021,68.194199,53.435056,136.352435,137.716629,133.950258,134.433301,83.411330,130.873324,-0.065226,0.037229,32.025740,-235.673281,131.191401,3.746114,28.501843,11.118910,27.455432,1417.508304,20.786345,565805.180866,1.033504,25.893887,12.655298,2.690035,0.078220,0.053765,106.248106,86.049014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633156,69.288950,76.821175,100.000000,33.759225,48.607595,66.440609,66.556394,22.493671,31.177215,34.574733,1680.908203,28.909835,0.012447,75.520338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.768082,67.940581,139.009798,137.881146,117.710655,124.043353,54.603712,14.375359,135.185559,3.987817,68.102807,53.268056,136.342621,137.750338,133.917227,134.482682,83.412837,130.935359,-0.064951,0.037246,32.025740,-235.674746,131.148329,3.755953,28.473265,11.125617,16.991264,876.664696,20.750196,565736.588381,1.031568,25.846360,12.697632,2.685976,0.078024,0.053723,106.239224,86.057032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609713,69.285432,76.787705,100.000000,33.762730,48.607595,66.440609,66.554386,22.493671,31.177215,34.588174,1677.246094,28.901054,0.012426,75.440737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.863081,67.940581,139.013577,137.881146,117.714433,124.039228,54.555954,14.375073,135.207011,3.994702,68.070444,53.282065,136.346210,137.721261,133.935513,134.543676,83.415546,130.835333,-0.064862,0.037243,32.025740,-235.675848,131.412197,3.762213,28.494397,11.050304,33.876641,1749.396214,20.745655,565907.343852,1.031730,25.871969,12.704778,2.685097,0.076871,0.054401,106.251419,86.084982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624374,69.276426,76.811017,100.000000,33.766113,48.607595,66.440609,66.548084,22.493671,31.177215,34.597478,1666.259766,28.913008,0.012342,75.465523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.709796,67.922920,138.975384,137.859390,117.740053,124.022654,54.591175,14.377071,135.210643,4.002484,68.109267,53.329546,136.369695,137.746161,133.978389,134.394104,83.428209,130.863613,-0.064817,0.037252,32.025740,-235.672870,131.318421,3.769187,28.648322,10.988424,54.140644,2794.029394,20.746785,565913.532196,1.030912,25.872634,12.734147,2.685241,0.076177,0.053923,106.251421,86.127742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656732,69.319180,76.811843,100.000000,33.765802,48.607595,66.440609,66.495017,22.493671,31.177215,34.605556,1669.921875,28.905832,0.012370,75.517636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.787993,67.923748,138.975779,137.850744,117.766006,124.005109,54.612234,14.372647,135.151958,4.009512,68.115420,53.359721,136.331164,137.804554,133.971047,134.492519,83.434702,130.896571,-0.064725,0.037278,32.025740,-235.677294,131.236007,3.775319,28.474689,11.062222,14.686961,757.655853,20.702880,565819.697870,1.029708,25.777234,12.681647,2.680396,0.075630,0.054112,106.175748,86.111820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665035,69.285542,76.784222,100.000000,33.765706,48.607595,66.440609,66.574019,22.493671,31.177215,34.614353,1684.570312,28.904462,0.012425,75.522707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.748099,67.912986,139.020361,137.856043,117.748700,123.992139,54.633860,14.372219,135.319543,4.014369,68.050452,53.441486,136.346252,137.792838,133.962220,134.479542,83.439884,130.812400,-0.064594,0.037294,32.025740,-235.678539,131.464817,3.779636,28.439891,11.101997,-0.216789,-11.179055,20.764139,565794.319463,1.032204,25.913572,12.683064,2.687603,0.078149,0.054450,106.174828,86.109657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696233,69.321322,76.789857,100.000000,33.767828,48.607595,66.440609,66.532592,22.493671,31.177215,34.623197,1677.246094,28.871376,0.012434,75.435887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.787113,67.863316,139.018155,137.842376,117.714169,123.972199,54.550692,14.372505,135.184503,4.022191,67.876061,53.371274,136.348322,137.779383,133.960817,134.420829,83.414888,130.869167,-0.064599,0.037296,32.025740,-235.677110,131.191648,3.786805,28.455144,11.126068,4.037736,208.529578,20.725113,565645.298392,1.029954,25.835796,12.692978,2.683552,0.077798,0.053724,106.215748,86.121789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680613,69.296144,76.780716,100.000000,33.774627,48.607595,66.440609,66.549982,22.493671,31.177215,34.634328,1669.921875,28.871250,0.012303,75.443678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.735084,67.863316,138.989588,137.842376,117.690778,123.966096,54.578304,14.376786,135.293547,4.027584,67.983285,53.275656,136.329259,137.791025,133.959861,134.506926,83.411042,130.813049,-0.064426,0.037319,32.025740,-235.678546,131.278977,3.792013,28.497786,11.115250,16.535766,853.560415,20.747531,565583.561889,1.030281,25.865125,12.645891,2.686482,0.075387,0.053243,106.196474,86.139943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702832,69.307161,76.805654,100.000000,33.776239,48.607595,66.440609,66.529560,22.493671,32.177215,34.640379,1666.259766,28.877885,0.012370,75.511081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.718751,67.831307,138.969602,137.810579,117.693737,123.971075,54.635331,14.376929,135.252831,4.032655,68.098711,53.289768,136.339723,137.805727,133.937508,134.437965,83.442274,130.798174,-0.064416,0.037367,32.025740,-235.674646,130.977276,3.797113,28.463114,11.058490,43.363368,2236.039213,20.723167,565444.674821,1.030701,25.776248,12.699150,2.684416,0.076576,0.054495,106.205819,86.124256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693351,69.285631,76.784033,100.000000,33.774092,48.607595,66.440609,66.556093,22.493671,32.177215,34.647001,1677.246094,28.847901,0.012410,75.442876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.727364,67.871595,139.020471,137.824246,117.705862,123.979309,54.555856,14.379640,135.276952,4.038363,68.073759,53.452805,136.343030,137.780956,133.932323,134.482399,83.429852,130.924295,-0.064321,0.037370,32.025740,-235.670138,131.305326,3.802671,28.437583,11.081659,20.043510,1035.052534,20.741623,565461.556758,1.031265,25.828538,12.675055,2.686564,0.076021,0.053981,106.223964,86.120421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703969,69.299577,76.785919,100.000000,33.777543,48.607595,66.440609,66.562690,22.493671,32.177215,34.659588,1680.908203,28.857601,0.012448,75.440592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.771006,67.890911,138.998387,137.863016,117.744621,123.994554,54.603915,14.372505,135.392885,4.044047,68.052286,53.350969,136.349297,137.917776,133.940154,134.483576,83.428220,130.988006,-0.064143,0.037372,32.025740,-235.678580,131.254791,3.807957,28.425106,11.115682,18.241794,941.182311,20.745408,565370.265679,1.030501,25.812952,12.636414,2.687025,0.076212,0.053308,106.270141,86.101285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721097,69.301348,76.788392,100.000000,33.780921,48.607595,66.440609,66.557173,22.493671,32.177215,34.668866,1677.246094,28.879634,0.012369,75.428855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.726436,67.876838,139.010256,137.869989,117.762101,124.012193,54.616661,14.372933,135.296395,4.050037,67.936486,53.293245,136.366656,137.796497,133.969158,134.494761,83.438690,130.884450,-0.064017,0.037389,32.025740,-235.675865,131.386888,3.813958,28.481883,11.140060,11.882396,612.927150,20.752747,565498.755560,1.031990,25.844579,12.711627,2.687561,0.076427,0.054068,106.255268,86.123940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729421,69.294311,76.786183,100.000000,33.781926,48.607595,66.440609,66.534954,22.493671,32.177215,34.677357,1677.246094,28.868365,0.012346,75.432393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.812337,67.832963,139.034656,137.838750,117.807867,124.027547,54.524263,14.372647,135.277641,4.054420,67.880354,53.336817,136.339908,137.924625,133.987545,134.517781,83.455070,131.006595,-0.063899,0.037414,32.025740,-235.678437,131.285444,3.818233,28.460986,11.095939,37.228860,1923.622835,20.732801,565573.101195,1.030307,25.820026,12.744960,2.684869,0.077127,0.053337,106.236604,86.128872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740869,69.302026,76.814632,100.000000,33.786151,48.607595,66.440609,66.557964,22.493671,32.177215,34.685053,1666.259766,28.896420,0.012361,75.436518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.705515,67.832963,139.057313,137.838750,117.844032,124.035355,54.578817,14.380782,135.348209,4.058910,67.906988,53.185113,136.348527,137.859801,133.993484,134.581002,83.436888,130.933599,-0.063994,0.037423,32.025740,-235.668179,131.513680,3.822158,28.478710,11.074880,15.069269,777.853935,20.757460,565636.481875,1.031149,25.850755,12.682957,2.687412,0.075677,0.053680,106.213307,86.122550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740192,69.287645,76.803302,100.000000,33.789434,48.607595,66.440609,66.513456,22.493671,32.177215,34.691069,1680.908203,28.916633,0.012376,75.440677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.829997,67.814751,139.027064,137.834566,117.833363,124.051292,54.621524,14.373218,135.270204,4.065297,68.136369,53.366302,136.345324,137.790402,133.988340,134.458702,83.434999,130.881960,-0.063776,0.037426,32.025740,-235.672476,131.148309,3.828966,28.475465,11.077169,18.332195,945.541609,20.721574,565538.561975,1.031029,25.720557,12.727357,2.683428,0.076335,0.053764,106.287495,86.126368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729270,69.298312,76.794813,100.000000,33.790124,48.607595,66.440609,66.503555,22.493671,32.177215,34.700683,1680.908203,28.857240,0.012436,75.430517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.853930,67.845104,138.998715,137.861064,117.864793,124.058949,54.592712,14.377357,135.316509,4.069068,68.181273,53.463680,136.341755,137.880750,133.973940,134.531128,83.441019,130.946988,-0.063915,0.037394,32.025740,-235.670787,131.203843,3.833259,28.514302,11.139338,3.317189,171.184923,20.775792,565690.580201,1.032397,25.827920,12.709221,2.689410,0.076215,0.053937,106.288188,86.099387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728331,69.308585,76.797176,100.000000,33.790967,48.607595,66.440609,66.499625,22.493671,32.177215,34.709973,1669.921875,28.915713,0.012360,75.444692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.770927,67.906364,139.030107,137.906249,117.837812,124.061389,54.622089,14.371934,135.277582,4.073235,68.111702,53.405140,136.354674,137.765398,133.997716,134.534343,83.445319,130.918221,-0.063847,0.037398,32.025740,-235.677517,131.461595,3.837535,28.516592,11.128196,10.328425,532.716061,20.715251,565649.549224,1.028957,25.684612,12.685407,2.682367,0.075489,0.053639,106.318649,86.145210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733531,69.320847,76.811389,100.000000,33.795358,48.607595,66.440609,66.482564,22.493671,32.177215,34.723788,1677.246094,28.903795,0.012324,75.509121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.806220,67.912986,139.049275,137.944462,117.864630,124.056785,54.602383,14.374645,135.320662,4.076780,68.008195,53.395019,136.376860,137.878366,133.998327,134.518312,83.434038,130.958152,-0.063763,0.037408,32.025740,-235.673499,131.434774,3.840920,28.480585,11.096228,26.146600,1349.067321,20.702839,565704.077639,1.029123,25.690940,12.711751,2.680582,0.076562,0.054561,106.339893,86.153914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718414,69.279560,76.790551,100.000000,33.799181,48.607595,66.440609,66.526849,22.493671,32.177215,34.732427,1669.921875,28.894708,0.012397,75.439271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.808916,67.874354,139.034170,137.920195,117.880486,124.066658,54.668609,14.376358,135.407525,4.079914,68.004086,53.445300,136.393469,137.880078,133.999528,134.554413,83.432835,130.916769,-0.063739,0.037420,32.025740,-235.668356,131.262723,3.843802,28.480946,11.054992,29.815730,1536.517147,20.749811,565861.941904,1.030562,25.835558,12.693136,2.685486,0.076358,0.054137,106.299316,86.153121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733816,69.297046,76.795513,100.000000,33.801808,48.607595,66.440609,66.506252,22.493671,32.177215,34.741441,1684.570312,28.958914,0.012371,75.497853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.892887,67.874354,139.014900,137.920195,117.911950,124.069878,54.663143,14.372790,135.315538,4.082060,67.936544,53.345082,136.365038,137.914299,134.003087,134.518413,83.433846,130.939973,-0.063946,0.037429,32.025740,-235.678621,131.398656,3.845986,28.468847,11.077873,16.302083,840.191901,20.736095,565853.462603,1.030143,25.806724,12.724289,2.684027,0.076354,0.053890,106.205566,86.118703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693225,69.266402,76.798178,100.000000,33.803987,48.607595,66.440609,66.504461,22.493671,32.177215,34.748081,1677.246094,28.892580,0.012417,75.517141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.813799,67.844828,139.079023,137.897323,117.914516,124.078419,54.563266,14.375216,135.358660,4.083322,67.905588,53.371224,136.366133,137.870103,134.012301,134.597602,83.403649,130.933910,-0.064038,0.037403,32.025740,-235.676032,131.417561,3.847015,28.473644,11.116440,33.515327,1730.505921,20.731953,565836.924554,1.028816,25.765385,12.704898,2.683595,0.077834,0.053382,106.167374,86.118320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697726,69.271321,76.776386,100.000000,33.807634,48.607595,66.440609,66.455892,22.493671,32.177215,34.754933,1669.921875,28.904047,0.012307,75.510783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.780664,67.821373,139.090427,137.885609,117.907816,124.097883,54.609710,14.379212,135.338957,4.087470,68.014874,53.415504,136.379660,137.885059,134.026640,134.617406,83.401028,130.938885,-0.064235,0.037415,32.025740,-235.667135,131.228050,3.850695,28.478007,11.116728,32.653788,1684.587979,20.690627,565790.585352,1.027119,25.681103,12.715434,2.678882,0.076682,0.053706,106.200646,86.153576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706488,69.297113,76.787740,100.000000,33.812809,48.607595,66.440609,66.495152,22.493671,32.177215,34.764492,1669.921875,28.944183,0.012336,75.512522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.836421,67.838757,139.053347,137.904575,117.904777,124.108550,54.627860,14.383208,135.410453,4.089500,67.970159,53.426485,136.386839,137.890690,134.010654,134.636396,83.430735,130.981406,-0.064230,0.037380,32.025740,-235.668040,131.567827,3.852698,28.507685,11.126807,60.665963,3128.678192,20.736679,565908.114848,1.030714,25.730956,12.742614,2.684208,0.076345,0.054957,106.146005,86.163243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725014,69.330183,76.771579,100.000000,33.818510,48.607595,66.440609,66.512115,22.493671,32.177215,34.772321,1669.921875,28.948618,0.012418,75.513604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.786507,67.816682,139.108882,137.905970,117.915966,124.120769,54.578404,14.378784,135.402760,4.090142,67.876874,53.493533,136.381202,137.988834,134.013502,134.632950,83.423043,130.981226,-0.064395,0.037567,32.025740,-235.668217,131.298596,3.853081,28.508731,11.088853,17.124141,883.930193,20.755671,565988.662152,1.030660,25.740783,12.747710,2.686146,0.075834,0.053855,106.145275,86.159238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688639,69.305005,76.763825,100.000000,33.817368,48.607595,66.440609,66.480213,22.493671,32.177215,34.781133,1680.908203,28.910015,0.012429,75.443200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.785033,67.816682,139.105835,137.905970,117.925006,124.112383,54.645071,14.374360,135.361890,4.091217,67.843457,53.303931,136.398581,137.997334,134.020885,134.578818,83.410017,130.974354,-0.064337,0.037820,32.025740,-235.680319,131.609558,3.853914,28.593401,11.028469,3.971441,204.751520,20.727013,565957.343176,1.029237,25.702169,12.739161,2.682541,0.077037,0.054177,106.135762,86.149916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718154,69.328719,76.774160,100.000000,33.826494,48.607595,66.440609,66.505868,22.493671,32.177215,34.787949,1680.908203,28.896835,0.012412,75.515471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.795585,67.782742,139.122115,137.883377,117.944293,124.109251,54.554742,14.378641,135.425335,4.092228,67.853677,53.508822,136.330341,138.005868,133.995341,134.642912,83.415629,131.034790,-0.064350,0.038090,32.025740,-235.673914,131.412665,3.854602,28.539887,11.100375,21.061707,1087.654733,20.759536,566030.508486,1.031301,25.730222,12.746765,2.686199,0.075473,0.052808,106.092663,86.138816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669961,69.258492,76.742356,100.000000,33.828658,48.607595,66.440609,66.504760,22.493671,32.177215,34.794030,1662.597656,28.918183,0.012350,75.439501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.786919,67.775015,139.145421,137.869152,117.967534,124.122830,54.560808,14.378213,135.451384,4.092814,67.787950,53.381693,136.382582,137.894202,134.023001,134.643625,83.436008,131.043013,-0.064277,0.038285,32.025740,-235.666664,131.362147,3.855475,28.487347,11.137625,25.549792,1319.278783,20.758378,566023.627628,1.030005,25.731703,12.756370,2.686217,0.076315,0.053929,106.096604,86.194152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678503,69.290711,76.757546,100.000000,33.835049,48.607595,66.440609,66.498987,22.493671,32.177215,34.801491,1677.246094,28.911259,0.012350,75.443081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.843794,67.720655,139.153246,137.838750,117.992633,124.135830,54.609649,14.376072,135.497131,4.091902,67.652174,53.444202,136.360742,137.973854,134.014236,134.687444,83.396139,130.999083,-0.064366,0.038292,32.025740,-235.674359,131.243837,3.854607,28.475392,11.125347,0.814205,42.004384,20.753310,565935.508898,1.031363,25.687163,12.780822,2.685984,0.075679,0.053712,106.066099,86.180054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681126,69.290843,76.763053,100.000000,33.839679,48.607595,66.440609,66.501569,22.493671,32.177215,34.808515,1673.583984,28.958445,0.012482,75.444223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.772350,67.720655,139.137918,137.838750,118.008837,124.145642,54.618462,14.374217,135.467654,4.091002,67.720133,53.477596,136.375911,137.980996,134.025198,134.634251,83.425738,131.054852,-0.064458,0.038292,32.025740,-235.679644,131.470078,3.853454,28.481397,11.096642,16.818376,867.510170,20.762774,565942.920546,1.031530,25.688141,12.764533,2.686884,0.078378,0.054439,106.054742,86.187170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690411,69.269816,76.763249,100.000000,33.845985,48.607595,66.440609,66.471556,22.493671,32.177215,34.813000,1662.597656,28.942885,0.012379,75.429213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.860934,67.693614,139.169950,137.794960,118.075930,124.163744,54.578571,14.370221,135.464966,4.093004,67.804786,53.400828,136.356140,137.985016,134.016963,134.661547,83.379956,131.019187,-0.064537,0.038312,32.025740,-235.684294,131.408814,3.855351,28.479395,11.068443,46.085521,2378.878887,20.736712,565966.997576,1.029331,25.576667,12.782552,2.684087,0.075903,0.053277,106.063461,86.185501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700244,69.255981,76.774322,100.000000,33.854407,48.607595,66.440609,66.471574,22.493671,32.177215,34.820715,1666.259766,28.917606,0.012391,75.442314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.804635,67.709342,139.176919,137.789939,118.064698,124.188162,54.554531,14.372077,135.436585,4.094544,67.771325,53.441993,136.343019,137.914239,134.016556,134.728104,83.397112,131.020553,-0.064689,0.038331,32.025740,-235.678355,131.441669,3.857407,28.492341,11.105459,16.427266,848.329257,20.769056,565993.541325,1.030804,25.648421,12.780690,2.687495,0.078378,0.053662,106.145476,86.192018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710599,69.279216,76.793672,100.000000,33.857431,48.607595,66.440609,66.454475,22.493671,32.177215,34.828116,1677.246094,28.953342,0.012492,75.443823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.860580,67.715137,139.150820,137.795518,118.071344,124.207997,54.570904,14.371220,135.470051,4.094794,67.743753,53.432041,136.335921,137.980126,133.993208,134.790158,83.394769,131.056426,-0.064809,0.038332,32.025740,-235.683131,131.581456,3.857660,28.538932,11.148101,5.778694,298.331123,20.734589,566077.737353,1.029703,25.532421,12.808735,2.683522,0.075248,0.053647,106.128463,86.157516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690500,69.263260,76.803660,100.000000,33.864799,48.607595,66.440609,66.481283,22.493671,32.177215,34.834877,1669.921875,28.941641,0.012444,75.439791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.876263,67.695545,139.187425,137.771252,118.086291,124.225678,54.603737,14.377927,135.455675,4.094982,67.786047,53.416656,136.345474,138.069934,133.992354,134.710161,83.397371,131.096597,-0.064830,0.038327,32.025740,-235.677078,131.683774,3.857565,28.511219,11.146136,26.014880,1342.237754,20.766608,566213.215055,1.031629,25.604673,12.792258,2.686573,0.077657,0.053349,106.093178,86.161738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690413,69.260682,76.778291,100.000000,33.868720,48.607595,66.440609,66.448058,22.493671,32.177215,34.841966,1666.259766,28.910989,0.012381,75.441214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.855904,67.695545,139.202220,137.771252,118.125201,124.235816,54.687790,14.380068,135.521229,4.096938,67.847410,53.372989,136.315074,138.013839,134.021764,134.690625,83.398406,131.148690,-0.064956,0.038336,32.025740,-235.670853,131.509866,3.859661,28.514536,11.101907,22.309046,1149.266149,20.740511,566279.708246,1.030280,25.554299,12.812442,2.683171,0.076357,0.053763,106.093789,86.190052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682156,69.287305,76.801563,100.000000,33.875117,48.607595,66.440609,66.435616,22.493671,32.177215,34.847737,1684.570312,28.962574,0.012420,75.442322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.914552,67.700788,139.198320,137.757864,118.128341,124.243972,54.580016,14.375644,135.573191,4.097068,67.795467,53.625379,136.324261,138.190667,134.033682,134.706573,83.406683,131.155040,-0.065169,0.038346,32.025740,-235.677891,131.375731,3.860428,28.546216,11.099455,6.556636,338.436667,20.740594,566312.214815,1.029413,25.518972,12.829815,2.683066,0.076315,0.054510,106.146047,86.195045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704505,69.300113,76.810316,100.000000,33.883238,48.607595,66.440609,66.441345,22.493671,32.177215,34.854630,1680.908203,28.950836,0.012447,75.445723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.875714,67.714033,139.218109,137.776830,118.107980,124.262195,54.651607,14.373076,135.517342,4.097625,67.533958,53.544678,136.335862,138.214272,134.010151,134.847589,83.385897,131.191812,-0.065394,0.038355,32.025740,-235.676702,131.371857,3.861372,28.497876,11.093144,24.633911,1269.873402,20.753912,566371.039392,1.028358,25.539402,12.854674,2.684404,0.078788,0.054540,106.160819,86.229290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690436,69.290606,76.793071,100.000000,33.887078,48.607595,66.440609,66.407108,22.493671,32.177215,34.861309,1666.259766,28.936917,0.012320,75.443609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.906440,67.621595,139.248144,137.754796,118.120956,124.281914,54.604503,14.379212,135.592776,4.097881,67.474186,53.666795,136.339249,138.277009,134.022436,134.883876,83.418721,131.158444,-0.065373,0.038353,32.025740,-235.669912,131.503789,3.862399,28.511634,11.163138,61.662375,3181.425702,20.728057,566356.485731,1.029193,25.485810,12.849555,2.681297,0.077204,0.055238,106.138275,86.211933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677896,69.280136,76.777581,100.000000,33.893933,48.607595,66.440609,66.421202,22.493671,32.177215,34.868738,1673.583984,29.000185,0.012331,75.519434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.794338,67.621595,139.276904,137.754796,118.153263,124.307506,54.651369,14.374074,135.665925,4.098953,67.410713,53.551200,136.315846,138.261238,134.033744,134.949634,83.381321,131.166203,-0.065300,0.038352,32.025740,-235.676357,131.427025,3.863299,28.569673,11.189066,24.599978,1268.129683,20.752703,566537.539200,1.028875,25.538010,12.888614,2.683686,0.076243,0.053564,106.108187,86.205998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679252,69.295197,76.752233,100.000000,33.902712,48.607595,66.440609,66.402021,22.493671,32.177215,34.870610,1677.246094,28.965062,0.012455,75.438862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.831764,67.558959,139.309303,137.705986,118.161539,124.306458,54.567315,14.376215,135.721346,4.099723,67.367969,53.496812,136.313373,138.212177,134.048652,134.892777,83.396263,131.276572,-0.065357,0.038327,32.025740,-235.674053,131.489697,3.864256,28.547388,11.153348,26.563237,1371.445052,20.741082,566378.542480,1.029011,25.414751,12.839209,2.682676,0.076198,0.054335,106.080951,86.212752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679907,69.297514,76.755357,100.000000,33.918545,48.607595,66.440609,66.352674,22.493671,32.177215,34.875166,1680.908203,28.994091,0.012393,75.441828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.889142,67.498807,139.270891,137.675863,118.161818,124.320939,54.562867,14.375930,135.558767,4.100149,67.469147,53.439836,136.300799,138.113577,134.011312,134.875216,83.396588,131.250331,-0.065098,0.038328,32.025740,-235.679402,131.668397,3.864508,28.525030,11.099275,27.996339,1445.553123,20.801566,566662.940040,1.030782,25.527269,12.880465,2.689037,0.077827,0.053501,106.060166,86.193532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673834,69.290608,76.726044,100.000000,33.926768,48.607595,66.440609,66.428078,22.493671,32.177215,34.877474,1669.921875,28.980857,0.012402,75.525469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.786206,67.493840,139.277116,137.666659,118.150227,124.333109,54.620126,14.377499,135.591227,4.101353,67.652390,53.424025,136.293011,138.125452,134.019346,134.856576,83.390226,131.146611,-0.065140,0.038327,32.025740,-235.669991,131.690525,3.865139,28.570286,11.086185,46.791103,2413.462653,20.785378,566497.344149,1.031376,25.427047,12.920356,2.687721,0.075796,0.055129,106.071084,86.220577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678728,69.307963,76.719220,100.000000,33.929434,48.607595,66.440609,66.394057,22.493671,32.177215,34.882229,1666.259766,28.974907,0.012366,75.440703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.889497,67.556476,139.305062,137.689809,118.168983,124.335810,54.567040,14.378498,135.652534,4.102620,67.708410,53.523461,136.283561,138.179616,134.032281,134.833617,83.419869,131.184175,-0.065024,0.038347,32.025740,-235.676997,131.613534,3.866191,28.567131,11.132703,15.806221,816.070450,20.752239,566423.633201,1.030168,25.309313,12.906997,2.684008,0.076458,0.053710,106.014780,86.243614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669793,69.326432,76.716167,100.000000,33.938743,48.607595,66.440609,66.444095,22.493671,32.177215,34.886702,1677.246094,28.935601,0.012427,75.443533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.807524,67.556476,139.300440,137.689809,118.132091,124.319375,54.572280,14.376072,135.600750,4.103870,67.665639,53.545238,136.292546,138.227902,134.026994,134.785231,83.408222,131.258309,-0.065003,0.038375,32.025740,-235.674849,131.871346,3.867226,28.517043,11.165663,6.899104,356.164481,20.802393,566557.368171,1.031420,25.407682,12.861821,2.689464,0.076386,0.053881,106.022139,86.248289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672416,69.304139,76.702368,100.000000,33.946888,48.607595,66.440609,66.385245,22.493671,32.177215,34.894753,1669.921875,29.001952,0.012484,75.448502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
