OSU 80 Ton Compressor Load Stand
51.778304,67.582965,139.295941,137.717142,118.127245,124.315290,54.623977,14.371934,135.593833,4.104940,67.611963,53.565141,136.261698,138.184667,134.018473,134.886051,83.367831,131.228542,-0.065045,0.038357,32.025740,-235.678824,131.736844,3.867749,28.539653,11.132938,27.957260,1441.920374,20.762842,566528.128413,1.030359,25.366625,12.850848,2.684649,0.076188,0.053403,106.051243,86.211686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650808,69.286675,76.648889,100.000000,33.956262,48.607595,66.440609,66.423926,22.493671,32.177215,34.901387,1666.259766,28.951215,0.012379,75.438325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.890114,67.564202,139.296770,137.710448,118.104201,124.319128,54.578177,14.374074,135.662002,4.106655,67.583650,53.543403,136.307555,138.206274,134.047841,134.954687,83.406418,131.287980,-0.065056,0.038345,32.025740,-235.677500,131.736863,3.869053,28.558963,11.112527,16.732780,863.732111,20.797401,566539.875390,1.031912,25.448905,12.899326,2.688807,0.076780,0.054321,106.080499,86.212290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674470,69.312008,76.661850,100.000000,33.960519,48.607595,66.440609,66.433875,22.493671,32.177215,34.906943,1680.908203,28.965261,0.012454,75.445203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.826743,67.536609,139.336557,137.689251,118.104661,124.323720,54.556348,14.376358,135.738323,4.108035,67.524579,53.618296,136.289363,138.223607,134.044282,134.926330,83.416244,131.198196,-0.065145,0.038357,32.025740,-235.671786,131.660667,3.870075,28.525066,11.080559,-1.257629,-64.943734,20.810972,566680.365593,1.031610,25.504747,12.924931,2.690238,0.076386,0.053950,106.013634,86.200506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666496,69.326871,76.657758,100.000000,33.968337,48.607595,66.440609,66.371312,22.493671,32.177215,34.911439,1677.246094,28.983922,0.012490,75.443831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.935616,67.536609,139.339341,137.689251,118.120123,124.329128,54.598157,14.375930,135.714523,4.109216,67.492366,53.506760,136.284172,138.194715,134.036758,134.891187,83.420758,131.337665,-0.065239,0.038357,32.025740,-235.674011,131.678350,3.870401,28.590300,11.127528,17.437291,899.768977,20.758914,566498.125272,1.030017,25.373732,12.915867,2.684457,0.076565,0.053343,106.041924,86.197270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658413,69.326675,76.661485,100.000000,33.978848,48.607595,66.440609,66.398331,22.493671,32.177215,34.915343,1662.597656,28.981830,0.012350,75.448195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.870756,67.507636,139.337644,137.674189,118.118732,124.325053,54.632847,14.372790,135.605313,4.109594,67.512118,53.483154,136.269630,138.274350,134.035314,134.884625,83.420674,131.306285,-0.065161,0.038380,32.025740,-235.676007,131.537504,3.870474,28.570268,11.164058,30.376704,1566.450996,20.793663,566494.285117,1.031776,25.409737,12.861440,2.688507,0.076395,0.055762,106.099571,86.196779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649390,69.320555,76.634227,100.000000,33.988333,48.607595,66.440609,66.335398,22.493671,32.177215,34.919004,1669.921875,28.964305,0.012398,75.443226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.844999,67.494944,139.300990,137.659686,118.138718,124.346800,54.592549,14.376786,135.608328,4.109152,67.535676,53.486337,136.254582,138.180521,134.015974,134.852440,83.441504,131.302282,-0.065376,0.038406,32.025740,-235.675606,131.575763,3.869559,28.548488,11.137481,14.270563,736.440601,20.744564,566433.790236,1.028660,25.300511,12.926200,2.682925,0.076289,0.053751,106.227360,86.195153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639821,69.362476,76.651110,100.000000,33.997163,48.607595,66.440609,66.362077,22.493671,32.177215,34.924818,1680.908203,28.991513,0.012477,75.445902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.964583,67.497703,139.308936,137.658013,118.163719,124.350574,54.560414,14.377357,135.691598,4.109068,67.571739,53.492918,136.262695,138.012763,134.020632,134.749519,83.434261,131.271021,-0.065528,0.038397,32.025740,-235.672584,131.539297,3.869607,28.572793,11.099112,-1.192998,-61.601606,20.771968,566413.391648,1.029306,25.336587,12.910702,2.686247,0.076382,0.054011,106.382298,86.205440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657279,69.345888,76.630633,100.000000,34.001179,48.607595,66.440609,66.369082,22.493671,32.177215,34.929536,1677.246094,28.990846,0.012439,75.447010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.841484,67.521157,139.284149,137.682557,118.196067,124.335301,54.560465,14.378926,135.633676,4.109725,67.683809,53.436985,136.270443,138.031182,134.042698,134.802590,83.461711,131.246635,-0.065714,0.038409,32.025740,-235.670361,131.447214,3.870381,28.564895,11.106361,16.161711,834.524813,20.781218,566461.037619,1.030774,25.349746,12.887885,2.686874,0.076755,0.053431,106.476705,86.245430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674757,69.379568,76.660366,100.000000,34.009438,48.607595,66.440609,66.299701,22.493671,32.177215,34.934409,1666.259766,28.970165,0.012363,75.494392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.867064,67.521157,139.298670,137.682557,118.225849,124.326949,54.575249,14.373646,135.566617,4.109866,67.830108,53.422284,136.247322,138.040952,134.002897,134.720058,83.420508,131.173937,-0.065607,0.038402,32.025740,-235.678092,131.572950,3.870663,28.514555,11.126933,38.930086,2009.646322,20.727960,566414.964154,1.028816,25.232573,12.879602,2.680844,0.076214,0.053101,106.489083,86.209643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680154,69.362958,76.639824,100.000000,34.014249,48.607595,66.440609,66.355757,22.493671,32.177215,34.940405,1680.908203,28.951702,0.012358,75.445382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.791455,67.584344,139.281094,137.717421,118.233494,124.322924,54.647884,14.372790,135.675264,4.109664,67.871552,53.634383,136.266367,138.076084,134.028951,134.861319,83.427991,131.159695,-0.065486,0.038442,32.025740,-235.681072,131.832985,3.870627,28.518251,11.157603,16.849984,868.672649,20.779809,566405.300266,1.031431,25.379487,12.840038,2.686732,0.076666,0.055197,106.511497,86.214254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669536,69.380989,76.634605,100.000000,34.024770,48.607595,66.440609,66.337713,22.493671,32.177215,34.948545,1677.246094,28.955957,0.012471,75.436705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.907107,67.626562,139.299755,137.757585,118.226365,124.321122,54.592194,14.376929,135.720098,4.108983,67.711453,53.682380,136.287399,138.188680,134.016809,134.920545,83.408174,131.255248,-0.065386,0.038439,32.025740,-235.672522,131.663359,3.869965,28.563273,11.180754,33.338808,1720.479535,20.768941,566444.722954,1.030525,25.353814,12.845121,2.685686,0.076097,0.054014,106.497758,86.178210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683060,69.388705,76.643447,100.000000,34.028830,48.607595,66.440609,66.372611,22.493671,32.177215,34.954114,1669.921875,28.968055,0.012356,75.449295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.802799,67.562270,139.366026,137.730530,118.257427,124.333991,54.527781,14.378356,135.647161,4.109311,67.520699,53.653431,136.287988,138.262575,134.018945,134.890517,83.432012,131.286711,-0.065617,0.038475,32.025740,-235.674199,131.548617,3.870119,28.576687,11.146172,62.478530,3228.070193,20.804150,566564.263456,1.030939,25.492913,12.830560,2.689268,0.076723,0.054006,106.484376,86.195055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684109,69.396398,76.631660,100.000000,34.040705,48.607595,66.440609,66.307383,22.493671,32.177215,34.962072,1669.921875,28.993821,0.012404,75.448238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.856244,67.562270,139.363055,137.730530,118.261131,124.354581,54.568676,14.373646,135.782681,4.108748,67.312149,53.557594,136.272169,138.143193,134.012356,134.954422,83.417483,131.288695,-0.065607,0.038496,32.025740,-235.678092,131.783262,3.869775,28.586802,11.090638,26.676482,1377.257450,20.755405,566591.589780,1.029566,25.419048,12.897854,2.683635,0.078864,0.055056,106.490115,86.174461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677862,69.356928,76.598485,100.000000,34.051719,48.607595,66.440609,66.354943,22.493671,32.177215,34.964612,1680.908203,28.971932,0.012429,75.442680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.886643,67.447485,139.373445,137.663033,118.235601,124.385076,54.560326,14.375644,135.754607,4.109297,67.398801,53.524830,136.289632,138.130631,134.008615,134.885687,83.437345,131.364641,-0.065462,0.038503,32.025740,-235.672337,131.730438,3.870008,28.630075,11.101042,26.058922,1345.579882,20.812281,566563.814075,1.032994,25.459444,12.889643,2.690318,0.077422,0.054163,106.514643,86.198743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687956,69.355399,76.601217,100.000000,34.062580,48.607595,66.440609,66.323266,22.493671,32.177215,34.964209,1666.259766,28.995389,0.012463,75.446993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.901092,67.434516,139.355216,137.640162,118.190749,124.427770,54.562524,14.375216,135.654809,4.110600,67.579126,53.226329,136.267627,138.280047,134.024805,134.854456,83.412566,131.352133,-0.065565,0.038520,32.025740,-235.672765,131.780752,3.871574,28.544791,11.153961,41.178022,2126.184896,20.790673,566654.628189,1.031224,25.405784,12.905157,2.687488,0.076223,0.053726,106.496864,86.183809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690819,69.356602,76.620701,100.000000,34.069854,48.607595,66.440609,66.301943,22.493671,32.177215,34.968474,1666.259766,29.007650,0.012369,75.447973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.825509,67.483907,139.313547,137.683115,118.133890,124.447803,54.590016,14.377214,135.641116,4.113236,67.779677,53.489852,136.266897,138.156412,134.009002,134.863625,83.438448,131.235291,-0.065465,0.038493,32.025740,-235.672237,131.729887,3.874129,28.548920,11.148985,61.116674,3154.107432,20.776691,566539.812212,1.030665,25.260498,12.923005,2.686114,0.080129,0.053051,106.359315,86.170119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698334,69.333806,76.652146,100.000000,34.073823,48.607595,66.440609,66.308525,22.493671,32.177215,34.973387,1666.259766,28.990106,0.012469,75.446005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.811458,67.539644,139.325756,137.730530,118.126268,124.437964,54.584277,14.368081,135.667286,4.115131,67.742559,53.490627,136.259921,138.159875,134.030988,134.875190,83.420544,131.241340,-0.065389,0.038425,32.025740,-235.679410,131.820444,3.875971,28.577841,11.111283,22.818628,1177.746898,20.773571,566762.053688,1.030627,25.233036,12.941574,2.685015,0.078164,0.054207,106.284949,86.179548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711159,69.335839,76.615981,100.000000,34.083902,48.607595,66.440609,66.321872,22.493671,32.177215,34.980322,1680.908203,29.010914,0.012467,75.454639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.903122,67.539644,139.348920,137.730530,118.135055,124.426576,54.580019,14.374788,135.619078,4.115990,67.677910,53.573518,136.281947,138.218929,134.028345,134.959801,83.432195,131.233845,-0.065308,0.038199,32.025740,-235.680054,131.580618,3.876717,28.580077,11.114583,24.612904,1270.454642,20.808278,566923.374127,1.032055,25.358275,12.857667,2.688127,0.076071,0.052971,106.217491,86.198494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704584,69.324278,76.651606,100.000000,34.091661,48.607595,66.440609,66.323860,22.493671,32.177215,34.987909,1666.259766,29.037959,0.012488,75.448280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.848178,67.559511,139.360415,137.758979,118.126665,124.428879,54.587485,14.372219,135.710486,4.115972,67.615234,53.473974,136.266230,138.216851,134.002150,134.879328,83.422523,131.356808,-0.065239,0.037938,32.025740,-235.681316,131.838451,3.876382,28.552761,11.127096,53.168446,2744.042773,20.818253,567021.659068,1.032538,25.428120,12.878576,2.689092,0.075976,0.053687,106.121678,86.176229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687652,69.316476,76.636504,100.000000,34.101446,48.607595,66.440609,66.270846,22.493671,32.177215,34.994050,1662.597656,28.984120,0.012385,75.450803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.969543,67.534953,139.335515,137.741129,118.118123,124.426597,54.532579,14.373218,135.707399,4.115441,67.648904,53.319845,136.280589,138.164194,134.009207,134.897929,83.431705,131.337239,-0.065213,0.037693,32.025740,-235.683094,131.764723,3.875143,28.548181,11.158865,22.692947,1172.370430,20.777397,566877.076005,1.030524,25.336126,12.863200,2.684789,0.076163,0.053268,106.132619,86.174796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717648,69.307449,76.644936,100.000000,34.110712,48.607595,66.440609,66.292762,22.493671,32.177215,34.999383,1680.908203,28.949141,0.012469,75.447377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.909999,67.527779,139.322373,137.718258,118.156451,124.430531,54.576844,14.376500,135.711989,4.114111,67.675827,53.485077,136.263857,138.132633,134.010204,134.890943,83.430544,131.218254,-0.065121,0.037454,32.025740,-235.676871,131.511846,3.874015,28.557972,11.183837,25.883838,1336.134736,20.806221,566983.705880,1.031653,25.411122,12.933939,2.687856,0.075954,0.055021,106.138654,86.169568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703776,69.312258,76.663529,100.000000,34.114821,48.607595,66.440609,66.222095,22.493671,32.177215,35.003327,1669.921875,29.003233,0.012514,75.450846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.889504,67.527779,139.324606,137.718258,118.167525,124.445655,54.590372,14.365227,135.697936,4.113410,67.556691,53.572566,136.267124,138.110399,133.991840,135.028469,83.436543,131.258727,-0.065276,0.037204,32.025740,-235.682101,131.772721,3.873253,28.539743,11.135895,60.970657,3146.551315,20.744690,566825.201382,1.029962,25.264855,12.915041,2.681100,0.075765,0.053701,106.133354,86.151117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695257,69.305396,76.654754,100.000000,34.121978,48.607595,66.440609,66.247375,22.493671,32.177215,35.008043,1669.921875,28.977179,0.012341,75.449925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.912596,67.533849,139.375136,137.733319,118.175599,124.455479,54.563482,14.377499,135.805166,4.110712,67.415699,53.556412,136.273715,138.355126,134.010429,134.971476,83.451591,131.323890,-0.065263,0.037051,32.025740,-235.674239,131.948642,3.870319,28.607952,11.112617,27.014471,1394.839953,20.770149,566874.588716,1.030435,25.317365,12.857105,2.683922,0.077374,0.053032,106.083529,86.167750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710659,69.323297,76.665807,100.000000,34.132066,48.607595,66.440609,66.251661,22.493671,32.177215,35.013379,1680.908203,29.009309,0.012438,75.451630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.893734,67.475629,139.392829,137.707938,118.184242,124.470521,54.565636,14.375359,135.782596,4.109837,67.375628,53.459083,136.287020,138.228824,134.021453,134.948474,83.443445,131.356193,-0.065077,0.037085,32.025740,-235.675889,131.758542,3.869679,28.537309,11.081335,34.220380,1766.833407,20.782677,566944.602704,1.030751,25.337921,12.871213,2.685025,0.078057,0.053601,106.009894,86.186909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708802,69.321854,76.678592,100.000000,34.143192,48.607595,66.440609,66.234199,22.493671,32.177215,35.018467,1673.583984,28.998959,0.012445,75.446073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.960276,67.415753,139.350942,137.659407,118.218892,124.480850,54.532935,14.370221,135.789389,4.109050,67.494707,53.580971,136.266354,138.219597,134.018504,134.939751,83.459825,131.285270,-0.064912,0.037068,32.025740,-235.682497,131.978075,3.868820,28.551895,11.140276,58.912300,3043.526566,20.781719,566947.933825,1.030854,25.320831,12.888527,2.684804,0.079456,0.054530,106.017901,86.205684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705220,69.314948,76.643232,100.000000,34.152215,48.607595,66.440609,66.237565,22.493671,32.177215,35.020263,1666.259766,28.983652,0.012363,75.448723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.896152,67.435068,139.354390,137.670006,118.207203,124.485787,54.576498,14.371506,135.692284,4.107213,67.498341,53.514357,136.247431,138.171152,134.035080,134.930442,83.449123,131.326222,-0.064930,0.037104,32.025740,-235.676802,131.895169,3.867273,28.537814,11.156882,14.466229,746.757607,20.792391,566955.225633,1.031193,25.281529,12.912711,2.686121,0.076787,0.054429,105.993532,86.230844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732987,69.322380,76.664967,100.000000,34.161089,48.607595,66.440609,66.185382,22.493671,32.177215,35.022921,1680.908203,28.996760,0.012424,75.448843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.895991,67.435068,139.358164,137.670006,118.210629,124.481290,54.528685,14.374788,135.816347,4.106260,67.474718,53.564096,136.238569,138.132720,134.001462,134.943340,83.467844,131.294244,-0.064940,0.037110,32.025740,-235.677277,131.943973,3.866288,28.568393,11.183152,8.243586,425.913253,20.753354,566817.839538,1.030287,25.154940,12.861114,2.681875,0.079345,0.053181,106.040849,86.210014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708498,69.306600,76.655433,100.000000,34.169846,48.607595,66.440609,66.219919,22.493671,32.177215,35.027915,1669.921875,29.000312,0.012455,75.449533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.899105,67.425411,139.378808,137.685625,118.192430,124.491916,54.511179,14.375073,135.794405,4.104811,67.558157,53.450351,136.249907,138.272707,134.019014,134.989096,83.479237,131.338931,-0.064867,0.037141,32.025740,-235.675358,131.879321,3.864715,28.571476,11.122570,42.834658,2213.806791,20.785544,566943.937153,1.030953,25.238543,12.892152,2.685255,0.076012,0.053450,106.110084,86.251096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729842,69.319234,76.667331,100.000000,34.181011,48.607595,66.440609,66.213656,22.493671,32.177215,35.031577,1666.259766,29.000690,0.012366,75.445331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
