OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, November 3, 2020
2:06:04 AM

1
Test Comments:
Mixing issues
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
52.331733,71.759779,140.276976,141.927162,117.876352,123.966610,54.568080,14.375787,136.391175,3.866851,71.888003,53.668730,140.253572,139.017896,137.782786,135.698929,83.755955,132.194699,-0.067332,0.037000,32.025740,-235.673664,133.126567,3.639177,28.750699,11.101366,21.793002,1125.144699,20.861579,570584.793876,1.027713,29.017870,12.924290,2.677334,0.076025,0.053159,108.641219,89.057375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645648,69.420210,77.449910,100.000000,31.124757,48.607595,66.440609,65.492473,22.493671,31.177215,31.638905,1684.570312,29.154544,0.012520,75.536865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.237321,71.774137,140.219699,141.944188,117.851766,123.952077,54.624374,14.369651,136.370002,3.862801,71.981064,53.712138,140.263247,139.000472,137.799034,135.598265,83.782642,132.121797,-0.067427,0.036974,32.025740,-235.682577,132.894619,3.635582,28.711573,11.124535,15.194544,783.666333,20.922394,570643.418362,1.030147,29.194090,12.974150,2.684399,0.076254,0.054157,108.683448,89.090398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683510,69.440643,77.455410,100.000000,31.148802,48.607595,66.440609,65.432958,22.493671,31.177215,31.636810,1673.583984,29.077374,0.012474,75.478317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.304421,71.774137,140.213295,141.944188,117.831923,123.940588,54.725890,14.379212,136.405387,3.859434,72.138126,53.660622,140.280759,138.974699,137.810055,135.514929,83.788811,132.098221,-0.067458,0.036929,32.025740,-235.672363,132.935507,3.632052,28.678198,11.160939,34.380158,1769.884916,20.883085,570543.960971,1.028830,29.127749,13.015477,2.680534,0.077023,0.053461,108.660468,89.118445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675056,69.460836,77.439003,100.000000,31.168220,48.607595,66.440609,65.460332,22.493671,31.177215,31.635287,1666.259766,29.115021,0.012397,75.529100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.151316,71.839026,140.021130,141.996940,117.816222,123.915825,54.568600,14.378070,136.330044,3.855597,72.124871,53.795278,140.306410,138.912377,137.808456,135.551924,83.784219,132.053167,-0.067521,0.036933,32.025740,-235.673994,133.009255,3.627958,28.656075,11.168602,61.810406,3191.161468,20.916178,570501.131705,1.029719,29.236268,12.952763,2.684282,0.077992,0.053738,108.538483,89.017292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660878,69.467415,77.410930,100.000000,31.193112,48.607595,66.440609,65.454548,22.493671,31.177215,31.635880,1669.921875,29.120250,0.012498,75.458994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.269777,71.880169,140.135676,142.051647,117.773291,123.899060,54.592707,14.374074,136.384559,3.852525,72.092012,53.827831,140.314833,138.810557,137.814210,135.492679,83.828327,132.017829,-0.067314,0.036916,32.025740,-235.677337,133.370572,3.625490,28.706578,11.113266,23.081205,1191.115413,20.882468,570386.849489,1.026271,29.169333,12.934939,2.680716,0.077614,0.055018,108.554783,89.027460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682858,69.486909,77.403548,100.000000,31.201633,48.607595,66.440609,65.459830,22.493671,31.177215,31.636411,1677.246094,29.052095,0.012533,75.447854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.261546,71.881549,140.169957,142.082908,117.765000,123.879519,54.610922,14.376786,136.406883,3.848991,71.918438,53.881223,140.321074,138.995666,137.824319,135.605889,83.804138,131.993443,-0.067206,0.036922,32.025740,-235.676096,133.009113,3.622339,28.672230,11.090873,25.345105,1307.508677,20.922921,570493.780628,1.032500,29.387043,12.917258,2.684901,0.080835,0.053762,108.548725,89.025732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636060,69.480791,77.363129,100.000000,31.233535,48.607595,66.440609,65.375333,22.493671,31.177215,31.635269,1673.583984,29.070522,0.012529,75.459651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.228831,71.826876,140.158110,142.087374,117.760222,123.852861,54.623339,14.366939,136.407006,3.846472,71.828426,53.734929,140.361024,138.949831,137.862080,135.571107,83.833961,132.049056,-0.067319,0.036915,32.025740,-235.685942,132.936450,3.620035,28.639595,11.109714,55.029023,2838.203616,20.885294,570296.186336,1.029454,29.309915,12.855674,2.681008,0.076012,0.053200,108.522544,89.050513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653955,69.511145,77.377551,100.000000,31.258978,48.607595,66.440609,65.358429,22.493671,31.177215,31.634205,1666.259766,29.097532,0.012452,75.458892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.308136,71.826876,140.147904,142.087374,117.724546,123.832254,54.550264,14.374074,136.308397,3.843805,71.883281,53.653698,140.368860,138.907072,137.873789,135.572864,83.858626,132.100593,-0.067269,0.036917,32.025740,-235.680604,132.955986,3.617792,28.671563,11.160380,20.280611,1047.403879,20.891309,570271.152256,1.029130,29.319507,12.867801,2.682086,0.077947,0.054379,108.497698,89.097355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665339,69.512981,77.374435,100.000000,31.282441,48.607595,66.440609,65.355208,22.493671,31.177215,31.630158,1680.908203,29.086894,0.012483,75.453548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.273821,71.761712,140.127328,142.052763,117.721083,123.821992,54.560115,14.376643,136.315869,3.842452,71.873047,53.796938,140.336992,138.891974,137.862608,135.575759,83.827238,132.023173,-0.067303,0.036882,32.025740,-235.673461,132.819053,3.616666,28.661466,11.154881,20.742973,1071.089400,20.896984,570013.343057,1.029236,29.297481,12.865482,2.683539,0.076696,0.054648,108.490593,89.166384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628788,69.513791,77.358436,100.000000,31.299705,48.607595,66.440609,65.291869,22.493671,31.177215,31.625236,1666.259766,29.110586,0.012541,75.452533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.335934,71.765577,140.127900,142.055275,117.682026,123.804481,54.616962,14.367938,136.332170,3.840041,71.826224,53.741126,140.339538,138.853333,137.870935,135.570313,83.857899,131.963537,-0.067395,0.036850,32.025740,-235.680696,133.060634,3.614668,28.686510,11.111698,48.382837,2495.708081,20.855470,569805.986623,1.028734,29.218369,12.866298,2.679275,0.076624,0.053522,108.581561,89.168864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645241,69.514884,77.354369,100.000000,31.322388,48.607595,66.440609,65.289090,22.493671,31.177215,31.622965,1662.597656,29.108602,0.012407,75.455474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.226694,71.742107,140.160581,142.067836,117.651322,123.774153,54.588054,14.371934,136.356269,3.836552,71.670405,53.644085,140.348686,139.001938,137.867410,135.555403,83.837919,132.013730,-0.067440,0.036835,32.025740,-235.676537,132.860518,3.611297,28.707282,11.109588,17.411540,898.606498,20.862677,569750.373681,1.029031,29.187424,12.859405,2.680641,0.076510,0.053926,108.547834,89.125466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621513,69.506515,77.354802,100.000000,31.348252,48.607595,66.440609,65.233561,22.493671,31.177215,31.620912,1677.246094,29.083702,0.012521,75.452261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.254215,71.742107,140.118313,142.067836,117.618538,123.738929,54.580327,14.371791,136.379824,3.833800,71.763817,53.594724,140.348385,138.976439,137.863643,135.598287,83.846559,132.011628,-0.067511,0.036816,32.025740,-235.678150,133.001671,3.608422,28.663179,11.138527,5.895113,304.288831,20.831480,569560.236919,1.026490,29.129363,12.799246,2.677470,0.075601,0.054543,108.546709,89.123505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641113,69.522796,77.362275,100.000000,31.370690,48.607595,66.440609,65.271759,22.493671,31.177215,31.617425,1673.583984,29.095873,0.012529,75.530003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.168305,71.683570,140.073333,142.060578,117.557638,123.673041,54.595998,14.373789,136.296671,3.831720,71.903111,53.612316,140.367733,138.846097,137.869194,135.481474,83.846068,131.976571,-0.067615,0.036814,32.025740,-235.677622,132.837899,3.606723,28.650828,11.171667,24.383569,1258.248606,20.880264,569506.188813,1.029070,29.214843,12.844055,2.683696,0.077768,0.053652,108.531937,89.140059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640873,69.536257,77.360545,100.000000,31.393248,48.607595,66.440609,65.283104,22.493671,31.177215,31.611023,1666.259766,29.074525,0.012449,75.457605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.163589,71.706488,140.047022,142.072301,117.471396,123.644822,54.581729,14.374360,136.268804,3.829007,72.025679,53.649923,140.352446,138.825729,137.843084,135.429402,83.860011,131.930944,-0.067671,0.036818,32.025740,-235.678848,132.669438,3.604636,28.674953,11.100843,43.123758,2225.867517,20.855050,569304.699881,1.028330,29.187379,12.834374,2.681474,0.076821,0.053622,108.570514,89.099543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.625996,69.504355,77.354440,100.000000,31.411532,48.607595,66.440609,65.258946,22.493671,31.177215,31.609157,1666.259766,29.049444,0.012461,75.518096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.104379,71.778279,139.994554,142.114448,117.404318,123.612058,54.570138,14.368509,136.187118,3.826288,72.075029,53.611259,140.362140,138.809736,137.867049,135.437242,83.852688,131.863062,-0.067573,0.036845,32.025740,-235.679635,132.733745,3.601942,28.654056,11.112906,14.912068,769.861888,20.873346,568966.476963,1.029186,29.214614,12.817525,2.685027,0.075974,0.053315,108.505819,89.054927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635238,69.542246,77.359813,100.000000,31.431126,48.607595,66.440609,65.242624,22.493671,31.177215,31.606360,1680.908203,29.005252,0.012527,75.521531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.041230,71.831571,139.981021,142.145989,117.380114,123.591927,54.597695,14.379497,136.237985,3.824249,72.106550,53.595283,140.366302,138.760197,137.859676,135.321922,83.852970,131.863603,-0.067563,0.036860,32.025740,-235.675018,132.724665,3.599858,28.641092,11.111373,3.010543,155.346139,20.868213,568842.996671,1.029382,29.242242,12.781008,2.684766,0.076303,0.053371,108.490607,89.099036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643061,69.523499,77.367089,100.000000,31.446820,48.607595,66.440609,65.257712,22.493671,31.177215,31.607622,1677.246094,29.079429,0.012524,75.531810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.177704,71.831571,139.960764,142.145989,117.347162,123.576717,54.702442,14.375073,136.175378,3.822235,72.097078,53.639590,140.394373,138.769024,137.876672,135.349116,83.879075,131.867178,-0.067343,0.036838,32.025740,-235.676175,132.722525,3.598009,28.727620,11.129908,25.207007,1298.208841,20.885952,568865.430411,1.030795,29.373215,12.754735,2.686810,0.075840,0.053815,108.494560,89.116873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677166,69.554702,77.393809,100.000000,31.464417,48.607595,66.440609,65.273699,22.493671,31.177215,31.608353,1666.259766,29.047876,0.012425,75.526296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.175849,71.831018,139.941894,142.139290,117.230342,123.509666,54.586687,14.373218,136.154237,3.818308,71.984345,53.595339,140.408955,138.756045,137.867051,135.340741,83.846723,131.910214,-0.067154,0.036809,32.025740,-235.682604,132.759991,3.594403,28.685230,11.116981,19.322813,997.271949,20.912551,568901.088144,1.031614,29.489683,12.754722,2.689810,0.076961,0.055266,108.653270,89.165870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649770,69.536851,77.380951,100.000000,31.500237,48.607595,66.440609,65.226874,22.493671,31.177215,31.606231,1684.570312,29.124487,0.012468,75.531861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.098087,71.810309,139.943105,142.119193,117.208936,123.478395,54.592436,14.372790,136.134850,3.815778,71.998801,53.414443,140.401605,138.633582,137.889699,135.341291,83.854547,131.860977,-0.067065,0.036817,32.025740,-235.676334,132.811285,3.592175,28.730072,11.064368,2.590702,133.694958,20.843908,568675.841639,1.026568,29.353225,12.730386,2.682386,0.076525,0.054846,108.698592,89.136720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643894,69.543014,77.374437,100.000000,31.519892,48.607595,66.440609,65.158258,22.493671,31.177215,31.603738,1673.583984,29.081394,0.012509,75.529398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.146884,71.810309,139.905319,142.119193,117.216338,123.448603,54.651982,14.375359,136.075149,3.813375,72.069978,53.555083,140.399607,138.698641,137.893083,135.250147,83.897470,131.784700,-0.067028,0.036813,32.025740,-235.676379,132.639600,3.589845,28.658113,11.094515,16.188819,834.524813,20.830642,568444.047273,1.028225,29.354525,12.784037,2.682120,0.076421,0.053271,108.747085,89.152205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641732,69.554553,77.408233,100.000000,31.537089,48.607595,66.440609,65.183645,22.493671,31.177215,31.601021,1666.259766,29.077590,0.012366,75.521761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.070933,71.823563,139.825786,142.127009,117.195587,123.406660,54.574727,14.377357,136.083684,3.809573,72.181276,53.477974,140.405222,138.701784,137.898330,135.174730,83.881876,131.746541,-0.066955,0.036817,32.025740,-235.673891,132.812588,3.585950,28.651297,11.136598,53.516322,2762.642446,20.860196,568301.666599,1.029480,29.411538,12.751844,2.686147,0.075805,0.053639,108.715644,89.184179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637013,69.567686,77.402390,100.000000,31.547491,48.607595,66.440609,65.142582,22.493671,31.177215,31.599879,1677.246094,29.077590,0.012464,75.529142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.982018,71.873265,139.825458,142.163015,117.161550,123.365309,54.661952,14.370079,135.969682,3.802457,72.219259,53.734657,140.423237,138.589811,137.863288,135.223843,83.858783,131.781705,-0.067023,0.036831,32.025740,-235.682966,132.852789,3.578701,28.718839,11.073113,45.552584,2347.782559,20.826939,568028.040990,1.027058,29.362756,12.671154,2.682909,0.075555,0.054019,108.749157,89.105627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601292,69.551059,77.414905,100.000000,31.567753,48.607595,66.440609,65.164829,22.493671,31.177215,31.600132,1669.921875,29.064824,0.012499,75.520789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.206520,71.925177,139.837325,142.211024,117.151638,123.329400,54.610978,14.370079,136.057611,3.796947,72.144636,53.670007,140.406394,138.679619,137.882957,135.204122,83.862222,131.727346,-0.067070,0.036814,32.025740,-235.683293,132.910221,3.573636,28.687881,11.118784,25.863410,1334.245707,20.843238,567944.925129,1.029838,29.451952,12.667848,2.685294,0.076980,0.053557,108.779494,89.085103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595524,69.529099,77.421661,100.000000,31.583419,48.607595,66.440609,65.199237,22.493671,31.177215,31.598924,1680.908203,29.085974,0.012427,75.528639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.078819,71.869676,139.838884,142.223306,117.094253,123.307274,54.586408,14.373932,136.066204,3.792080,71.916830,53.410874,140.443311,138.684127,137.889967,135.219873,83.874792,131.773968,-0.066976,0.036814,32.025740,-235.674376,132.830863,3.569282,28.628777,11.098121,29.801868,1538.115557,20.880175,567950.517018,1.029903,29.590668,12.708358,2.689881,0.076438,0.053902,108.864354,89.125601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598104,69.534585,77.417463,100.000000,31.600862,48.607595,66.440609,65.066871,22.493671,31.177215,31.600651,1669.921875,29.077356,0.012504,75.532543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.032419,71.869676,139.792186,142.223306,117.063156,123.286667,54.686130,14.375359,136.007159,3.787684,71.931094,53.521134,140.433599,138.621428,137.887152,135.279483,83.857932,131.711895,-0.067007,0.036830,32.025740,-235.671642,133.022044,3.565322,28.731749,11.117197,42.633660,2196.369598,20.775346,567705.477683,1.025854,29.418053,12.677995,2.678541,0.075598,0.054658,108.901542,89.080838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571819,69.533209,77.421452,100.000000,31.618194,48.607595,66.440609,65.118569,22.493671,31.177215,31.596976,1669.921875,29.069007,0.012360,75.527676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.993403,71.809757,139.808658,142.166644,117.037764,123.256256,54.623541,14.371506,135.937441,3.784985,72.052879,53.417219,140.444705,138.553450,137.906760,135.252650,83.886613,131.674251,-0.066999,0.036847,32.025740,-235.682519,132.676700,3.562590,28.689558,11.148372,14.943566,770.733748,20.827559,567572.950984,1.028738,29.490176,12.688519,2.685139,0.077695,0.055007,108.994514,89.100019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603348,69.536924,77.430610,100.000000,31.631391,48.607595,66.440609,65.130320,22.493671,31.177215,31.592726,1680.908203,29.079772,0.012472,75.524105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.134591,71.853661,139.768683,142.198464,116.987111,123.228852,54.578255,14.370935,135.951579,3.784207,72.112067,53.524507,140.423987,138.572346,137.880206,135.220788,83.871919,131.721510,-0.067044,0.036826,32.025740,-235.681947,132.705824,3.562368,28.607050,11.134055,2.367641,122.215472,20.838180,567548.963736,1.027692,29.536607,12.674629,2.686636,0.076023,0.053600,108.987767,89.115034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595462,69.527376,77.413334,100.000000,31.648648,48.607595,66.440609,65.136812,22.493671,31.177215,31.590912,1677.246094,29.080006,0.012479,75.527804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.976441,71.884863,139.738893,142.230563,116.978420,123.214143,54.600050,14.370650,136.043799,3.782133,72.095109,53.592445,140.439821,138.572551,137.915716,135.120270,83.869365,131.730855,-0.067036,0.036831,32.025740,-235.683212,132.829213,3.561147,28.733101,11.023583,26.393306,1361.854596,20.850286,567271.456767,1.029303,29.515755,12.627297,2.688969,0.078723,0.054725,108.984490,89.122640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608442,69.483478,77.425157,100.000000,31.662443,48.607595,66.440609,65.049448,22.493671,31.177215,31.591582,1666.259766,29.030368,0.012404,75.521224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.080395,71.884863,139.772387,142.230563,116.960965,123.207260,54.670688,14.378213,135.965068,3.780075,72.040573,53.438708,140.490103,138.491288,137.905345,135.278589,83.876433,131.734175,-0.066986,0.037007,32.025740,-235.676792,132.851297,3.559420,28.646050,11.088835,63.271092,3260.474311,20.777075,567154.220710,1.026993,29.418393,12.665407,2.680920,0.076757,0.054979,109.035412,89.155639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608879,69.509656,77.431869,100.000000,31.674025,48.607595,66.440609,65.119663,22.493671,31.177215,31.591853,1673.583984,29.081611,0.012388,75.525750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.953869,71.867467,139.744902,142.227772,116.961837,123.183001,54.574497,14.372790,135.990862,3.777969,72.119256,53.378544,140.479544,138.547209,137.924772,135.103668,83.879467,131.659374,-0.066834,0.037329,32.025740,-235.674864,132.829558,3.557065,28.607177,11.126915,62.878284,3245.943316,20.844379,567251.317176,1.029958,29.607853,12.672591,2.688504,0.075978,0.054668,108.980819,89.175697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616135,69.491172,77.423820,100.000000,31.693798,48.607595,66.440609,65.124017,22.493671,31.177215,31.589461,1680.908203,29.050274,0.012510,75.524659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.873378,71.857802,139.680933,142.207954,116.953494,123.158551,54.548774,14.373076,135.938684,3.777349,72.127286,53.515439,140.430333,138.463903,137.913896,135.150240,83.885401,131.690839,-0.066873,0.037591,32.025740,-235.679316,132.886786,3.556837,28.656508,11.084364,23.073885,1191.696653,20.800676,567131.436833,1.026325,29.503786,12.667166,2.683781,0.076466,0.053816,108.964365,89.155220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610630,69.496046,77.403886,100.000000,31.707392,48.607595,66.440609,65.107899,22.493671,31.177215,31.587712,1680.908203,29.028024,0.012429,75.522954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.012590,71.890661,139.680961,142.236983,116.912287,123.144894,54.616788,14.374217,135.949631,3.776107,72.137452,53.550693,140.458828,138.451958,137.915923,135.065003,83.862435,131.606279,-0.066850,0.037694,32.025740,-235.677357,132.734069,3.555496,28.646393,11.112870,11.051399,570.060717,20.849671,567070.776742,1.030624,29.613074,12.627070,2.689788,0.077133,0.054305,108.927748,89.203806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608250,69.484946,77.409124,100.000000,31.718487,48.607595,66.440609,65.140555,22.493671,31.177215,31.586357,1677.246094,29.023625,0.012404,75.523713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.908122,71.902811,139.689637,142.260150,116.866409,123.116744,54.632670,14.378926,135.966762,3.773604,72.046470,53.510082,140.505495,138.476952,137.946570,135.070364,83.867595,131.657838,-0.066926,0.037743,32.025740,-235.671178,132.849890,3.553114,28.633555,11.074934,22.762777,1173.823530,20.872153,566984.757964,1.032629,29.684123,12.636730,2.692729,0.075827,0.053771,108.902603,89.187836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618061,69.502232,77.421318,100.000000,31.730786,48.607595,66.440609,65.059129,22.493671,31.177215,31.586860,1669.921875,29.009399,0.012417,75.444564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.992444,71.902811,139.683076,142.260150,116.854055,123.079390,54.610430,14.370792,135.939015,3.769823,72.064491,53.405460,140.484434,138.437245,137.931602,134.999157,83.843856,131.647582,-0.066944,0.037773,32.025740,-235.679312,132.873245,3.549571,28.750987,11.063665,30.558593,1576.477382,20.807686,566931.153292,1.028297,29.577446,12.617786,2.685522,0.076838,0.053178,108.878726,89.195482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611878,69.486084,77.407267,100.000000,31.746302,48.607595,66.440609,65.105020,22.493671,31.177215,31.586466,1684.570312,29.016719,0.012406,75.521914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.939844,71.867467,139.636662,142.256522,116.832195,123.045094,54.590028,14.374503,135.807726,3.766568,72.170556,53.434673,140.492169,138.349348,137.970149,135.054369,83.876535,131.641172,-0.066913,0.037720,32.025740,-235.674295,132.809571,3.546448,28.695670,11.127078,16.756123,864.749281,20.852866,566881.210880,1.030057,29.694280,12.638182,2.691094,0.075931,0.053541,108.872796,89.188202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621909,69.501513,77.412228,100.000000,31.759638,48.607595,66.440609,65.052262,22.493671,31.177215,31.583766,1677.246094,29.075444,0.012487,75.529228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.992835,71.894251,139.618631,142.277735,116.838330,123.018133,54.537715,14.374503,135.736794,3.763928,72.165580,53.517841,140.496329,138.364889,137.952770,135.025847,83.865879,131.587955,-0.066913,0.037477,32.025740,-235.675275,132.768128,3.544384,28.600902,11.105639,31.924379,1649.132353,20.806869,566707.098101,1.028337,29.609770,12.656839,2.686603,0.076286,0.055147,108.835048,89.224678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623088,69.479442,77.409716,100.000000,31.769039,48.607595,66.440609,65.070986,22.493671,31.177215,31.582502,1669.921875,29.017404,0.012351,75.496983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.944117,71.924625,139.618109,142.323792,116.798086,122.995957,54.644657,14.372505,135.905262,3.761175,72.053249,53.629062,140.514827,138.408367,137.945540,135.070135,83.884532,131.557064,-0.066800,0.037235,32.025740,-235.676456,132.904979,3.541669,28.684347,11.053784,61.938834,3193.341117,20.816163,566451.738029,1.029481,29.627130,12.620980,2.688431,0.076080,0.055281,108.839294,89.200209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624423,69.498630,77.419052,100.000000,31.777971,48.607595,66.440609,65.034082,22.493671,31.177215,31.582754,1666.259766,29.014411,0.012411,75.515121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.014386,71.924625,139.634558,142.323792,116.767697,122.960080,54.693055,14.375644,135.910853,3.757326,71.811221,53.641948,140.540815,138.447169,137.960834,135.112064,83.841781,131.650312,-0.066614,0.037118,32.025740,-235.674950,132.733701,3.537655,28.601497,11.093397,23.027719,1186.174875,20.785841,566358.020808,1.029165,29.600820,12.605257,2.685344,0.076294,0.053936,108.852100,89.230343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639674,69.502258,77.418750,100.000000,31.793819,48.607595,66.440609,65.051381,22.493671,31.177215,31.583367,1680.908203,29.038410,0.012447,75.445570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.987607,71.883482,139.656300,142.308160,116.745591,122.927847,54.601196,14.374931,135.915042,3.753110,71.737970,53.554330,140.524582,138.570289,137.947243,135.173119,83.843760,131.567488,-0.066855,0.037143,32.025740,-235.677624,132.743920,3.533769,28.575912,11.109137,23.557920,1215.527483,20.806132,566293.728128,1.028098,29.680006,12.571289,2.687852,0.076740,0.054836,108.886570,89.205124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607579,69.485105,77.407581,100.000000,31.814770,48.607595,66.440609,65.035453,22.493671,31.177215,31.580213,1680.908203,29.007776,0.012487,75.444573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.895493,71.777451,139.625712,142.230563,116.674228,122.897588,54.530360,14.372077,135.815597,3.747742,71.792853,53.441993,140.518000,138.508544,137.955266,135.051454,83.859057,131.521049,-0.066795,0.037162,32.025740,-235.674597,132.769618,3.528532,28.582745,11.148858,33.739808,1743.147886,20.770279,566182.029904,1.025372,29.609612,12.660265,2.684537,0.077775,0.054056,108.934386,89.209376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630347,69.475907,77.417650,100.000000,31.826068,48.607595,66.440609,65.006368,22.493671,31.177215,31.573780,1666.259766,28.996670,0.012357,75.442774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.040185,71.751495,139.626023,142.185624,116.626054,122.868596,54.617012,14.375501,135.955819,3.743503,71.852408,53.504546,140.508914,138.445226,137.957697,135.110128,83.854097,131.623888,-0.066677,0.037214,32.025740,-235.675420,132.874365,3.524259,28.637684,11.162688,58.307319,3007.635010,20.778196,565979.959294,1.027299,29.595287,12.617228,2.686338,0.076085,0.053442,108.949407,89.208097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632139,69.475623,77.432807,100.000000,31.838399,48.607595,66.440609,65.044238,22.493671,31.177215,31.571659,1666.259766,29.011869,0.012361,75.517627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.906510,71.759503,139.647661,142.196510,116.608469,122.844825,54.578481,14.373504,135.926364,3.740718,71.758881,53.617553,140.512873,138.573606,137.953202,135.138282,83.856763,131.601485,-0.066614,0.037235,32.025740,-235.681011,132.839246,3.521188,28.647384,11.120569,15.474544,798.778567,20.805011,565698.032370,1.030098,29.581586,12.578901,2.690517,0.076040,0.053249,108.923027,89.185183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612761,69.482399,77.423153,100.000000,31.851010,48.607595,66.440609,64.959005,22.493671,31.177215,31.568069,1680.908203,29.015006,0.012486,75.520474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.985873,71.759503,139.681792,142.196510,116.582849,122.822849,54.570240,14.369508,136.054752,3.737948,71.699628,53.637274,140.529330,138.551289,137.967015,135.092726,83.872642,131.657561,-0.066614,0.037281,32.025740,-235.681577,132.750081,3.519096,28.687196,11.048050,0.461789,23.840641,20.732144,565437.182525,1.025028,29.410654,12.634852,2.683042,0.076595,0.054378,108.976168,89.191636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611471,69.485677,77.435864,100.000000,31.866871,48.607595,66.440609,65.017222,22.493671,31.177215,31.566128,1673.583984,29.023246,0.012442,75.516800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.976540,71.710077,139.671976,142.189811,116.558273,122.831782,54.598502,14.371363,135.983224,3.734974,71.629461,53.472955,140.507806,138.630029,137.980445,135.227898,83.846261,131.598691,-0.066600,0.037306,32.025740,-235.680375,132.846405,3.515840,28.637612,11.112689,17.820389,919.531129,20.793107,565425.996844,1.028462,29.552588,12.621080,2.690369,0.076511,0.053293,108.978696,89.184077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622638,69.478161,77.418329,100.000000,31.884463,48.607595,66.440609,64.967135,22.493671,31.177215,31.561355,1666.259766,29.081070,0.012370,75.531708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.960956,71.661481,139.680104,142.157433,116.569877,122.836392,54.683093,14.373361,136.037685,3.733111,71.693248,53.365795,140.506111,138.503449,137.988365,135.143680,83.845083,131.722140,-0.066493,0.037323,32.025740,-235.682134,132.801250,3.513684,28.582565,11.153366,33.825848,1742.711956,20.758398,565234.267736,1.026717,29.473045,12.632997,2.686918,0.076135,0.053895,108.976360,89.145167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628690,69.477987,77.427014,100.000000,31.897658,48.607595,66.440609,64.964760,22.493671,31.177215,31.558591,1673.583984,29.037526,0.012404,75.447266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.988444,71.652921,139.647277,142.125334,116.549337,122.827211,54.525083,14.375644,136.074944,3.731546,71.751962,53.378474,140.512472,138.521436,138.001673,135.155416,83.861732,131.743033,-0.066522,0.037321,32.025740,-235.679524,132.724728,3.512017,28.599315,11.112004,5.669787,292.954655,20.759731,565262.820853,1.026333,29.432968,12.630198,2.687212,0.076764,0.054159,108.923493,89.185254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636819,69.487778,77.435976,100.000000,31.910972,48.607595,66.440609,64.963688,22.493671,31.177215,31.553080,1677.246094,29.026906,0.012459,75.464125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.934544,71.691025,139.595171,142.135941,116.571849,122.803514,54.581021,14.377071,135.925682,3.728969,71.896301,53.400206,140.514088,138.489655,137.993673,135.179823,83.874819,131.630028,-0.066532,0.037328,32.025740,-235.670583,132.478153,3.509970,28.665559,11.049204,-0.574108,-29.633418,20.766407,565222.351870,1.024993,29.399985,12.692554,2.688174,0.076353,0.054663,108.952885,89.169859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631095,69.509455,77.417491,100.000000,31.917496,48.607595,66.440609,64.940206,22.493671,31.177215,31.548293,1673.583984,29.018739,0.012408,75.445323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.956372,71.691025,139.658474,142.135941,116.554895,122.776880,54.572329,14.372219,135.919686,3.727480,71.953252,53.403313,140.507143,138.430330,137.952456,135.135856,83.849728,131.667292,-0.066598,0.037183,32.025740,-235.678539,132.722445,3.508484,28.566139,11.052919,17.020905,878.699035,20.746541,565108.739485,1.027270,29.363887,12.686255,2.686122,0.077148,0.055603,108.916583,89.158306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616108,69.481595,77.393440,100.000000,31.933991,48.607595,66.440609,64.959845,22.493671,31.177215,31.547019,1666.259766,28.996543,0.012369,75.447087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.946958,71.749286,139.621302,142.181158,116.519792,122.770618,54.540718,14.377927,135.802489,3.726607,72.038215,53.347945,140.498137,138.358171,137.968438,135.102776,83.861438,131.620600,-0.066679,0.036943,32.025740,-235.677078,132.679369,3.507520,28.551318,11.097562,31.341010,1618.907885,20.761673,565064.877105,1.027283,29.456002,12.617174,2.687906,0.075486,0.052962,108.887487,89.107861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619233,69.493440,77.409354,100.000000,31.951113,48.607595,66.440609,64.940074,22.493671,31.177215,31.546999,1684.570312,28.963854,0.012406,75.439441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.909081,71.805339,139.557523,142.205721,116.503287,122.763150,54.582239,14.371648,135.755187,3.725498,72.115339,53.314214,140.488970,138.355164,137.951161,135.068301,83.835166,131.595059,-0.066477,0.036704,32.025740,-235.680906,132.364230,3.506264,28.604815,11.141935,8.913266,460.061090,20.756662,564987.369041,1.026752,29.434125,12.660733,2.687995,0.081838,0.054018,108.956400,89.143424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608899,69.489747,77.404269,100.000000,31.962332,48.607595,66.440609,64.939620,22.493671,31.177215,31.544609,1680.908203,28.974618,0.012457,75.447053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.942668,71.861116,139.530195,142.244798,116.467749,122.746362,54.564571,14.367367,135.746493,3.723324,72.215167,53.373121,140.495676,138.290684,137.968663,134.910983,83.867372,131.443698,-0.066456,0.036485,32.025740,-235.685678,132.296806,3.504054,28.588912,11.123652,28.202660,1456.160749,20.757516,565029.821732,1.027650,29.501820,12.625882,2.687767,0.075748,0.053675,108.959139,89.216830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604531,69.481641,77.390242,100.000000,31.967803,48.607595,66.440609,64.951966,22.493671,31.177215,31.545389,1666.259766,29.001033,0.012322,75.437737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.912765,71.861116,139.555002,142.244798,116.415545,122.731141,54.605007,14.372505,135.753592,3.720960,72.299410,53.547843,140.556697,138.397244,137.981767,134.986527,83.839616,131.480667,-0.066351,0.036427,32.025740,-235.674333,132.436387,3.502183,28.591400,11.049186,60.420902,3117.344017,20.767135,565171.787059,1.027772,29.595847,12.639492,2.688499,0.076175,0.054310,109.029381,89.252536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599986,69.485815,77.382015,100.000000,31.978439,48.607595,66.440609,64.929550,22.493671,31.177215,31.546511,1669.921875,28.931508,0.012355,75.437234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.958115,71.932633,139.533152,142.307602,116.347464,122.715912,54.584993,14.375930,135.864395,3.721726,72.198884,53.648081,140.537859,138.347176,137.972107,134.982618,83.856506,131.465646,-0.066136,0.036414,32.025740,-235.673848,132.516496,3.503268,28.634349,11.050214,26.560581,1370.863812,20.747876,565082.943952,1.027383,29.617949,12.532214,2.686235,0.076305,0.054954,109.058499,89.257964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587074,69.467089,77.373121,100.000000,31.990956,48.607595,66.440609,64.937648,22.493671,31.177215,31.548777,1680.908203,28.990521,0.012452,75.444666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.829147,71.917446,139.517511,142.335236,116.310201,122.711349,54.570128,14.375073,135.773812,3.723223,71.996598,53.460097,140.554295,138.393923,137.978204,135.020388,83.809906,131.497438,-0.066121,0.036414,32.025740,-235.678135,132.363576,3.505173,28.555826,11.096552,29.835199,1540.295206,20.762703,565098.608320,1.027141,29.647928,12.578313,2.688260,0.076136,0.054018,108.988196,89.199877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.602369,69.448339,77.366885,100.000000,32.001457,48.607595,66.440609,64.907675,22.493671,31.177215,31.548135,1673.583984,29.026690,0.012433,75.441035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.923514,71.843996,139.460895,142.281922,116.299391,122.722796,54.579930,14.370221,135.841036,3.724683,71.945951,53.348198,140.559547,138.316767,138.005792,134.919379,83.842071,131.493728,-0.065853,0.036444,32.025740,-235.682007,132.403593,3.507152,28.561289,11.109967,53.664996,2770.053253,20.740033,565071.951281,1.026597,29.673984,12.553970,2.685493,0.075950,0.053343,108.946842,89.205880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607222,69.475198,77.371738,100.000000,32.013910,48.607595,66.440609,64.969261,22.493671,31.177215,31.546634,1666.259766,28.968722,0.012339,75.476928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.798195,71.843996,139.491971,142.281922,116.291603,122.722264,54.607615,14.377071,135.706349,3.728146,71.883161,53.345789,140.560981,138.337194,138.022624,134.971374,83.847486,131.546122,-0.065696,0.036456,32.025740,-235.670746,132.449764,3.510380,28.612514,11.113717,15.006806,774.221186,20.795352,565224.280268,1.029592,29.788160,12.616342,2.691874,0.078830,0.054321,108.909641,89.191786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.596320,69.460143,77.362797,100.000000,32.016911,48.607595,66.440609,64.912591,22.493671,31.177215,31.541927,1684.570312,29.007920,0.012426,75.520022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.845425,71.805063,139.523197,142.253451,116.297004,122.702483,54.548309,14.373646,135.721556,3.731703,71.974298,53.289247,140.573864,138.318392,138.021308,134.999404,83.833480,131.468913,-0.065635,0.036438,32.025740,-235.680542,132.152490,3.513749,28.575948,11.047546,0.121170,6.258138,20.741141,565020.208745,1.027266,29.620030,12.582336,2.685891,0.077200,0.054088,108.861493,89.246843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615242,69.469103,77.363903,100.000000,32.036425,48.607595,66.440609,64.973594,22.493671,31.177215,31.538485,1669.921875,28.996615,0.012448,75.500665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
