OSU 80 Ton Compressor Load Stand
51.905390,71.813346,139.489759,142.251218,116.276148,122.684068,54.578934,14.376072,135.671682,3.736814,72.106551,53.294597,140.570675,138.244588,138.027344,134.940550,83.840317,131.394942,-0.065599,0.036383,32.025740,-235.670602,132.199785,3.518749,28.544629,11.074699,27.199471,1403.994479,20.803469,565091.224980,1.029457,29.745795,12.602908,2.692989,0.076178,0.053387,108.904656,89.204137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577749,69.434511,77.339118,100.000000,32.044886,48.607595,66.440609,64.938879,22.493671,31.177215,31.536424,1666.259766,28.933689,0.012349,75.440950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.827512,71.854489,139.491427,142.288342,116.282837,122.677874,54.607673,14.370364,135.699478,3.740158,72.078453,53.474230,140.558116,138.240024,138.017441,134.868509,83.874048,131.450122,-0.065407,0.036376,32.025740,-235.680557,132.308614,3.521402,28.583467,11.116440,57.325636,2957.503080,20.780927,564937.395545,1.029282,29.659437,12.578616,2.691138,0.076024,0.053742,108.923958,89.230364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594465,69.428807,77.307703,100.000000,32.055491,48.607595,66.440609,64.904146,22.493671,31.177215,31.534645,1666.259766,28.997805,0.012444,75.439765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.945346,71.879064,139.480815,142.322396,116.250608,122.651459,54.588794,14.372505,135.722866,3.743245,72.004078,53.385893,140.587373,138.221553,138.061026,134.945131,83.853664,131.506296,-0.065237,0.036364,32.025740,-235.676620,132.201112,3.524170,28.549407,11.126627,21.530978,1111.194944,20.745612,564807.149530,1.027273,29.607555,12.535073,2.687385,0.076154,0.053577,108.968432,89.241344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598311,69.437221,77.324595,100.000000,32.067083,48.607595,66.440609,64.939964,22.493671,31.177215,31.535192,1680.908203,28.946022,0.012450,75.435086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.753919,71.879064,139.451608,142.322396,116.201976,122.607973,54.589929,14.368081,135.738708,3.747086,71.952348,53.406810,140.577037,138.288289,138.036420,134.937448,83.823931,131.437881,-0.065040,0.036351,32.025740,-235.679247,132.184451,3.528110,28.537074,11.084742,25.569060,1319.569402,20.782764,564820.021662,1.028474,29.726846,12.528726,2.691455,0.075564,0.054009,108.928014,89.313629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580483,69.425203,77.277762,100.000000,32.076960,48.607595,66.440609,64.874694,22.493671,31.177215,31.535117,1669.921875,28.957399,0.012473,75.438555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.861338,71.842616,139.420796,142.305090,116.151084,122.576469,54.565662,14.371363,135.682336,3.752080,72.081314,53.284852,140.566297,138.223193,138.044502,134.926062,83.839337,131.432512,-0.065037,0.036353,32.025740,-235.679722,131.842816,3.533370,28.561055,11.044030,52.083350,2689.115615,20.723946,564705.468197,1.026122,29.633214,12.576978,2.685146,0.076428,0.054633,108.935453,89.281878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553499,69.416900,77.259965,100.000000,32.084670,48.607595,66.440609,64.970767,22.493671,31.177215,31.532135,1669.921875,28.986645,0.012329,75.438240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.763711,71.847586,139.422339,142.275502,116.117195,122.568073,54.577732,14.376643,135.586284,3.756184,72.159816,53.314661,140.580148,138.182832,138.049160,134.864358,83.854032,131.381311,-0.064993,0.036332,32.025740,-235.675748,132.220913,3.536806,28.515474,11.066423,19.972727,1030.983856,20.800119,564704.030470,1.029885,29.825351,12.572770,2.694513,0.078729,0.054471,108.979901,89.320827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567243,69.441857,77.261611,100.000000,32.090902,48.607595,66.440609,64.910887,22.493671,31.177215,31.530635,1677.246094,28.927451,0.012456,75.444163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.738061,71.894803,139.389217,142.285830,116.147231,122.553482,54.552482,14.371648,135.661538,3.761217,72.098561,53.431169,140.569326,138.281714,138.012138,134.895381,83.831974,131.321794,-0.064995,0.036349,32.025740,-235.679599,132.077397,3.541881,28.513959,11.119829,17.222929,889.451971,20.738749,564392.109217,1.027651,29.681018,12.554698,2.688338,0.076455,0.055297,108.892971,89.304989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553042,69.423086,77.234442,100.000000,32.099642,48.607595,66.440609,64.959300,22.493671,31.177215,31.529416,1673.583984,28.932698,0.012419,75.437328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.766286,71.894803,139.387829,142.285830,116.149344,122.540491,54.599295,14.373932,135.593052,3.767136,72.080302,53.355807,140.609063,138.197134,138.043917,134.862624,83.830576,131.352318,-0.064909,0.036336,32.025740,-235.675519,131.967101,3.547144,28.545549,11.134705,42.385731,2187.069762,20.782616,564392.935969,1.029485,29.784032,12.514593,2.693438,0.076416,0.054455,108.877324,89.324697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554943,69.444088,77.226039,100.000000,32.106308,48.607595,66.440609,64.968394,22.493671,31.177215,31.530483,1666.259766,28.941118,0.012391,75.442484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.805412,71.894251,139.366524,142.285830,116.123401,122.539190,54.601361,14.372362,135.665847,3.773754,72.055967,53.290724,140.583765,138.211268,138.047017,134.881916,83.845188,131.388783,-0.064731,0.036344,32.025740,-235.677089,132.157406,3.553747,28.529772,11.100627,14.793870,763.322941,20.789573,564468.740631,1.030520,29.857033,12.507104,2.694133,0.075978,0.054029,108.876449,89.299459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555382,69.452001,77.220195,100.000000,32.113963,48.607595,66.440609,64.953078,22.493671,31.177215,31.529453,1680.908203,28.913676,0.012422,75.441231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.896852,71.876027,139.393274,142.260709,116.125585,122.540753,54.545530,14.374788,135.636893,3.780428,72.068862,53.265374,140.568239,138.236105,138.024516,134.772212,83.795538,131.366396,-0.064867,0.036336,32.025740,-235.677277,131.837919,3.560642,28.559937,11.038981,1.806364,93.298794,20.774234,564393.117803,1.028914,29.828661,12.523656,2.692637,0.075675,0.054224,108.807533,89.298393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551450,69.420663,77.184141,100.000000,32.121762,48.607595,66.440609,64.927848,22.493671,31.177215,31.528445,1669.921875,28.959401,0.012468,75.436629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.768453,71.883758,139.398757,142.256801,116.086697,122.542700,54.626677,14.378926,135.612103,3.788349,72.114183,53.362264,140.562101,138.231247,138.040678,134.836816,83.827079,131.295607,-0.064584,0.036664,32.025740,-235.673302,131.809263,3.567242,28.538679,11.083390,23.966187,1236.016185,20.752576,564326.029186,1.028014,29.788801,12.527145,2.690192,0.076270,0.053609,108.860032,89.285923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.546468,69.454296,77.198239,100.000000,32.134748,48.607595,66.440609,64.900169,22.493671,31.177215,31.526012,1673.583984,28.946473,0.012346,75.439416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.823160,71.893975,139.379000,142.258197,116.072416,122.532069,54.564257,14.371791,135.554956,3.795420,72.090067,53.224204,140.569432,138.193030,138.037642,134.803930,83.810067,131.296471,-0.064780,0.036913,32.025740,-235.678803,131.861354,3.574261,28.519855,11.113988,48.952484,2527.530958,20.713846,564357.034284,1.027049,29.678798,12.565683,2.685968,0.076616,0.054369,108.940729,89.296604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549419,69.440224,77.191790,100.000000,32.144435,48.607595,66.440609,64.938232,22.493671,31.177215,31.525268,1666.259766,28.958355,0.012404,75.444530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.751748,71.893975,139.365637,142.258197,116.047335,122.524469,54.579708,14.371934,135.606581,3.802253,72.116092,53.244164,140.597256,138.172725,138.053622,134.819067,83.796726,131.324528,-0.064846,0.037030,32.025740,-235.674740,131.612843,3.580998,28.480098,11.116151,15.838042,817.523549,20.774696,564391.247735,1.028341,29.815438,12.498994,2.692736,0.077339,0.053604,109.019036,89.340144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550469,69.477812,77.186983,100.000000,32.151677,48.607595,66.440609,64.904719,22.493671,31.177215,31.524705,1680.908203,28.911476,0.012413,75.434557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.780006,71.897012,139.295569,142.273828,116.044340,122.499536,54.530869,14.371791,135.583230,3.808240,72.169197,53.366499,140.616237,138.152134,138.088053,134.789425,83.808651,131.371398,-0.064788,0.037031,32.025740,-235.681744,131.634074,3.586706,28.495821,11.098770,2.570905,132.823098,20.745148,564360.780357,1.028267,29.770701,12.516436,2.689512,0.076395,0.053822,109.115943,89.347127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554404,69.484654,77.186248,100.000000,32.155731,48.607595,66.440609,64.940328,22.493671,31.177215,31.523847,1669.921875,28.952495,0.012450,75.440285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.758240,71.916617,139.311013,142.289459,116.028149,122.475659,54.557283,14.372647,135.608602,3.815442,72.195266,53.301731,140.602083,138.139085,138.066160,134.761108,83.802296,131.324262,-0.064710,0.037028,32.025740,-235.680234,131.610293,3.593584,28.513941,11.052468,16.703863,862.569632,20.774773,564406.293277,1.029463,29.842445,12.543709,2.692965,0.076107,0.053704,109.211736,89.325800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558599,69.475148,77.172848,100.000000,32.160265,48.607595,66.440609,64.922452,22.493671,31.177215,31.522866,1666.259766,28.959599,0.012359,75.515624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.740548,71.938984,139.299553,142.311789,116.029085,122.459371,54.581872,14.378070,135.605526,3.823482,72.184086,53.320798,140.574705,138.129949,138.040238,134.786740,83.773228,131.281529,-0.064775,0.037017,32.025740,-235.673668,131.666295,3.601553,28.517007,11.090296,44.863684,2315.669061,20.747070,564250.555207,1.029568,29.817084,12.555053,2.690142,0.075988,0.052952,109.249743,89.306243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.531877,69.459634,77.157539,100.000000,32.168478,48.607595,66.440609,64.932595,22.493671,31.177215,31.522993,1669.921875,28.946888,0.012424,75.519707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.854543,71.938984,139.280257,142.311789,116.025490,122.453955,54.556028,14.373789,135.598303,3.830862,72.082354,53.327888,140.609373,138.242468,138.077321,134.763227,83.790160,131.320180,-0.064736,0.036999,32.025740,-235.679092,131.494450,3.609060,28.565004,11.085518,23.017862,1188.645144,20.756455,564200.754962,1.029393,29.858563,12.538008,2.691572,0.075781,0.054708,109.286828,89.292236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527878,69.464354,77.159793,100.000000,32.174029,48.607595,66.440609,64.939478,22.493671,31.177215,31.523392,1680.908203,28.955055,0.012457,75.517227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.707763,71.930700,139.272270,142.312068,115.982061,122.453835,54.589973,14.373932,135.570008,3.837839,72.089712,53.259969,140.604004,138.089986,138.059237,134.808678,83.797468,131.279349,-0.064720,0.037001,32.025740,-235.675846,131.620715,3.615349,28.544269,11.113537,32.988311,1702.461102,20.761384,564240.292147,1.029236,29.898711,12.545853,2.692271,0.076563,0.054182,109.283218,89.327899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.531616,69.483455,77.153581,100.000000,32.178907,48.607595,66.440609,64.877362,22.493671,31.177215,31.522394,1666.259766,28.907347,0.012433,75.437669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.790898,71.912751,139.265661,142.292808,115.946210,122.431332,54.581949,14.369651,135.627669,3.845828,72.164191,53.234084,140.627203,138.010946,138.111751,134.677926,83.817965,131.329917,-0.064605,0.036980,32.025740,-235.681924,131.432553,3.622985,28.501915,11.077097,59.471991,3069.682356,20.705106,564098.766418,1.027204,29.784206,12.548114,2.685980,0.076187,0.053855,109.343205,89.382349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579972,69.525586,77.199339,100.000000,32.186150,48.607595,66.440609,64.953138,22.493671,31.177215,31.521734,1669.921875,28.888974,0.012318,75.436364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.693683,71.921588,139.280861,142.295879,115.910698,122.395502,54.590429,14.374360,135.555236,3.853948,72.180200,53.321636,140.610244,138.080435,138.059724,134.685406,83.766103,131.294306,-0.064725,0.036969,32.025740,-235.674111,131.555227,3.631380,28.579861,11.034654,15.615899,805.898754,20.770913,564166.818245,1.029728,29.923396,12.520532,2.693450,0.076187,0.053966,109.262654,89.339732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525915,69.482736,77.167227,100.000000,32.192626,48.607595,66.440609,64.908972,22.493671,31.177215,31.520058,1680.908203,28.915280,0.012466,75.441240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.672251,71.964111,139.290083,142.327978,115.894757,122.361416,54.572107,14.374074,135.483692,3.862814,72.241954,53.368133,140.601603,138.110904,138.074145,134.694573,83.778458,131.283409,-0.064670,0.036991,32.025740,-235.674886,131.584147,3.639921,28.566734,11.080685,26.236247,1354.443789,20.726651,563931.139852,1.027837,29.821881,12.525144,2.688999,0.079526,0.054841,109.240543,89.314686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547286,69.494558,77.177623,100.000000,32.203337,48.607595,66.440609,64.963808,22.493671,31.177215,31.519449,1680.908203,28.917714,0.012412,75.438027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.872974,71.964111,139.268469,142.327978,115.867509,122.346171,54.608417,14.371934,135.511951,3.870324,72.186194,53.284611,140.634535,138.145897,138.075240,134.735459,83.758585,131.246172,-0.064453,0.036996,32.025740,-235.676864,131.586411,3.646716,28.473607,11.080505,30.841942,1591.153686,20.768300,563967.045975,1.029511,29.928447,12.559323,2.694350,0.077057,0.054616,109.202978,89.356603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550543,69.499891,77.150598,100.000000,32.210068,48.607595,66.440609,64.973335,22.493671,31.177215,31.520971,1669.921875,28.886269,0.012355,75.433577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.731158,71.963835,139.273911,142.349192,115.884858,122.345708,54.600940,14.367082,135.467220,3.879404,72.159960,53.259617,140.626984,138.085262,138.088060,134.711864,83.761510,131.172106,-0.064573,0.037104,32.025740,-235.682042,131.384953,3.655443,28.511543,11.099563,61.500644,3173.288345,20.775964,563863.267811,1.030148,29.992536,12.541558,2.695646,0.075899,0.054038,109.221691,89.354642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.541541,69.502929,77.134207,100.000000,32.215130,48.607595,66.440609,64.866607,22.493671,31.177215,31.520616,1669.921875,28.960428,0.012360,75.438751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.801818,71.954999,139.280859,142.357008,115.917246,122.337447,54.563733,14.373932,135.435989,3.886422,72.125134,53.289695,140.642573,138.125647,138.080224,134.660042,83.741615,131.382680,-0.064610,0.037375,32.025740,-235.678786,131.345629,3.661993,28.472093,11.086672,26.600894,1373.479391,20.678049,563701.761953,1.024983,29.790837,12.542936,2.684798,0.078764,0.054536,109.232112,89.370166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533502,69.501118,77.128556,100.000000,32.222328,48.607595,66.440609,64.940728,22.493671,31.177215,31.520271,1677.246094,28.897088,0.012383,75.439552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.728071,71.966320,139.268473,142.345285,115.925369,122.316570,54.541818,14.377642,135.495922,3.894149,72.194616,53.292106,140.609946,138.075702,138.082897,134.729758,83.769400,131.294976,-0.064620,0.037623,32.025740,-235.676546,131.706820,3.669612,28.476709,11.052955,34.149180,1763.927208,20.743653,563788.019919,1.028190,29.933004,12.503209,2.692264,0.075572,0.053799,109.209521,89.357208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536386,69.502342,77.114591,100.000000,32.228533,48.607595,66.440609,64.902498,22.493671,31.177215,31.519426,1669.921875,28.902893,0.012422,75.437387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.820271,71.966320,139.265176,142.345285,115.914437,122.307989,54.558642,14.375787,135.638545,3.902590,72.122045,53.366109,140.639930,138.134700,138.076803,134.706227,83.740588,131.235823,-0.064762,0.037893,32.025740,-235.674318,131.443748,3.677821,28.534911,11.052342,62.418213,3223.129655,20.710450,563736.906571,1.027265,29.853158,12.627690,2.688725,0.076477,0.054417,109.184297,89.353729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527735,69.490368,77.124229,100.000000,32.234677,48.607595,66.440609,64.942417,22.493671,31.177215,31.519602,1662.597656,28.932950,0.012348,75.437873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.797179,71.958589,139.231915,142.336352,115.882762,122.288958,54.565213,14.371506,135.489459,3.913503,72.143551,53.297990,140.655882,138.005603,138.112813,134.687767,83.760725,131.331119,-0.064660,0.037863,32.025740,-235.683173,131.579294,3.688328,28.551986,11.125870,27.139160,1401.233590,20.739660,563643.109903,1.029133,29.938594,12.556360,2.692319,0.077686,0.054683,109.236798,89.321405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536281,69.485213,77.125598,100.000000,32.237161,48.607595,66.440609,64.892591,22.493671,31.177215,31.518893,1677.246094,28.900676,0.012420,75.428301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.742476,71.948924,139.246553,142.330491,115.863264,122.271416,54.626360,14.377785,135.534309,3.921816,72.140307,53.308005,140.624446,138.117886,138.119759,134.705454,83.742397,131.257736,-0.064825,0.037619,32.025740,-235.676567,131.385051,3.695925,28.512247,11.096192,33.401935,1722.659184,20.695153,563606.587488,1.026743,29.845948,12.555790,2.687465,0.076938,0.054554,109.261041,89.317391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.537963,69.468627,77.126464,100.000000,32.244066,48.607595,66.440609,64.905180,22.493671,31.177215,31.518498,1669.921875,28.952531,0.012447,75.441606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.778238,71.960246,139.240801,142.334957,115.886435,122.241674,54.554454,14.376786,135.427076,3.927553,72.164322,53.296448,140.618531,138.120976,138.098435,134.754816,83.754821,131.252167,-0.064723,0.037366,32.025740,-235.676586,131.588326,3.701297,28.587776,11.031354,59.273205,3060.963759,20.697060,563477.526412,1.026940,29.861408,12.582982,2.688021,0.076002,0.053611,109.345712,89.333389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.521183,69.476342,77.088785,100.000000,32.251827,48.607595,66.440609,64.932858,22.493671,31.177215,31.517557,1673.583984,28.954478,0.012340,75.446746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.768864,71.948372,139.252932,142.337748,115.901988,122.198127,54.536185,14.374788,135.523957,3.938880,72.013763,53.455101,140.653946,138.090188,138.117413,134.750210,83.739184,131.298488,-0.064736,0.037141,32.025740,-235.678747,131.326906,3.711578,28.576471,11.038134,54.429278,2811.757207,20.721055,563459.920007,1.026803,29.906715,12.564867,2.691146,0.076064,0.053631,109.593094,89.361259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530865,69.476475,77.079608,100.000000,32.261383,48.607595,66.440609,64.915461,22.493671,31.177215,31.517548,1666.259766,28.950043,0.012408,75.438700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.787773,71.948372,139.229059,142.337748,115.916142,122.173445,54.602474,14.375501,135.583018,3.946055,71.968134,53.569845,140.652291,138.101207,138.096899,134.745871,83.747349,131.207460,-0.064704,0.037132,32.025740,-235.673949,131.379015,3.718711,28.509055,11.079063,19.857864,1024.590218,20.699232,563287.490893,1.027160,29.882094,12.549677,2.689176,0.076558,0.054152,109.641080,89.372618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534471,69.475100,77.055740,100.000000,32.266625,48.607595,66.440609,64.919470,22.493671,31.177215,31.516535,1680.908203,28.943534,0.012368,75.432981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.786100,71.897841,139.250776,142.305369,115.944536,122.171129,54.588593,14.374074,135.514418,3.951815,72.016404,53.364559,140.655725,138.061501,138.126893,134.771988,83.732417,131.297448,-0.064607,0.037125,32.025740,-235.680604,131.576804,3.724265,28.521424,11.100753,32.914272,1698.683044,20.697331,563111.226198,1.027311,29.879640,12.588319,2.689897,0.075938,0.054055,109.655525,89.419443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550227,69.473418,77.043158,100.000000,32.270966,48.607595,66.440609,64.908022,22.493671,31.177215,31.513506,1666.259766,28.948546,0.012421,75.433057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.779066,71.880721,139.278304,142.280806,115.964729,122.162772,54.570209,14.379212,135.548811,3.957744,72.037567,53.248518,140.661034,138.148922,138.131449,134.829604,83.714244,131.283486,-0.064516,0.037130,32.025740,-235.673506,131.646226,3.729995,28.554203,11.109065,62.459593,3224.582755,20.680842,562964.411417,1.025447,29.860639,12.534939,2.688454,0.076494,0.052993,109.622802,89.427753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.541443,69.479996,77.030189,100.000000,32.279304,48.607595,66.440609,64.909177,22.493671,31.177215,31.512533,1677.246094,28.940595,0.012303,75.442723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.755142,71.895079,139.260127,142.277735,115.988273,122.149015,54.536739,14.373361,135.546392,3.963782,72.109413,53.462933,140.640504,138.145034,138.133557,134.773556,83.714569,131.309467,-0.064660,0.037132,32.025740,-235.680011,131.345548,3.735808,28.512661,11.049222,26.539914,1371.009122,20.681741,562910.581772,1.025593,29.811789,12.594570,2.688960,0.076985,0.054434,109.611220,89.464990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555342,69.475627,77.039570,100.000000,32.286362,48.607595,66.440609,64.911168,22.493671,31.177215,31.510591,1680.908203,28.954172,0.012412,75.438291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.716389,71.895079,139.248711,142.277735,115.978157,122.145918,54.593358,14.374074,135.487941,3.970004,72.063120,53.322975,140.642705,138.163087,138.118066,134.774107,83.723294,131.302509,-0.064626,0.037132,32.025740,-235.678317,131.460799,3.741958,28.651658,11.027099,29.448053,1519.661194,20.686938,562891.805390,1.025976,29.801738,12.605809,2.689857,0.076308,0.053626,109.534825,89.474065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535306,69.446455,76.991574,100.000000,32.293142,48.607595,66.440609,64.925029,22.493671,31.177215,31.510220,1673.583984,28.968650,0.012334,75.438666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.769964,71.914961,139.258121,142.299507,116.031560,122.145928,54.564972,14.372077,135.492808,3.975884,72.100810,53.302947,140.650015,138.070300,138.113470,134.719467,83.719087,131.367766,-0.064812,0.037165,32.025740,-235.680805,131.682654,3.746833,28.539166,11.080703,60.804385,3139.431128,20.693512,562866.649015,1.027046,29.840137,12.618387,2.690750,0.077251,0.053481,109.550172,89.525052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547784,69.464332,77.012849,100.000000,32.297287,48.607595,66.440609,64.945518,22.493671,31.177215,31.510218,1662.597656,28.919139,0.012311,75.438495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.685674,71.912475,139.246593,142.304532,116.035535,122.144401,54.569702,14.369793,135.457347,3.979878,72.142365,53.273212,140.649530,138.100243,138.151461,134.724191,83.730153,131.297901,-0.064846,0.037166,32.025740,-235.686682,131.505791,3.750638,28.486625,11.090945,24.743352,1277.429519,20.709085,562858.602370,1.026795,29.879100,12.606208,2.692545,0.076481,0.053672,109.551404,89.553082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.566357,69.477094,77.028942,100.000000,32.305065,48.607595,66.440609,64.918128,22.493671,31.177215,31.509408,1677.246094,28.911278,0.012374,75.436288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.754158,71.929043,139.267798,142.316813,116.046282,122.137024,54.546062,14.373361,135.496871,3.985474,72.241369,53.416963,140.658012,138.052608,138.126493,134.722707,83.730113,131.243355,-0.064804,0.037193,32.025740,-235.679030,131.486027,3.756406,28.501374,11.079676,31.338455,1618.617265,20.686995,562865.132446,1.026219,29.845123,12.642814,2.689940,0.076156,0.054327,109.577144,89.567643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554778,69.480460,77.019848,100.000000,32.311105,48.607595,66.440609,64.962915,22.493671,31.177215,31.508456,1666.259766,28.915641,0.012443,75.438163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.782289,71.972395,139.243269,142.338306,116.015517,122.132445,54.523247,14.374074,135.498728,3.991036,72.213966,53.350590,140.655005,138.117120,138.134635,134.650732,83.734734,131.331565,-0.064560,0.037186,32.025740,-235.678480,131.428167,3.761973,28.534226,11.032238,20.099022,1038.539973,20.723622,562884.380520,1.027940,29.927393,12.597059,2.694104,0.076832,0.054869,109.542369,89.538569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529935,69.474300,77.018333,100.000000,32.320096,48.607595,66.440609,64.928147,22.493671,31.177215,31.508281,1666.259766,28.887225,0.012356,75.437421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.715629,71.972395,139.234281,142.338306,116.019719,122.125019,54.578147,14.370364,135.501719,3.993903,72.177480,53.372382,140.660640,138.100159,138.132592,134.700641,83.728700,131.221096,-0.064442,0.037217,32.025740,-235.683661,131.534262,3.765145,28.487076,11.059770,42.557921,2196.805528,20.694994,562829.151535,1.026879,29.875091,12.570007,2.690949,0.076626,0.054230,109.474634,89.523245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547243,69.500743,77.007312,100.000000,32.324926,48.607595,66.440609,64.914369,22.493671,31.177215,31.509919,1669.921875,28.917264,0.012420,75.441504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.795622,71.968529,139.274156,142.344168,116.039661,122.099778,54.547640,14.375359,135.547736,3.997298,72.113364,53.347975,140.684381,138.154066,138.136398,134.713948,83.713595,131.239803,-0.064479,0.037213,32.025740,-235.672295,131.365656,3.768311,28.500166,11.095038,11.082423,572.385676,20.679976,562848.974591,1.026774,29.890172,12.609195,2.689013,0.075334,0.053831,109.427830,89.549204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536404,69.513154,77.002785,100.000000,32.332899,48.607595,66.440609,64.949102,22.493671,31.177215,31.509462,1673.583984,28.952603,0.012411,75.439169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.760371,71.953895,139.273305,142.329374,116.027871,122.068489,54.569012,14.368509,135.560989,4.000687,72.110771,53.293856,140.683111,138.063951,138.160904,134.841066,83.724491,131.235728,-0.064269,0.037209,32.025740,-235.678818,131.661629,3.771559,28.583990,11.115953,25.367873,1309.688326,20.707810,562871.553192,1.027123,29.957179,12.560363,2.692306,0.076138,0.053216,109.324966,89.538532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523405,69.514686,77.012123,100.000000,32.340604,48.607595,66.440609,64.904506,22.493671,31.177215,31.509162,1666.259766,28.954100,0.012400,75.442800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.845928,71.929043,139.277675,142.311510,116.020969,122.039414,54.544147,14.375501,135.654604,4.004716,72.066318,53.389377,140.672876,138.197068,138.169490,134.733485,83.721163,131.243537,-0.064458,0.037224,32.025740,-235.674603,131.565342,3.775772,28.534911,11.100032,54.012419,2789.815405,20.672715,562730.585021,1.025741,29.872913,12.584762,2.688918,0.076079,0.054855,109.283648,89.527519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.543879,69.506929,77.017822,100.000000,32.348941,48.607595,66.440609,64.921422,22.493671,31.177215,31.508034,1666.259766,28.995534,0.012352,75.443294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.726455,71.929043,139.274397,142.311510,116.021075,122.018318,54.576295,14.373076,135.592686,4.006753,72.065347,53.320677,140.666659,138.149983,138.149788,134.777997,83.705092,131.242743,-0.064300,0.037235,32.025740,-235.675722,131.721180,3.777742,28.579734,11.033806,20.450741,1055.686546,20.682653,562561.702199,1.025802,29.893696,12.571841,2.690732,0.076236,0.054652,109.164083,89.500601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528847,69.501445,76.994215,100.000000,32.354493,48.607595,66.440609,64.875536,22.493671,31.177215,31.506268,1680.908203,28.958950,0.012413,75.440064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.857357,71.914132,139.277949,142.305369,116.021864,122.011348,54.572399,14.368366,135.568038,4.009187,71.987206,53.331886,140.675846,138.206455,138.164390,134.777199,83.720974,131.361444,-0.064342,0.037237,32.025740,-235.680921,131.564896,3.779862,28.589218,11.051729,29.290381,1512.105077,20.638059,562337.947136,1.024110,29.782913,12.579047,2.686376,0.076085,0.053951,109.144205,89.516380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.548340,69.521769,77.025039,100.000000,32.363386,48.607595,66.440609,64.936473,22.493671,31.177215,31.504843,1666.259766,28.957093,0.012386,75.438623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.719015,71.887072,139.305477,142.306486,115.998774,122.010633,54.682570,14.373504,135.653913,4.012768,71.939567,53.310709,140.676958,138.208811,138.148190,134.798634,83.713672,131.342258,-0.064342,0.037236,32.025740,-235.673660,131.409159,3.783068,28.540428,11.086599,59.169846,3048.467104,20.688520,562358.845000,1.025913,29.902940,12.594724,2.692518,0.076001,0.054042,109.159725,89.481948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539579,69.542485,76.996690,100.000000,32.369481,48.607595,66.440609,64.868002,22.493671,31.177215,31.504025,1673.583984,28.957327,0.012308,75.433927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.799030,71.857526,139.296651,142.288063,116.015255,122.023195,54.515197,14.374217,135.517176,4.015782,72.054451,53.278772,140.667207,138.103031,138.176886,134.742142,83.696312,131.190995,-0.064327,0.037223,32.025740,-235.677684,131.349993,3.786200,28.523317,11.109895,20.284445,1048.275739,20.627247,562179.821476,1.023059,29.756529,12.637788,2.685790,0.076462,0.054917,109.200384,89.502829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539820,69.526534,77.012525,100.000000,32.378816,48.607595,66.440609,64.938716,22.493671,31.177215,31.501676,1673.583984,28.953252,0.012379,75.438581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.816466,71.899497,139.256184,142.312626,116.038390,122.029427,54.529077,14.378498,135.482396,4.018752,72.160583,53.263074,140.660101,138.229346,138.162448,134.875340,83.661698,131.374351,-0.064259,0.037200,32.025740,-235.671933,131.353948,3.788787,28.518738,11.089701,-0.483561,-24.983500,20.693064,562243.491919,1.023907,29.868452,12.635567,2.693506,0.075758,0.053776,109.268711,89.480202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520919,69.504312,76.975577,100.000000,32.386672,48.607595,66.440609,64.895302,22.493671,31.177215,31.498570,1680.908203,28.941767,0.012365,75.432964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.741659,71.899497,139.263980,142.312626,115.990379,122.030038,54.566073,14.377214,135.566426,4.021649,72.142066,53.355191,140.649605,138.150032,138.145379,134.740902,83.660452,131.308423,-0.064180,0.037182,32.025740,-235.674034,131.569339,3.791089,28.521100,11.062583,17.100572,882.913024,20.655562,562238.609701,1.025345,29.758486,12.577795,2.689175,0.078184,0.054669,109.345255,89.484643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505407,69.475928,76.966089,100.000000,32.389803,48.607595,66.440609,64.884391,22.493671,31.177215,31.499452,1666.259766,28.930137,0.012342,75.447573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.784603,71.935118,139.255262,142.348076,115.955852,122.017579,54.593225,14.370364,135.541598,4.024842,72.110684,53.341356,140.670844,138.147108,138.138596,134.747253,83.671738,131.371767,-0.064182,0.037165,32.025740,-235.676310,131.518273,3.794594,28.524435,11.057841,31.447210,1622.831253,20.644927,562405.372861,1.024869,29.782945,12.703472,2.687489,0.078431,0.054829,109.354238,89.514109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.517186,69.479819,76.987343,100.000000,32.396701,48.607595,66.440609,64.922247,22.493671,31.177215,31.500282,1677.246094,28.948745,0.012282,75.444249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.744226,71.935670,139.282782,142.353658,115.965034,122.009680,54.599481,14.376215,135.539604,4.025579,72.105344,53.434436,140.692346,138.197291,138.152468,134.794338,83.679499,131.367660,-0.064133,0.037168,32.025740,-235.675033,131.509929,3.795159,28.570972,11.104468,6.502652,335.530469,20.680387,562460.829602,1.025797,29.858109,12.671985,2.691525,0.076636,0.054121,109.353844,89.520197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528417,69.476104,76.990639,100.000000,32.403558,48.607595,66.440609,64.899566,22.493671,31.177215,31.499664,1673.583984,28.945247,0.012411,75.438828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.732309,71.923520,139.320605,142.364545,115.997276,122.016424,54.546198,14.374503,135.599670,4.025282,72.058618,53.305048,140.680517,138.149120,138.191775,134.865477,83.682078,131.365784,-0.063889,0.037163,32.025740,-235.672661,131.464979,3.794240,28.546919,11.150860,21.975573,1135.025775,20.659291,562405.291049,1.024346,29.850571,12.692149,2.689125,0.076803,0.054094,109.285737,89.541012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503574,69.498176,76.999001,100.000000,32.415827,48.607595,66.440609,64.919777,22.493671,31.177215,31.499077,1666.259766,28.968704,0.012317,75.440371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.748773,71.923520,139.326126,142.364545,116.014151,122.029032,54.687634,14.372647,135.662046,4.026662,71.907280,53.338442,140.696244,138.270608,138.187543,134.862644,83.650579,131.307611,-0.063944,0.037144,32.025740,-235.676150,131.397208,3.795583,28.543818,11.097201,55.011995,2833.989628,20.680686,562378.810638,1.025037,29.891701,12.682351,2.691755,0.080585,0.054865,109.269015,89.537706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528485,69.481153,77.001407,100.000000,32.423398,48.607595,66.440609,64.925279,22.493671,31.177215,31.497815,1669.921875,28.993857,0.012357,75.439953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.759146,71.861944,139.337810,142.344168,116.019455,122.036678,54.606272,14.375644,135.658179,4.027787,71.885385,53.277438,140.694772,138.217004,138.186451,134.857980,83.645575,131.393371,-0.064127,0.037144,32.025740,-235.675440,131.536442,3.796749,28.554149,11.047906,20.698559,1067.892581,20.692189,562393.470206,1.026322,29.891534,12.678839,2.693106,0.078461,0.054873,109.258994,89.528678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.544328,69.494092,77.007886,100.000000,32.432965,48.607595,66.440609,64.916690,22.493671,31.177215,31.493995,1680.908203,28.954208,0.012418,75.440942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.770721,71.826048,139.326353,142.308998,115.969768,122.035039,54.550281,14.372219,135.608337,4.026709,71.928421,53.252571,140.686153,138.270016,138.203969,134.832390,83.648711,131.369215,-0.064274,0.037153,32.025740,-235.679029,131.662892,3.796128,28.523570,11.066135,33.428570,1726.437243,20.687682,562512.267683,1.023417,29.874981,12.681455,2.692356,0.078356,0.053391,109.161664,89.505834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527527,69.509674,77.026685,100.000000,32.441523,48.607595,66.440609,64.909456,22.493671,31.177215,31.492679,1666.259766,28.953974,0.012388,75.437029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.726273,71.829085,139.314882,142.316813,115.928195,122.025404,54.565549,14.372647,135.646029,4.027919,71.947833,53.233020,140.647450,138.169185,138.171306,134.877964,83.614504,131.362460,-0.064222,0.037130,32.025740,-235.677947,131.563630,3.797349,28.519693,11.138545,61.809765,3191.306778,20.682740,562455.889766,1.024622,29.802977,12.729037,2.692042,0.075942,0.053483,109.158180,89.504301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515116,69.471936,77.016899,100.000000,32.446288,48.607595,66.440609,64.902244,22.493671,31.177215,31.489333,1673.583984,28.962448,0.012305,75.448289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.812205,71.829085,139.309251,142.316813,115.949712,122.024805,54.556241,14.374360,135.569946,4.029025,72.040152,53.277778,140.669883,138.302584,138.198038,134.852622,83.638832,131.308181,-0.064306,0.037127,32.025740,-235.678358,131.547884,3.798302,28.556241,11.139555,22.851931,1180.071857,20.673426,562375.599136,1.025316,29.755450,12.713909,2.691219,0.075767,0.054534,109.203246,89.461946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.531922,69.482930,77.018785,100.000000,32.453773,48.607595,66.440609,64.924058,22.493671,31.177215,31.487837,1680.908203,28.928659,0.012407,75.437029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.751848,71.855593,139.301665,142.345843,115.955576,122.026528,54.572322,14.376215,135.502503,4.029011,72.160695,53.301562,140.688457,138.184858,138.195507,134.834104,83.611590,131.288978,-0.064337,0.037075,32.025740,-235.671276,131.316912,3.798525,28.530493,11.092423,25.712809,1327.416139,20.690541,562445.170460,1.025918,29.803166,12.744762,2.693310,0.076428,0.054739,109.279531,89.492482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553686,69.467328,77.009847,100.000000,32.463860,48.607595,66.440609,64.914298,22.493671,31.177215,31.487080,1680.908203,28.956462,0.012363,75.438129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
