OSU 80 Ton Compressor Load Stand
51.796645,71.881825,139.254542,142.381013,115.978135,122.042109,54.574683,14.375644,135.565183,4.028908,72.270618,53.260220,140.701884,138.176762,138.205127,134.786433,83.644857,131.307017,-0.064544,0.037243,32.025740,-235.675767,131.472810,3.798117,28.525553,11.052414,33.468857,1727.745032,20.650253,562326.952714,1.024228,29.716813,12.693485,2.688734,0.075753,0.053841,109.285275,89.509712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.596863,69.473972,77.044200,100.000000,32.466754,48.607595,66.440609,64.908605,22.493671,31.177215,31.487020,1666.259766,28.963764,0.012285,75.442459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.779960,71.929043,139.236080,142.409764,116.002490,122.058889,54.622698,14.376786,135.558479,4.029500,72.396248,53.255676,140.710164,138.133736,138.188808,134.757098,83.649652,131.283835,-0.064521,0.037483,32.025740,-235.676586,131.487331,3.798718,28.533504,11.104071,61.480074,3170.963386,20.678397,562481.145946,1.025315,29.803961,12.711190,2.691723,0.076386,0.054258,109.232011,89.503524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597521,69.477537,77.050267,100.000000,32.471788,48.607595,66.440609,64.882292,22.493671,31.177215,31.485894,1669.921875,28.959329,0.012302,75.445621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.662167,72.010501,139.243832,142.450797,115.991082,122.066519,54.602178,14.370507,135.497449,4.031105,72.418046,53.260280,140.713212,138.182749,138.216105,134.836708,83.646815,131.253397,-0.064783,0.037738,32.025740,-235.678781,131.370757,3.800733,28.497534,11.124968,23.316144,1203.030828,20.654752,562486.958551,1.024501,29.785181,12.686882,2.688486,0.076893,0.055832,109.295508,89.552625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592102,69.487479,77.058519,100.000000,32.475135,48.607595,66.440609,64.889107,22.493671,31.177215,31.487438,1677.246094,28.948041,0.012396,75.441879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.761280,72.010501,139.274756,142.450797,115.953641,122.071298,54.581966,14.375073,135.470635,4.031437,72.400534,53.141394,140.719411,138.176682,138.186157,134.788307,83.580008,131.274777,-0.064814,0.037954,32.025740,-235.669640,131.328823,3.801552,28.518503,11.115682,19.737796,1018.777820,20.665254,562639.200378,1.024225,29.849162,12.670576,2.688996,0.077497,0.053778,109.290898,89.531281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.578469,69.465541,77.032338,100.000000,32.483354,48.607595,66.440609,64.949796,22.493671,31.177215,31.491110,1677.246094,28.960591,0.012375,75.439254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.611170,72.050541,139.266684,142.496017,115.942597,122.068374,54.628517,14.373361,135.526780,4.030806,72.407217,53.370506,140.728294,138.052281,138.199299,134.705920,83.596858,131.241886,-0.064938,0.037950,32.025740,-235.677234,131.493696,3.800807,28.545332,11.065846,37.869206,1952.975444,20.726075,562889.965148,1.027439,30.049075,12.658293,2.695277,0.075785,0.053332,109.271167,89.533011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572308,69.452736,77.047262,100.000000,32.489871,48.607595,66.440609,64.898754,22.493671,31.177215,31.493220,1666.259766,28.958770,0.012357,75.436918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.809447,72.074012,139.279833,142.525885,115.934004,122.062383,54.635268,14.376643,135.514372,4.030943,72.265416,53.434702,140.752460,138.087953,138.235466,134.846267,83.617233,131.237332,-0.065035,0.037956,32.025740,-235.671991,131.516557,3.800593,28.546378,11.066766,19.221654,991.168931,20.686090,562999.798982,1.025709,29.949391,12.735720,2.690713,0.076989,0.054726,109.319131,89.537839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580197,69.469761,77.056686,100.000000,32.497825,48.607595,66.440609,64.978120,22.493671,31.177215,31.493701,1684.570312,29.011941,0.012333,75.518778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.764433,72.051093,139.247560,142.520581,115.928013,122.065418,54.548857,14.375644,135.542465,4.031258,72.208403,53.298068,140.762394,138.139465,138.221961,134.871019,83.598151,131.245801,-0.065184,0.037960,32.025740,-235.674950,131.445889,3.800421,28.509578,11.069867,4.375223,225.966772,20.755748,563112.503907,1.028172,30.140462,12.702534,2.698383,0.075550,0.053335,109.329947,89.539974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567285,69.460999,77.025520,100.000000,32.504472,48.607595,66.440609,64.875265,22.493671,31.177215,31.495510,1673.583984,28.933707,0.012456,75.487565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.714385,72.051093,139.244093,142.520581,115.907089,122.077630,54.598492,14.377357,135.518191,4.030423,72.267346,53.247638,140.761001,138.106661,138.245187,134.662000,83.623642,131.277713,-0.065161,0.037983,32.025740,-235.675035,131.322133,3.799804,28.570160,11.120965,29.845075,1540.004586,20.666696,562939.936238,1.023758,29.964508,12.679896,2.688310,0.076465,0.054231,109.348763,89.559213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603556,69.473608,77.056150,100.000000,32.509608,48.607595,66.440609,64.899895,22.493671,31.177215,31.494993,1669.921875,28.966036,0.012268,75.518548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.712510,72.018233,139.267378,142.493225,115.887644,122.090475,54.614734,14.367367,135.512124,4.029903,72.373059,53.184206,140.754663,138.065918,138.256143,134.723395,83.600885,131.283232,-0.065187,0.037977,32.025740,-235.684207,131.429291,3.798856,28.556169,11.135570,26.079274,1345.289262,20.681710,562991.997299,1.026320,29.986814,12.703185,2.690024,0.075918,0.052965,109.334984,89.515514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.576354,69.464256,77.014696,100.000000,32.518356,48.607595,66.440609,64.951435,22.493671,31.177215,31.493888,1666.259766,28.944922,0.012358,75.514295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.691036,72.053026,139.250184,142.522814,115.869186,122.083604,54.621121,14.371220,135.506171,4.029698,72.394126,53.165805,140.783836,138.016115,138.272709,134.590998,83.612837,131.195670,-0.065129,0.037937,32.025740,-235.676760,131.291033,3.798975,28.536498,11.080758,63.101037,3254.661913,20.706240,563024.469751,1.026574,30.037129,12.693544,2.692560,0.077856,0.053712,109.389438,89.546857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606685,69.489193,77.064190,100.000000,32.524434,48.607595,66.440609,64.929743,22.493671,31.177215,31.495808,1673.583984,28.932607,0.012400,75.513561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.710648,72.087819,139.209434,142.569989,115.878659,122.083296,54.618133,14.370792,135.436118,4.029295,72.434499,53.218819,140.790216,138.069506,138.253332,134.729754,83.585181,131.232298,-0.065092,0.037910,32.025740,-235.678005,131.274615,3.798395,28.590066,11.021600,23.291969,1201.432419,20.711138,563085.442994,1.026332,30.006156,12.719042,2.693108,0.076681,0.054512,109.470065,89.523845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593663,69.462468,77.039197,100.000000,32.531438,48.607595,66.440609,64.944726,22.493671,31.177215,31.496314,1680.908203,28.957994,0.012430,75.480661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.761818,72.121231,139.195567,142.595949,115.846884,122.074499,54.607785,14.378070,135.456635,4.028267,72.404964,53.272392,140.767950,138.040795,138.233306,134.657498,83.568078,131.227006,-0.065040,0.037868,32.025740,-235.673178,131.546211,3.797411,28.626199,11.077746,12.762050,658.409162,20.719007,563094.651811,1.026710,30.062549,12.663591,2.693894,0.078132,0.053483,109.477646,89.529164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545899,69.436703,77.034717,100.000000,32.530716,48.607595,66.440609,64.935862,22.493671,31.177215,31.498787,1666.259766,28.953252,0.012380,75.515275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.653455,72.121231,139.210699,142.595949,115.846022,122.060016,54.541285,14.375073,135.517052,4.029100,72.384617,53.355162,140.814138,138.060046,138.266939,134.704699,83.601346,131.247026,-0.065082,0.037861,32.025740,-235.677318,131.471261,3.797776,28.516394,11.122101,24.215663,1250.837799,20.705671,563200.021111,1.026429,30.077614,12.709446,2.692084,0.077466,0.053167,109.606336,89.580464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598798,69.479230,77.071950,100.000000,32.536282,48.607595,66.440609,64.912507,22.493671,31.177215,31.501407,1666.259766,29.000221,0.012318,75.483440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.744902,72.124269,139.213877,142.600973,115.840913,122.046227,54.635229,14.372219,135.516812,4.030411,72.254165,53.464228,140.825787,138.172683,138.283626,134.710808,83.590130,131.236010,-0.065009,0.037812,32.025740,-235.682949,131.396454,3.798560,28.542628,11.088961,27.295157,1407.481918,20.680453,563217.165835,1.025528,30.059579,12.723921,2.689155,0.076221,0.052934,109.587907,89.572162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591481,69.486858,77.066407,100.000000,32.545424,48.607595,66.440609,64.970849,22.493671,31.177215,31.502715,1677.246094,28.960050,0.012411,75.512283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.630881,72.091409,139.238710,142.578642,115.822316,122.030770,54.562549,14.373646,135.546351,4.031634,72.057432,53.419360,140.826434,138.120291,138.278889,134.808067,83.574336,131.313671,-0.065229,0.037653,32.025740,-235.675151,131.500181,3.799512,28.585937,11.100735,14.743954,761.288602,20.730028,563146.833307,1.029010,30.168574,12.700597,2.695090,0.078418,0.053889,109.558289,89.579997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595502,69.464308,77.072299,100.000000,32.549909,48.607595,66.440609,64.925066,22.493671,31.177215,31.503900,1677.246094,29.029178,0.012441,75.528997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.747385,71.988411,139.264927,142.527001,115.809413,122.038961,54.593765,14.371506,135.624131,4.030754,71.917002,53.372874,140.827665,138.218591,138.301283,134.869651,83.578165,131.305980,-0.065344,0.037398,32.025740,-235.676965,131.503588,3.798905,28.572288,11.057985,32.959629,1700.862693,20.686595,563051.304776,1.025149,30.079621,12.706341,2.690388,0.078170,0.053801,109.522348,89.601241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587287,69.503424,77.074512,100.000000,32.563614,48.607595,66.440609,64.987073,22.493671,31.177215,31.503226,1666.259766,28.995461,0.012334,75.516698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.697034,71.988411,139.241069,142.527001,115.820586,122.057868,54.584286,14.368366,135.489098,4.031181,71.955950,53.177896,140.803928,138.116974,138.277473,134.723253,83.560911,131.319817,-0.065255,0.037160,32.025740,-235.679288,131.583986,3.799146,28.612712,11.102250,62.444737,3222.984345,20.738257,563043.925978,1.028776,30.161478,12.760708,2.696811,0.076877,0.054545,109.447679,89.582480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573217,69.488522,77.047658,100.000000,32.568003,48.607595,66.440609,64.926735,22.493671,31.177215,31.498599,1669.921875,28.987961,0.012364,75.437353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.733733,71.917170,139.231321,142.458892,115.805633,122.069381,54.557884,14.380353,135.555509,4.035551,72.186258,53.305863,140.809884,138.159878,138.296912,134.792772,83.566349,131.270100,-0.065538,0.036817,32.025740,-235.673345,131.819501,3.803751,28.626073,11.114384,60.841511,3141.756087,20.684433,562830.305444,1.025459,29.941266,12.753059,2.691246,0.076476,0.053023,109.377199,89.559490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588797,69.490402,77.087705,100.000000,32.573300,48.607595,66.440609,64.887688,22.493671,31.177215,31.494650,1669.921875,28.997914,0.012414,75.516349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.754402,71.972395,139.226490,142.474523,115.807356,122.064090,54.559022,14.377785,135.507832,4.037384,72.297843,53.226299,140.792485,138.180212,138.284846,134.734465,83.579632,131.221007,-0.065643,0.036562,32.025740,-235.672810,131.461083,3.805807,28.586694,11.096534,27.679192,1429.278409,20.706951,562991.202488,1.026888,29.991900,12.777184,2.693405,0.076568,0.054188,109.424216,89.586069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591553,69.512672,77.089981,100.000000,32.578564,48.607595,66.440609,64.932706,22.493671,31.177215,31.496632,1680.908203,28.999771,0.012400,75.445118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.734186,72.027622,139.216324,142.529234,115.811952,122.064739,54.600960,14.372077,135.426779,4.038459,72.348322,53.318378,140.818566,138.064247,138.286000,134.630480,83.599577,131.387518,-0.065685,0.036287,32.025740,-235.677864,131.582801,3.807027,28.642390,11.039901,28.734019,1482.607158,20.686797,562893.107450,1.026500,29.883750,12.747055,2.691306,0.075972,0.053905,109.466201,89.623321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601931,69.506444,77.092388,100.000000,32.583984,48.607595,66.440609,64.922838,22.493671,31.177215,31.496369,1666.259766,28.956552,0.012388,75.443038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.764086,72.068489,139.222167,142.558265,115.817047,122.049909,54.610893,14.371363,135.434074,4.040669,72.344671,53.251228,140.818647,138.147453,138.276079,134.746133,83.587783,131.312367,-0.065819,0.036121,32.025740,-235.675964,131.428392,3.809057,28.661196,11.036799,52.151874,2690.423404,20.678775,562910.739622,1.026130,29.918198,12.709386,2.690138,0.075974,0.054565,109.500753,89.619311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575865,69.517327,77.073917,100.000000,32.589183,48.607595,66.440609,64.933279,22.493671,31.177215,31.499229,1669.921875,28.972581,0.012302,75.439279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.631044,72.068489,139.244831,142.558265,115.791873,122.041110,54.612773,14.373932,135.524572,4.042814,72.277888,53.272314,140.845212,138.136935,138.299263,134.707469,83.576953,131.295347,-0.065612,0.036115,32.025740,-235.676989,131.320829,3.811296,28.548055,11.101619,14.030786,723.798636,20.689397,562971.294107,1.025929,29.993747,12.772129,2.690993,0.076125,0.053687,109.508875,89.602065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585523,69.538195,77.080698,100.000000,32.595997,48.607595,66.440609,64.917805,22.493671,31.177215,31.501674,1680.908203,28.992865,0.012417,75.449243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.700498,72.069594,139.227798,142.562173,115.823709,122.026722,54.576202,14.372077,135.514218,4.044532,72.259181,53.149281,140.836434,138.074226,138.294690,134.703821,83.591031,131.303612,-0.065748,0.036138,32.025740,-235.681458,131.300047,3.813331,28.519188,11.106577,14.100209,727.867315,20.676530,562973.742262,1.025077,30.004558,12.746613,2.689551,0.075308,0.053258,109.507081,89.604692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588476,69.533675,77.082540,100.000000,32.601504,48.607595,66.440609,64.989423,22.493671,31.177215,31.502382,1673.583984,28.929723,0.012382,75.440950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.619746,72.065176,139.227576,142.528676,115.876967,122.012042,54.549266,14.371363,135.537693,4.046308,72.377355,53.391249,140.821982,138.088562,138.297121,134.715982,83.569223,131.260946,-0.065633,0.036144,32.025740,-235.678905,131.634462,3.814589,28.563994,11.134308,35.546549,1835.855630,20.739432,563049.023025,1.027853,30.138395,12.748992,2.696921,0.076191,0.054749,109.516041,89.621155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590683,69.545016,77.062208,100.000000,32.608042,48.607595,66.440609,64.953334,22.493671,31.177215,31.503046,1666.259766,29.004224,0.012338,75.445851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.671447,72.121507,139.170820,142.549890,115.891586,122.013613,54.573795,14.378926,135.524991,4.047579,72.424951,53.378183,140.818308,138.038380,138.294975,134.682312,83.566300,131.213987,-0.065617,0.036120,32.025740,-235.671178,131.394513,3.816040,28.557701,11.069741,15.625215,806.625304,20.702595,562903.863182,1.026914,30.069598,12.739018,2.692968,0.081346,0.054220,109.560399,89.630824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598746,69.544776,77.047740,100.000000,32.612566,48.607595,66.440609,64.999080,22.493671,31.177215,31.503459,1677.246094,28.931075,0.012370,75.441956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.742562,72.116813,139.171722,142.562731,115.882675,122.009987,54.573551,14.373076,135.469618,4.051299,72.295982,53.175782,140.861124,138.117757,138.304838,134.705472,83.570024,131.276207,-0.065735,0.036116,32.025740,-235.676866,131.373815,3.819707,28.520414,11.066910,25.054725,1293.413613,20.737039,562933.993249,1.029042,30.146459,12.739636,2.697177,0.078062,0.055219,109.708367,89.596399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606898,69.565799,77.067954,100.000000,32.615570,48.607595,66.440609,64.976734,22.493671,31.177215,31.507473,1684.570312,28.961835,0.012445,75.440694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.635891,72.116813,139.178360,142.562731,115.870033,121.998651,54.508191,14.371648,135.407719,4.052952,72.483686,53.143655,140.828506,138.026522,138.327516,134.661507,83.563426,131.205403,-0.065790,0.036139,32.025740,-235.679763,131.216898,3.821331,28.597062,11.087501,28.375942,1466.623065,20.708065,563001.585143,1.027615,30.150740,12.719230,2.693380,0.077943,0.054832,109.703149,89.636081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609369,69.557060,77.062539,100.000000,32.620459,48.607595,66.440609,64.938029,22.493671,31.177215,31.508381,1669.921875,28.935745,0.012346,75.443055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.698421,72.108529,139.108556,142.539004,115.845812,121.987200,54.545978,14.369508,135.329744,4.053145,72.654664,53.106590,140.864559,138.032233,138.322516,134.630193,83.593732,131.208486,-0.065787,0.036123,32.025740,-235.681413,131.521495,3.821798,28.541943,11.105207,43.314956,2237.201692,20.674447,562921.212230,1.026034,30.074518,12.746415,2.689695,0.077240,0.053925,109.715925,89.657260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626391,69.582801,77.080324,100.000000,32.624233,48.607595,66.440609,64.996014,22.493671,31.177215,31.509078,1669.921875,28.947501,0.012273,75.431532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.757166,72.189437,139.042590,142.583108,115.870788,121.972677,54.609778,14.370221,135.357097,4.053924,72.789509,53.268767,140.843365,137.974219,138.312414,134.618032,83.593045,131.067996,-0.065528,0.036025,32.025740,-235.679393,131.408814,3.822451,28.509596,11.053856,16.235468,837.576322,20.722558,562956.274018,1.029488,30.181839,12.717839,2.695380,0.076437,0.053672,109.729137,89.670772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607187,69.559445,77.044242,100.000000,32.622156,48.607595,66.440609,64.966243,22.493671,31.177215,31.514519,1680.908203,28.891138,0.012409,75.433799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.630802,72.290782,139.045804,142.652336,115.852437,121.948858,54.521257,14.373076,135.306344,4.053536,72.772565,53.277956,140.861735,138.028439,138.318145,134.633109,83.574566,131.118517,-0.065502,0.035966,32.025740,-235.675232,131.325030,3.822293,28.564048,11.024485,23.641538,1221.630501,20.681007,562776.829022,1.027297,30.110622,12.689065,2.690770,0.076734,0.054638,109.758377,89.668234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610465,69.539475,77.063889,100.000000,32.621893,48.607595,66.440609,64.939565,22.493671,31.177215,31.516325,1666.259766,28.916434,0.012384,75.435725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.771077,72.334965,139.095609,142.695603,115.824652,121.934823,54.552147,14.374788,135.392717,4.052769,72.724603,53.195850,140.887410,138.016574,138.310046,134.605648,83.571389,131.130513,-0.065544,0.035968,32.025740,-235.676297,131.489739,3.820851,28.598919,11.084147,58.429403,3017.516086,20.645973,562798.263144,1.024913,30.132461,12.619919,2.686441,0.075935,0.054288,109.767584,89.674001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591347,69.509145,77.068095,100.000000,32.624841,48.607595,66.440609,65.007717,22.493671,31.177215,31.523862,1666.259766,28.946347,0.012283,75.441990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.602092,72.334965,139.098291,142.695603,115.852881,121.924751,54.592088,14.373504,135.395682,4.052028,72.648425,53.164353,140.892297,138.035411,138.338030,134.542758,83.583038,131.113884,-0.065512,0.035974,32.025740,-235.674804,131.705782,3.819700,28.509596,11.108488,26.037487,1343.690853,20.705915,562977.745623,1.029385,30.360930,12.663518,2.693079,0.076205,0.053701,109.753916,89.642177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585844,69.490355,77.053499,100.000000,32.632834,48.607595,66.440609,64.937157,22.493671,31.177215,31.528992,1680.908203,28.961889,0.012427,75.448493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.676468,72.327785,139.079345,142.700907,115.845030,121.912954,54.565200,14.378784,135.379062,4.050792,72.624387,53.273918,140.908950,137.982455,138.340116,134.545431,83.535459,131.080803,-0.065423,0.035981,32.025740,-235.671157,131.504992,3.818450,28.552472,11.095993,33.660047,1737.916728,20.649199,562895.738934,1.025754,30.264008,12.672658,2.686744,0.076476,0.053682,109.755692,89.667515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600964,69.505892,77.059045,100.000000,32.634533,48.607595,66.440609,65.028061,22.493671,31.177215,31.531824,1669.921875,28.953992,0.012393,75.436714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.670064,72.308179,139.058869,142.691695,115.815285,121.904528,54.593024,14.376929,135.417902,4.049629,72.621493,53.166641,140.941366,137.936922,138.411100,134.582690,83.559941,131.144081,-0.065433,0.035984,32.025740,-235.674156,131.670212,3.817246,28.530079,11.086744,61.995757,3199.298825,20.725555,562936.709614,1.028586,30.434031,12.652743,2.695594,0.076257,0.054073,109.752105,89.676825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599523,69.525210,77.072606,100.000000,32.636769,48.607595,66.440609,64.990711,22.493671,31.177215,31.534949,1673.583984,28.952531,0.012330,75.437166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.689729,72.300999,139.101660,142.698116,115.807783,121.911466,54.549055,14.374217,135.412739,4.047404,72.539467,53.288519,140.934061,137.985577,138.353765,134.529456,83.537612,131.149695,-0.065213,0.036004,32.025740,-235.674907,131.680227,3.814737,28.522939,11.047455,27.302749,1410.097497,20.686072,562929.866038,1.027357,30.351966,12.683874,2.691348,0.079047,0.055004,109.728043,89.667221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592860,69.510243,77.056276,100.000000,32.637335,48.607595,66.440609,64.996875,22.493671,31.177215,31.536964,1684.570312,28.962051,0.012387,75.438027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.693229,72.300999,139.106323,142.698116,115.828317,121.909248,54.625382,14.371078,135.321671,4.045113,72.503879,53.186942,140.924575,138.024151,138.405028,134.628015,83.556956,131.142637,-0.065250,0.036024,32.025740,-235.681804,131.418154,3.812300,28.663107,11.044372,28.310163,1460.084117,20.683363,562809.059355,1.026851,30.338805,12.690851,2.691285,0.076032,0.053167,109.702020,89.673454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.602518,69.514504,77.078650,100.000000,32.646115,48.607595,66.440609,64.987745,22.493671,31.177215,31.539518,1669.921875,28.960356,0.012359,75.497384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.619241,72.273937,139.104882,142.705653,115.855045,121.902960,54.618378,14.373932,135.376661,4.042730,72.478499,53.139440,140.932428,138.009175,138.387518,134.626468,83.567254,131.133738,-0.065213,0.036039,32.025740,-235.675519,131.390171,3.809890,28.618951,11.144459,30.008069,1547.851323,20.681549,562868.044509,1.027291,30.311836,12.715969,2.691089,0.076126,0.053449,109.664831,89.684088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611020,69.523422,77.074214,100.000000,32.651441,48.607595,66.440609,64.981184,22.493671,31.177215,31.541899,1669.921875,28.988862,0.012277,75.446516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.637055,72.251293,139.053950,142.705373,115.790265,121.901132,54.564148,14.376500,135.284109,4.041420,72.501228,53.151593,140.951885,137.998002,138.391263,134.530435,83.545745,131.076234,-0.065211,0.036061,32.025740,-235.677688,131.542357,3.808278,28.575623,11.104918,60.175875,3107.027011,20.680230,562810.763978,1.025761,30.308315,12.693117,2.690997,0.078956,0.054972,109.631253,89.652587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614646,69.517915,77.062004,100.000000,32.652052,48.607595,66.440609,65.030279,22.493671,31.177215,31.543373,1677.246094,28.953901,0.012384,75.437933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.634170,72.258749,139.034379,142.722401,115.742555,121.881048,54.604309,14.371648,135.313089,4.038558,72.590717,53.135695,140.951665,137.857865,138.392581,134.614895,83.547722,131.015391,-0.065103,0.035880,32.025740,-235.680253,131.302230,3.805813,28.672032,10.963776,27.826089,1435.672047,20.711521,562764.521814,1.027375,30.355730,12.678397,2.694826,0.075523,0.053827,109.543941,89.622916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606105,69.529717,77.086217,100.000000,32.652736,48.607595,66.440609,65.024333,22.493671,31.177215,31.545769,1677.246094,28.918526,0.012403,75.442587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.541432,72.298790,139.083427,142.751712,115.715077,121.863948,54.582250,14.370507,135.373727,4.036611,72.643450,53.190432,140.952514,137.824334,138.376122,134.540413,83.566660,130.999884,-0.064948,0.035645,32.025740,-235.680741,131.425904,3.803946,28.692262,10.998467,30.587868,1578.802341,20.694194,562757.140404,1.027935,30.315147,12.671316,2.692910,0.076422,0.053288,109.556782,89.607658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601213,69.531882,77.072382,100.000000,32.654104,48.607595,66.440609,65.030039,22.493671,31.177215,31.548586,1673.583984,28.958499,0.012338,75.436859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.671430,72.298790,139.053743,142.751712,115.705338,121.844764,54.645487,14.374360,135.323645,4.035094,72.657288,53.174630,140.954271,137.857469,138.385578,134.565616,83.581233,131.034426,-0.064904,0.035391,32.025740,-235.678032,131.344425,3.802491,28.506008,11.084436,61.739660,3183.024111,20.689430,562672.064456,1.027092,30.325507,12.639081,2.692682,0.077990,0.054005,109.599888,89.644845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614739,69.522574,77.073488,100.000000,32.661203,48.607595,66.440609,65.083220,22.493671,31.177215,31.553189,1662.597656,28.930408,0.012335,75.440473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.609398,72.329718,139.036999,142.775719,115.710578,121.828772,54.513729,14.371220,135.231432,4.033871,72.636667,53.297542,140.936673,137.821285,138.371387,134.548787,83.577066,131.104092,-0.065001,0.035394,32.025740,-235.680191,131.620614,3.801555,28.523245,11.110454,27.569051,1424.773801,20.738802,562675.719258,1.029486,30.458993,12.612428,2.698478,0.076484,0.053641,109.679516,89.647601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608972,69.511825,77.054064,100.000000,32.660106,48.607595,66.440609,65.020300,22.493671,31.177215,31.557590,1680.908203,28.957598,0.012392,75.443243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.717063,72.334965,139.036118,142.770973,115.703938,121.818445,54.564265,14.374503,135.325586,4.032090,72.642741,53.288642,140.961660,137.876424,138.388374,134.598681,83.572080,131.029182,-0.064914,0.035404,32.025740,-235.679196,131.364147,3.800067,28.584296,11.085824,34.360236,1774.098904,20.671208,562465.699113,1.025308,30.328041,12.615038,2.691115,0.077722,0.053285,109.701639,89.657654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626889,69.525177,77.082370,100.000000,32.661958,48.607595,66.440609,65.057849,22.493671,31.177215,31.560732,1666.259766,28.928929,0.012433,75.443209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.708472,72.315635,139.092126,142.760366,115.710738,121.818879,54.532479,14.375501,135.284908,4.029762,72.508766,53.210696,140.985962,137.925844,138.414675,134.596583,83.541805,131.092049,-0.064993,0.035428,32.025740,-235.678360,131.490615,3.798178,28.545423,11.049240,60.813180,3141.756087,20.696354,562494.298110,1.029081,30.421424,12.653846,2.694025,0.076618,0.055414,109.646065,89.647862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623307,69.526577,77.069966,100.000000,32.667867,48.607595,66.440609,65.004247,22.493671,31.177215,31.564172,1677.246094,28.911746,0.012313,75.438939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.666874,72.315635,139.080766,142.760366,115.707184,121.817404,54.604636,14.371648,135.333519,4.027524,72.459725,53.119776,140.992219,137.965341,138.400564,134.602672,83.539203,131.005270,-0.065056,0.035441,32.025740,-235.677639,131.351667,3.796458,28.645491,11.013612,22.469456,1159.292535,20.645303,562391.579803,1.025717,30.318307,12.621583,2.688399,0.076218,0.053943,109.611416,89.648523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615552,69.515914,77.088742,100.000000,32.673159,48.607595,66.440609,65.014025,22.493671,31.177215,31.566333,1680.908203,28.941821,0.012390,75.438316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.735455,72.277251,139.042829,142.732172,115.680599,121.826497,54.583030,14.372362,135.251042,4.025282,72.576468,53.145343,140.977833,137.781530,138.424599,134.501850,83.518449,131.009738,-0.065213,0.035447,32.025740,-235.676436,131.372612,3.794758,28.608890,11.078396,0.625184,32.268618,20.656819,562440.543024,1.026454,30.307619,12.683121,2.689929,0.077087,0.054079,109.691194,89.683877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587938,69.503659,77.055071,100.000000,32.675242,48.607595,66.440609,65.058173,22.493671,31.177215,31.568295,1673.583984,28.949556,0.012316,75.443558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.713768,72.288296,139.064483,142.740546,115.689495,121.839547,54.540569,14.373789,135.285157,4.022623,72.561399,53.306771,140.983140,137.918079,138.409152,134.567327,83.509187,131.077930,-0.065103,0.035656,32.025740,-235.679092,131.476340,3.792360,28.574037,11.108524,30.193181,1559.621428,20.673794,562466.297213,1.025987,30.349470,12.642565,2.691875,0.075976,0.053741,109.738111,89.682789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613611,69.512312,77.059317,100.000000,32.674736,48.607595,66.440609,65.005416,22.493671,31.177215,31.571492,1666.259766,28.962249,0.012299,75.441197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.584973,72.318396,139.043278,142.765669,115.702764,121.834308,54.592638,14.375073,135.318965,4.020672,72.425678,53.285314,140.992869,137.942756,138.424680,134.547262,83.543339,131.046240,-0.065019,0.035905,32.025740,-235.671601,131.522493,3.790482,28.642264,11.002379,15.408163,795.145818,20.635927,562449.146965,1.024884,30.242099,12.665541,2.687573,0.076945,0.052761,109.775239,89.664798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629124,69.508314,77.078920,100.000000,32.680226,48.607595,66.440609,65.020582,22.493671,31.177215,31.574240,1680.908203,28.944165,0.012330,75.439288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.729503,72.271175,139.068914,142.761203,115.686688,121.828325,54.525640,14.370221,135.318526,4.017659,72.386649,53.148888,141.001953,137.975855,138.439178,134.518941,83.547018,131.012168,-0.064948,0.036109,32.025740,-235.681353,131.251692,3.787476,28.672411,11.021528,12.633171,652.742074,20.651892,562564.344108,1.026290,30.274954,12.708718,2.689119,0.076810,0.053660,109.766519,89.671290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618202,69.531436,77.108962,100.000000,32.683134,48.607595,66.440609,65.091863,22.493671,31.177215,31.578691,1677.246094,28.969534,0.012394,75.448280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.596074,72.271175,139.053082,142.761203,115.648392,121.828186,54.531101,14.368224,135.327642,4.013826,72.432688,53.202931,141.014871,137.923964,138.450597,134.554265,83.527031,131.074977,-0.064862,0.036347,32.025740,-235.684658,131.422316,3.783804,28.529159,11.050575,48.495221,2505.443847,20.708683,562595.496476,1.028142,30.434710,12.658807,2.695422,0.076201,0.054048,109.724112,89.690777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648376,69.536288,77.105280,100.000000,32.686444,48.607595,66.440609,65.018153,22.493671,31.177215,31.579205,1666.259766,28.929001,0.012320,75.438478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.691683,72.235553,139.029550,142.727984,115.647182,121.820618,54.509326,14.376786,135.311689,4.011183,72.431156,53.231635,141.008737,137.955755,138.470215,134.587763,83.527551,131.079458,-0.064804,0.036588,32.025740,-235.674299,131.650490,3.780939,28.524345,11.096787,19.410699,1003.229657,20.642511,562385.474406,1.026091,30.242009,12.638182,2.688387,0.076589,0.054657,109.746426,89.701432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633018,69.540856,77.108273,100.000000,32.688032,48.607595,66.440609,65.091299,22.493671,31.177215,31.580001,1680.908203,28.959725,0.012307,75.436561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.631852,72.241904,139.055599,142.734684,115.646081,121.813062,54.628860,14.376215,135.252444,4.008034,72.435657,53.318131,141.002522,137.931792,138.447441,134.567798,83.506298,131.049830,-0.064689,0.036839,32.025740,-235.673889,131.425902,3.777525,28.593329,11.120785,15.748052,812.147082,20.701528,562522.545925,1.028886,30.376304,12.689406,2.695032,0.078212,0.053981,109.766630,89.637337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646216,69.539524,77.082331,100.000000,32.687415,48.607595,66.440609,65.042747,22.493671,31.177215,31.582247,1669.921875,28.958734,0.012424,75.439211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.604972,72.239971,139.064070,142.741383,115.648573,121.814926,54.586753,14.379212,135.343370,4.004538,72.426880,53.269960,140.994268,137.968814,138.455702,134.518478,83.531467,131.023281,-0.064741,0.037013,32.025740,-235.673180,131.497589,3.773846,28.540789,11.089394,47.612790,2457.346256,20.650838,562365.485366,1.027061,30.244424,12.691114,2.689592,0.076434,0.055111,109.753798,89.631512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636035,69.545119,77.076009,100.000000,32.694215,48.607595,66.440609,65.077413,22.493671,31.177215,31.584851,1669.921875,28.957165,0.012286,75.440805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.736877,72.239971,139.069535,142.741383,115.632975,121.814482,54.591607,14.374645,135.391594,4.001321,72.407875,53.433354,141.007429,137.926296,138.465441,134.558079,83.513395,131.111761,-0.064767,0.037003,32.025740,-235.674806,131.548333,3.770396,28.695147,11.021149,14.512470,748.937256,20.681313,562430.220037,1.026064,30.310996,12.697634,2.693213,0.078649,0.053638,109.774314,89.665880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651113,69.523663,77.066027,100.000000,32.696602,48.607595,66.440609,65.096628,22.493671,31.177215,31.587054,1680.908203,28.991369,0.012385,75.443771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.621796,72.240524,139.151162,142.745012,115.635579,121.816030,54.593127,14.379069,135.462700,3.996426,72.147912,53.401879,141.008681,138.003188,138.454773,134.700709,83.505791,131.155526,-0.064862,0.037009,32.025740,-235.669075,131.752626,3.765706,28.704595,11.053928,26.395591,1362.145216,20.695043,562395.367396,1.027450,30.336135,12.659260,2.694780,0.077168,0.056179,109.734020,89.642106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620503,69.514224,77.047253,100.000000,32.707465,48.607595,66.440609,65.072904,22.493671,31.177215,31.590133,1680.908203,28.987113,0.012393,75.446158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.640118,72.196617,139.137370,142.734405,115.645868,121.812176,54.593494,14.366654,135.396187,3.992621,71.941742,53.313930,141.017017,138.139635,138.465443,134.652438,83.512090,131.129235,-0.064880,0.036985,32.025740,-235.683777,131.551273,3.762039,28.611901,11.125221,32.835568,1694.469055,20.635375,562346.785138,1.024494,30.203391,12.721330,2.688016,0.076485,0.053512,109.679863,89.655256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.638661,69.510379,77.067592,100.000000,32.717949,48.607595,66.440609,65.095352,22.493671,31.177215,31.590221,1666.259766,28.993226,0.012276,75.443686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.687751,72.059653,139.135112,142.643403,115.642350,121.809848,54.597792,14.372362,135.469558,3.989470,72.100671,53.205932,141.020106,138.067313,138.474696,134.675911,83.539300,131.209218,-0.064851,0.037009,32.025740,-235.681990,131.814935,3.758946,28.589561,11.107587,58.923228,3040.475057,20.700775,562451.179239,1.026975,30.319743,12.750688,2.695589,0.076609,0.054137,109.653943,89.721617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663176,69.549844,77.098304,100.000000,32.718614,48.607595,66.440609,65.087025,22.493671,31.177215,31.592095,1673.583984,28.981163,0.012315,75.440754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.643444,72.061862,139.150793,142.601532,115.627268,121.816711,54.582245,14.377357,135.419965,3.984811,72.253556,53.276389,141.003759,138.062329,138.467914,134.664934,83.506633,131.240984,-0.064835,0.037007,32.025740,-235.671768,131.453639,3.754500,28.695345,11.039017,17.432209,899.768977,20.687140,562336.555198,1.026424,30.257386,12.731322,2.694366,0.077781,0.053989,109.583749,89.739055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655857,69.545846,77.083491,100.000000,32.722195,48.607595,66.440609,65.064949,22.493671,31.177215,31.586223,1680.908203,29.039366,0.012415,75.449218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
