OSU 80 Ton Compressor Load Stand
51.701526,72.061862,139.170939,142.601532,115.613903,121.813062,54.536188,14.371506,135.414768,3.980470,72.326921,53.223919,140.985275,138.011002,138.454758,134.622250,83.514203,131.103235,-0.064851,0.036980,32.025740,-235.681866,131.452846,3.750234,28.584531,11.042569,4.602050,237.736877,20.657033,562015.347397,1.024934,30.072481,12.743860,2.691839,0.076116,0.053481,109.553028,89.768875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648716,69.522927,77.075482,100.000000,32.727284,48.607595,66.440609,65.089741,22.493671,31.177215,31.586910,1673.583984,28.997950,0.012343,75.440635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.650403,72.120955,139.091646,142.646753,115.641515,121.809582,54.596914,14.370792,135.394442,3.977971,72.378025,53.253094,140.989775,138.003745,138.450041,134.630337,83.471477,131.187243,-0.064956,0.036996,32.025740,-235.678169,131.632749,3.747561,28.535289,11.079946,26.938095,1390.044725,20.681155,562156.699778,1.026251,30.119283,12.792310,2.694452,0.077224,0.052863,109.525413,89.777136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662305,69.537348,77.084277,100.000000,32.729231,48.607595,66.440609,65.061976,22.493671,31.177215,31.590466,1666.259766,28.996255,0.012304,75.444428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.693962,72.162928,139.110220,142.684717,115.613279,121.815852,54.579964,14.379925,135.512097,3.975547,72.394550,53.182795,140.999100,138.049194,138.455933,134.702706,83.524245,131.164708,-0.064998,0.037004,32.025740,-235.671813,131.656077,3.745044,28.594375,11.126032,21.786488,1124.563459,20.656886,562080.334560,1.025826,30.060832,12.716283,2.691815,0.075874,0.053021,109.540572,89.786146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659946,69.533328,77.107411,100.000000,32.731001,48.607595,66.440609,65.089137,22.493671,31.177215,31.591619,1680.908203,28.999536,0.012343,75.445553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.575836,72.187228,139.059850,142.698395,115.623240,121.828512,54.537858,14.366796,135.412837,3.971877,72.494691,53.137666,140.999243,137.967359,138.461077,134.528717,83.481671,131.042207,-0.065069,0.037163,32.025740,-235.686412,131.538689,3.741194,28.545765,11.105189,0.765315,39.534115,20.670953,562293.158429,1.025918,30.171369,12.800765,2.692944,0.077754,0.053179,109.443295,89.789286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623155,69.539296,77.092491,100.000000,32.734522,48.607595,66.440609,65.069018,22.493671,31.177215,31.595146,1669.921875,28.959743,0.012406,75.457025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.728282,72.187228,139.054737,142.698395,115.670822,121.825515,54.647291,14.376500,135.339515,3.967643,72.595166,53.157766,141.017327,137.990477,138.458060,134.529294,83.483134,131.108882,-0.065155,0.037160,32.025740,-235.674584,131.630952,3.737117,28.622232,11.022014,21.458218,1106.254406,20.657069,562236.532833,1.025453,30.169508,12.736798,2.691034,0.076629,0.053381,109.375300,89.757082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642317,69.525661,77.095612,100.000000,32.734712,48.607595,66.440609,65.134117,22.493671,31.177215,31.597996,1669.921875,28.994812,0.012289,75.497844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.582047,72.245218,139.040827,142.727705,115.655616,121.811100,54.570328,14.374360,135.302725,3.963430,72.727836,53.201108,140.998337,137.960854,138.453629,134.533999,83.495385,131.051893,-0.065150,0.037162,32.025740,-235.673948,131.513295,3.733346,28.635484,11.038188,17.760529,916.915550,20.707156,562509.832522,1.028983,30.312751,12.718470,2.696221,0.077499,0.054982,109.285646,89.740862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652064,69.512574,77.092731,100.000000,32.737448,48.607595,66.440609,65.086652,22.493671,31.177215,31.603470,1666.259766,28.969155,0.012400,75.521497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.619530,72.323091,139.064186,142.776835,115.682815,121.796603,54.595819,14.373361,135.350758,3.959322,72.744486,53.217002,141.039308,137.967380,138.455877,134.571300,83.517656,131.038814,-0.065211,0.037149,32.025740,-235.680991,131.673660,3.729292,28.632095,11.096372,33.797205,1744.019746,20.636097,562390.012150,1.023592,30.159290,12.750159,2.688176,0.078143,0.053317,109.316010,89.772304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648678,69.520813,77.111881,100.000000,32.738126,48.607595,66.440609,65.139408,22.493671,31.177215,31.609717,1680.908203,28.957327,0.012358,75.438010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.638631,72.360923,139.038438,142.813125,115.710892,121.783647,54.554095,14.372790,135.219927,3.954235,72.690293,53.237711,141.034727,137.891397,138.463975,134.463652,83.507877,131.090807,-0.065213,0.037143,32.025740,-235.677804,131.461798,3.724440,28.523083,11.106667,9.671209,499.440084,20.701715,562485.550728,1.028240,30.364480,12.709573,2.695528,0.077300,0.053756,109.333882,89.786113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.638322,69.490942,77.065816,100.000000,32.743417,48.607595,66.440609,65.122126,22.493671,31.177215,31.612796,1677.246094,28.956912,0.012424,75.439893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.574042,72.353743,138.981411,142.812846,115.691313,121.763749,54.569145,14.368937,135.266576,3.950443,72.647601,53.196172,141.040561,137.876911,138.480982,134.511137,83.509944,131.108338,-0.065336,0.037118,32.025740,-235.682964,131.584557,3.721080,28.637792,11.015109,31.044928,1602.778481,20.689749,562464.880184,1.027025,30.404592,12.680797,2.694023,0.078452,0.054032,109.369609,89.797086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652941,69.490201,77.086004,100.000000,32.743321,48.607595,66.440609,65.116593,22.493671,31.177215,31.618016,1669.921875,28.964738,0.012309,75.440217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.588949,72.353743,138.974230,142.812846,115.680808,121.759107,54.620753,14.370935,135.260893,3.948172,72.770668,53.296770,141.043912,137.882835,138.466650,134.482006,83.505712,131.013208,-0.065260,0.037090,32.025740,-235.682763,131.721650,3.718747,28.539995,11.082092,62.103310,3203.222193,20.677210,562474.749031,1.027384,30.423189,12.716431,2.692528,0.076120,0.054453,109.414685,89.753144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656569,69.500057,77.069806,100.000000,32.740945,48.607595,66.440609,65.154543,22.493671,31.177215,31.621073,1666.259766,28.951539,0.012328,75.435248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.511189,72.396546,138.986655,142.822058,115.604070,121.762302,54.494630,14.366083,135.202597,3.945302,72.672707,53.164729,141.032934,137.851155,138.494871,134.495734,83.494068,131.020762,-0.065119,0.037070,32.025740,-235.685655,131.694608,3.716247,28.537273,11.083769,26.932600,1392.369684,20.694335,562410.866029,1.028319,30.481072,12.723080,2.694794,0.076153,0.053869,109.414481,89.753747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677062,69.477791,77.067537,100.000000,32.744405,48.607595,66.440609,65.152986,22.493671,31.177215,31.626593,1680.908203,28.988790,0.012392,75.442075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.665267,72.380529,139.003767,142.843274,115.601723,121.754733,54.559235,14.373361,135.195492,3.941510,72.626983,53.191499,141.055800,137.825552,138.450881,134.454933,83.501288,131.041589,-0.065119,0.037041,32.025740,-235.676744,131.724239,3.713464,28.601786,11.086978,28.526333,1473.016702,20.685672,562388.066207,1.026984,30.466050,12.680004,2.693876,0.076174,0.053970,109.364771,89.709416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656155,69.480960,77.048888,100.000000,32.745411,48.607595,66.440609,65.198424,22.493671,31.177215,31.630373,1669.921875,28.990575,0.012414,75.444019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.559374,72.359266,139.001610,142.834341,115.636361,121.749124,54.601620,14.372219,135.250573,3.937646,72.600461,53.145850,141.071322,137.886900,138.480683,134.539518,83.470429,131.046324,-0.065260,0.037138,32.025740,-235.681316,131.690792,3.709419,28.572126,11.120965,53.289231,2749.564551,20.726068,562550.365777,1.031197,30.587248,12.695406,2.698184,0.076287,0.053928,109.323289,89.729867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667562,69.501504,77.055239,100.000000,32.747071,48.607595,66.440609,65.123414,22.493671,31.177215,31.633247,1666.259766,28.955398,0.012330,75.441385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.533546,72.384948,138.951271,142.848298,115.629002,121.757491,54.573643,14.365940,135.258513,3.933777,72.717442,53.292425,141.082423,137.866716,138.502588,134.449631,83.486684,131.033352,-0.065363,0.037470,32.025740,-235.684654,131.655144,3.705930,28.566969,11.083444,61.695082,3184.913140,20.655799,562369.079996,1.026516,30.415983,12.698545,2.690468,0.078722,0.053387,109.477119,89.756552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698259,69.510202,77.059685,100.000000,32.745938,48.607595,66.440609,65.183494,22.493671,31.177215,31.636880,1666.259766,28.972905,0.012369,75.438930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.595538,72.384948,138.937988,142.848298,115.593651,121.762573,54.591406,14.376786,135.292567,3.930034,72.602390,53.327311,141.085188,137.829141,138.499208,134.536099,83.499300,131.066072,-0.065491,0.037732,32.025740,-235.673482,131.712001,3.702612,28.610675,11.043344,26.994507,1393.096234,20.701913,562452.924824,1.027918,30.501381,12.731758,2.695952,0.076848,0.053565,109.496512,89.728528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698762,69.503647,77.050176,100.000000,32.746847,48.607595,66.440609,65.204140,22.493671,31.177215,31.641675,1680.908203,28.970111,0.012424,75.439262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.527307,72.403726,139.000672,142.884868,115.539139,121.777054,54.545297,14.367938,135.229948,3.924982,72.560385,53.243742,141.101355,137.880656,138.534272,134.375192,83.491027,131.084323,-0.065370,0.037732,32.025740,-235.678246,131.825848,3.697111,28.613109,11.108560,30.074824,1553.373101,20.708831,562511.251696,1.029145,30.553101,12.709053,2.696327,0.077965,0.054224,109.446037,89.726802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712944,69.519908,77.061593,100.000000,32.749507,48.607595,66.440609,65.178557,22.493671,31.177215,31.646287,1669.921875,28.963043,0.012428,75.445715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.665607,72.364789,139.013992,142.880122,115.528002,121.783904,54.551636,14.374931,135.298393,3.922125,72.573900,53.245374,141.113746,137.866382,138.536702,134.481601,83.468527,130.990269,-0.065475,0.037729,32.025740,-235.678277,131.649124,3.694237,28.551030,11.112599,51.661980,2668.045673,20.679339,562464.744254,1.027503,30.490616,12.712709,2.692830,0.075795,0.054107,109.433702,89.719868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706434,69.512566,77.055380,100.000000,32.753795,48.607595,66.440609,65.219437,22.493671,31.177215,31.650135,1666.259766,28.983922,0.012302,75.457997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.554166,72.351534,138.965431,142.884868,115.570903,121.780090,54.558602,14.372790,135.199497,3.920811,72.565884,53.071537,141.101336,137.812058,138.516561,134.463489,83.499353,131.005432,-0.065517,0.037733,32.025740,-235.680745,131.782895,3.692487,28.549786,11.123291,16.555123,854.868205,20.723803,562626.833629,1.030030,30.578172,12.730055,2.697612,0.075752,0.053699,109.395815,89.692083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702131,69.504111,77.044880,100.000000,32.754877,48.607595,66.440609,65.152518,22.493671,31.177215,31.651781,1677.246094,29.003611,0.012410,75.436032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.675103,72.351534,138.931449,142.884868,115.573612,121.780819,54.524876,14.373361,135.178004,3.915795,72.609688,53.076981,141.106927,137.788255,138.521784,134.466179,83.471844,131.067871,-0.065675,0.037721,32.025740,-235.682951,131.589796,3.687717,28.544629,11.122065,4.609532,238.172807,20.661136,562553.893967,1.026857,30.399899,12.705778,2.690649,0.075935,0.055835,109.322680,89.736138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712334,69.506013,77.033208,100.000000,32.753244,48.607595,66.440609,65.212974,22.493671,31.177215,31.654551,1677.246094,28.963980,0.012400,75.439995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.607203,72.358437,138.920926,142.896871,115.541241,121.777038,54.541243,14.375787,135.284376,3.911459,72.714453,53.068849,141.109875,137.756491,138.520895,134.395101,83.459618,130.977576,-0.065746,0.037729,32.025740,-235.674808,131.782955,3.682887,28.514086,11.056362,25.113034,1297.191671,20.703637,562519.056128,1.029083,30.498897,12.682497,2.695523,0.077677,0.055203,109.302472,89.741029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710959,69.522075,77.059570,100.000000,32.750730,48.607595,66.440609,65.154508,22.493671,31.177215,31.658248,1666.259766,28.984481,0.012344,75.438998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.665105,72.384672,138.919657,142.888217,115.501698,121.782377,54.678236,14.373076,135.080310,3.907617,72.719708,53.117955,141.103802,137.768503,138.524419,134.360935,83.459943,130.995923,-0.065764,0.037757,32.025740,-235.675559,131.524247,3.678892,28.561001,11.086185,15.782027,813.164251,20.643037,562505.230293,1.027094,30.377089,12.741059,2.688557,0.077714,0.053851,109.342855,89.730403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701480,69.503044,77.044672,100.000000,32.749357,48.607595,66.440609,65.195015,22.493671,31.177215,31.661665,1680.908203,28.955380,0.012308,75.441410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.549185,72.422228,138.901540,142.915016,115.473023,121.779332,54.512488,14.373218,135.154980,3.903134,72.813109,53.197042,141.116940,137.724314,138.561443,134.320496,83.457666,130.878532,-0.065879,0.037730,32.025740,-235.679010,131.487679,3.674553,28.580365,11.126032,-1.557465,-80.491898,20.672409,562571.784662,1.028247,30.452355,12.708373,2.691890,0.076285,0.053606,109.400146,89.738686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754719,69.522252,77.034558,100.000000,32.748735,48.607595,66.440609,65.168989,22.493671,31.177215,31.666565,1669.921875,28.974636,0.012406,75.442723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.633164,72.422228,138.894449,142.915016,115.458629,121.773239,54.682441,14.375930,135.120428,3.898429,72.833860,53.134129,141.146624,137.765468,138.549683,134.418224,83.483610,130.992411,-0.065989,0.037727,32.025740,-235.672868,131.552391,3.670002,28.527843,11.103818,15.628118,805.172204,20.647880,562598.779735,1.024529,30.420289,12.717176,2.688849,0.077241,0.054512,109.489999,89.731196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735801,69.521182,77.043007,100.000000,32.748646,48.607595,66.440609,65.235937,22.493671,31.177215,31.672236,1666.259766,28.987258,0.012284,75.444948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.655080,72.463375,138.845937,142.951307,115.482504,121.749420,54.625819,14.369936,135.119337,3.892668,72.843698,53.163384,141.148200,137.744915,138.553955,134.324874,83.490942,130.872475,-0.065890,0.037730,32.025740,-235.678372,131.618514,3.664974,28.551228,11.062691,36.579740,1886.568800,20.699859,562725.284497,1.030240,30.574613,12.661034,2.694544,0.078799,0.053617,109.519331,89.770107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709697,69.512924,77.038050,100.000000,32.746963,48.607595,66.440609,65.278698,22.493671,31.177215,31.679798,1666.259766,28.967731,0.012396,75.444317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.573032,72.498170,138.854861,142.968057,115.453628,121.741791,54.560895,14.374074,135.100758,3.888625,72.767985,53.021978,141.157604,137.734167,138.559158,134.384751,83.457716,130.881021,-0.065919,0.037669,32.025740,-235.678480,131.684979,3.661370,28.651748,11.028956,16.460137,849.927667,20.659331,562582.543538,1.025163,30.489999,12.691761,2.690024,0.078328,0.055491,109.569160,89.782935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707841,69.511067,77.000863,100.000000,32.742173,48.607595,66.440609,65.195556,22.493671,31.177215,31.685962,1680.908203,28.961456,0.012399,75.441683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.663879,72.484638,138.849335,142.950749,115.415479,121.734075,54.631516,14.372219,135.060822,3.884906,72.788392,53.101992,141.157586,137.762739,138.582600,134.341010,83.487400,130.963725,-0.065984,0.037429,32.025740,-235.679519,131.781671,3.658468,28.559649,11.090260,1.361183,70.194513,20.640026,562503.557323,1.025656,30.509081,12.624743,2.687944,0.076694,0.054065,109.676904,89.761318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709066,69.515614,77.015139,100.000000,32.742260,48.607595,66.440609,65.245114,22.493671,31.177215,31.690710,1677.246094,28.950205,0.012387,75.511652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.575577,72.484638,138.833990,142.947120,115.372883,121.721938,54.485717,14.369365,135.074312,3.881238,72.789216,53.245656,141.153025,137.688398,138.569949,134.287307,83.458817,130.922182,-0.065845,0.037189,32.025740,-235.681393,131.548274,3.654850,28.529934,11.122300,21.479081,1110.613704,20.679655,562655.842699,1.028687,30.626516,12.662224,2.692393,0.076046,0.054744,109.724889,89.797411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705789,69.516488,77.002797,100.000000,32.740583,48.607595,66.440609,65.202252,22.493671,31.177215,31.694693,1666.259766,28.941713,0.012303,75.520448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.556658,72.484638,138.830891,142.947120,115.406828,121.709046,54.640371,14.370364,135.058967,3.876685,72.792327,53.305783,141.175244,137.710499,138.557238,134.287817,83.459461,130.901470,-0.065974,0.036948,32.025740,-235.685458,131.694811,3.650736,28.539436,11.102304,47.078998,2427.412408,20.635059,562469.983262,1.025284,30.521489,12.673699,2.687551,0.076037,0.053931,109.685860,89.816296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688335,69.508579,76.991922,100.000000,32.738623,48.607595,66.440609,65.256197,22.493671,31.177215,31.699312,1666.259766,28.957868,0.012303,75.439782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.619570,72.498446,138.850303,142.949911,115.390600,121.692829,54.588805,14.373646,135.099023,3.872869,72.635309,53.313613,141.171068,137.757950,138.594202,134.382530,83.492007,130.991433,-0.065953,0.036662,32.025740,-235.681032,131.836451,3.646804,28.539166,11.058869,16.586812,856.030684,20.671212,562539.210146,1.029847,30.610421,12.681610,2.691855,0.077256,0.054135,109.664723,89.823472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688380,69.499906,77.002909,100.000000,32.736576,48.607595,66.440609,65.273103,22.493671,31.177215,31.704625,1677.246094,28.988538,0.012406,75.441530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.506860,72.453433,138.896690,142.955215,115.358043,121.683616,54.622118,14.371220,135.198091,3.869008,72.514974,53.219410,141.209287,137.682892,138.599081,134.447088,83.487540,130.917018,-0.066084,0.036429,32.025740,-235.674964,131.594019,3.643599,28.592951,11.054650,27.922501,1440.176655,20.677219,562490.679675,1.027235,30.629489,12.670658,2.692783,0.075943,0.053913,109.682195,89.838500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707759,69.524687,76.993057,100.000000,32.737639,48.607595,66.440609,65.249248,22.493671,31.177215,31.709376,1666.259766,28.958697,0.012409,75.438973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.608048,72.387709,138.913961,142.908596,115.338064,121.674494,54.624075,14.374788,135.152954,3.863713,72.508078,53.218429,141.207169,137.685478,138.606955,134.397199,83.468842,130.953234,-0.066233,0.036396,32.025740,-235.677930,131.934509,3.638333,28.600523,11.115610,59.822171,3085.375829,20.649203,562321.598737,1.026736,30.579908,12.682878,2.689877,0.077617,0.053291,109.758810,89.918055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692599,69.519902,76.990264,100.000000,32.741175,48.607595,66.440609,65.315586,22.493671,31.177215,31.711581,1677.246094,28.984589,0.012311,75.440260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.546846,72.387709,138.890924,142.908596,115.337266,121.665356,54.575929,14.369651,135.145365,3.859662,72.455862,53.170083,141.180778,137.762460,138.613940,134.366474,83.455734,130.928997,-0.066383,0.036385,32.025740,-235.682087,131.634544,3.634660,28.533595,11.114330,24.419645,1260.573566,20.704262,562292.838039,1.028367,30.648504,12.650318,2.696664,0.076788,0.054668,109.731411,89.913555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688100,69.494643,76.959769,100.000000,32.743369,48.607595,66.440609,65.268948,22.493671,31.177215,31.712395,1680.908203,28.954460,0.012426,75.442919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.643997,72.364789,138.875325,142.885984,115.307481,121.656060,54.617308,14.373361,135.241745,3.856315,72.429698,53.206769,141.156423,137.815901,138.598740,134.394957,83.429727,130.991801,-0.066456,0.036366,32.025740,-235.672333,131.822787,3.631285,28.539707,11.075240,3.651096,188.331496,20.655077,562121.945170,1.025881,30.480776,12.687037,2.691711,0.076289,0.053706,109.704177,89.909630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662146,69.458303,76.948376,100.000000,32.742189,48.607595,66.440609,65.241254,22.493671,31.177215,31.716099,1677.246094,28.958391,0.012315,75.444019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.697071,72.336070,138.918378,142.852207,115.327721,121.649265,54.540332,14.373076,135.138657,3.851637,72.420208,53.180656,141.184250,137.804001,138.634729,134.404287,83.476242,130.902060,-0.066215,0.036345,32.025740,-235.679153,131.829517,3.626743,28.562606,11.034690,16.816822,868.672649,20.678136,562150.853608,1.028041,30.542453,12.688085,2.694460,0.076515,0.053792,109.667259,89.922159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690199,69.491761,76.970971,100.000000,32.742725,48.607595,66.440609,65.261536,22.493671,31.177215,31.718134,1662.597656,28.948745,0.012302,75.442851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.567396,72.307627,138.911357,142.820941,115.363670,121.630117,54.616459,14.374217,135.189974,3.847321,72.359984,53.196741,141.149584,137.699139,138.602264,134.392717,83.447013,130.984169,-0.066388,0.036339,32.025740,-235.678011,132.075887,3.622390,28.501771,11.066459,31.139454,1606.265920,20.628486,562067.093907,1.025014,30.421654,12.745340,2.689089,0.076023,0.054115,109.611512,89.892734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694591,69.450897,76.961269,100.000000,32.744172,48.607595,66.440609,65.237526,22.493671,31.177215,31.721338,1680.908203,28.934645,0.012299,75.436637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.777239,72.293543,138.906600,142.800563,115.356636,121.619713,54.566302,14.375787,135.243354,3.844164,72.431610,53.170047,141.119799,137.802295,138.589310,134.392005,83.405082,130.896119,-0.066336,0.036314,32.025740,-235.673011,131.795192,3.619690,28.490628,11.104630,1.905557,98.384642,20.607959,561846.035745,1.025178,30.339521,12.654171,2.687161,0.076292,0.053280,109.575155,89.910300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668156,69.449368,76.958934,100.000000,32.743396,48.607595,66.440609,65.310000,22.493671,31.177215,31.722932,1673.583984,28.955939,0.012395,75.441257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.571719,72.293543,138.883733,142.800563,115.316807,121.624651,54.493751,14.374360,135.140269,3.842231,72.426836,53.173331,141.163347,137.894602,138.643759,134.465059,83.474253,130.918525,-0.066084,0.036310,32.025740,-235.676561,131.881544,3.617940,28.537886,11.125239,16.501716,853.124485,20.661385,561869.351403,1.026325,30.441654,12.724258,2.693783,0.077061,0.054346,109.632017,89.918157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704926,69.450855,76.978021,100.000000,32.743081,48.607595,66.440609,65.202667,22.493671,31.177215,31.725113,1662.597656,28.889244,0.012292,75.434694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.612083,72.292439,138.878156,142.788560,115.305671,121.636137,54.560918,14.371078,135.137150,3.839584,72.442601,53.296750,141.165306,137.734115,138.609958,134.448901,83.530758,130.976132,-0.066079,0.036297,32.025740,-235.677067,131.848567,3.615842,28.510642,11.091720,20.909313,1079.662687,20.561984,561752.382147,1.022598,30.216394,12.722374,2.682773,0.075762,0.053806,109.737249,89.897225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691689,69.460450,76.974470,100.000000,32.741424,48.607595,66.440609,65.313345,22.493671,31.177215,31.727855,1673.583984,28.916849,0.012286,75.433790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.605442,72.300447,138.888350,142.785768,115.290579,121.647611,54.671019,14.375501,135.215447,3.838249,72.436351,53.292564,141.137824,137.791377,138.560854,134.377214,83.502495,130.938603,-0.066084,0.036293,32.025740,-235.673133,131.774675,3.614652,28.514573,11.021780,-0.696307,-35.881746,20.653652,561754.276634,1.028459,30.423214,12.664353,2.693021,0.075876,0.053258,109.767300,89.939709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676878,69.453940,76.955040,100.000000,32.739869,48.607595,66.440609,65.295692,22.493671,31.177215,31.730643,1673.583984,28.904859,0.012423,75.441402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.595834,72.310112,138.906567,142.782418,115.290208,121.656026,54.531272,14.370935,135.158581,3.838847,72.500466,53.252587,141.139701,137.711561,138.589658,134.445988,83.461276,130.897307,-0.066126,0.036294,32.025740,-235.677699,131.849730,3.615182,28.486355,11.045238,27.614487,1426.662830,20.636175,561648.958970,1.026410,30.381441,12.636515,2.690807,0.076190,0.053865,109.901731,89.942167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682646,69.442270,76.963708,100.000000,32.741920,48.607595,66.440609,65.304582,22.493671,31.177215,31.733883,1662.597656,28.903056,0.012331,75.435137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.593264,72.313702,138.866985,142.776556,115.324857,121.662132,54.605365,14.372790,135.159782,3.838668,72.526223,53.174685,141.139280,137.722086,138.623464,134.417529,83.455843,130.942258,-0.066021,0.036296,32.025740,-235.677641,131.891232,3.614943,28.492053,11.103223,62.708248,3235.335691,20.642952,561783.753733,1.024604,30.396138,12.646103,2.691351,0.078973,0.054125,110.018160,89.967991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684266,69.441814,76.944240,100.000000,32.739972,48.607595,66.440609,65.313736,22.493671,31.177215,31.738248,1662.597656,28.916651,0.012335,75.436271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.524062,72.313702,138.853103,142.776556,115.320154,121.670532,54.554053,14.369365,135.150964,3.835902,72.579736,53.142996,141.148966,137.793092,138.628180,134.417038,83.455952,130.910592,-0.065995,0.036298,32.025740,-235.677799,131.850118,3.612292,28.456479,11.110309,25.251181,1304.021239,20.652295,561938.775416,1.027535,30.415481,12.666770,2.692205,0.079723,0.055085,110.049184,89.966071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692677,69.452720,76.951346,100.000000,32.738671,48.607595,66.440609,65.320097,22.493671,31.177215,31.741395,1677.246094,28.922583,0.012422,75.440098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.591439,72.334413,138.880438,142.770415,115.334449,121.674322,54.524146,14.372933,135.173981,3.833329,72.591434,53.223072,141.138048,137.793552,138.614922,134.399255,83.450021,131.041651,-0.066121,0.036306,32.025740,-235.679132,131.923680,3.609785,28.462429,11.053081,30.977144,1600.598832,20.648640,561987.501377,1.026258,30.421661,12.694575,2.691572,0.076242,0.054443,110.028364,89.954913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672555,69.435913,76.920675,100.000000,32.736663,48.607595,66.440609,65.363713,22.493671,31.177215,31.745425,1666.259766,28.849559,0.012420,75.428625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.571166,72.346011,138.910808,142.781302,115.334401,121.682716,54.562795,14.378356,135.181038,3.831820,72.639907,53.076615,141.119587,137.733377,138.597173,134.394084,83.459825,130.934274,-0.065953,0.036313,32.025740,-235.670932,131.751260,3.607967,28.459093,11.032706,51.089999,2637.966515,20.679829,562072.284294,1.028801,30.491420,12.678707,2.694918,0.077246,0.053957,109.976042,89.958971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662945,69.450383,76.918620,100.000000,32.738141,48.607595,66.440609,65.333602,22.493671,31.177215,31.748612,1673.583984,28.868455,0.012330,75.429537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.575109,72.377216,138.842055,142.785210,115.304242,121.689671,54.500655,14.376643,135.138629,3.831031,72.733987,53.128832,141.138617,137.777796,138.605878,134.365155,83.478632,130.926685,-0.065934,0.036283,32.025740,-235.676402,132.097892,3.607265,28.441135,11.044084,8.635705,446.401955,20.654759,562093.534832,1.027983,30.444212,12.749843,2.691928,0.076007,0.053420,109.984784,89.950884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659473,69.435284,76.905472,100.000000,32.735959,48.607595,66.440609,65.350756,22.493671,31.177215,31.752456,1677.246094,28.877849,0.012396,75.428566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.603062,72.377216,138.839484,142.785210,115.314169,121.686780,54.578137,14.376072,135.123676,3.828896,72.784872,53.266820,141.141260,137.728477,138.606991,134.427005,83.461032,130.934277,-0.066010,0.036252,32.025740,-235.673542,132.009705,3.604976,28.477159,11.107731,16.566680,855.158825,20.670588,562139.909502,1.027797,30.476238,12.686620,2.693575,0.076214,0.053653,109.984745,89.957736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672297,69.447281,76.933830,100.000000,32.732739,48.607595,66.440609,65.352725,22.493671,31.177215,31.757420,1666.259766,28.847089,0.012351,75.425795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.536356,72.435207,138.881722,142.825687,115.367632,121.678818,54.576998,14.369365,135.146388,3.826155,72.572632,53.332723,141.135310,137.851002,138.598714,134.371078,83.416218,131.011475,-0.066110,0.036237,32.025740,-235.684986,132.121777,3.602324,28.491764,11.120406,33.934748,1751.721173,20.661367,562175.032735,1.029023,30.503470,12.664037,2.692036,0.075864,0.053882,109.914682,89.943249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662118,69.440422,76.905952,100.000000,32.731363,48.607595,66.440609,65.344302,22.493671,31.177215,31.763926,1673.583984,28.899035,0.012319,75.439586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.607594,72.429132,138.900254,142.855277,115.435384,121.677042,54.608855,14.371506,135.190858,3.824303,72.504333,53.158131,141.164791,137.763825,138.633670,134.436128,83.456135,130.902285,-0.066168,0.036226,32.025740,-235.678435,132.145291,3.600723,28.498291,11.064656,0.870526,44.910583,20.647586,562182.959591,1.026930,30.475304,12.685413,2.690528,0.075908,0.054633,109.885639,89.954091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660414,69.459062,76.922721,100.000000,32.735889,48.607595,66.440609,65.383019,22.493671,31.177215,31.768074,1677.246094,28.918093,0.012392,75.437788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.584787,72.371416,138.893103,142.824570,115.434403,121.670177,54.548928,14.375501,135.200575,3.822312,72.507212,53.128503,141.170544,137.801683,138.620596,134.418285,83.388345,130.988555,-0.065979,0.036231,32.025740,-235.674930,131.995592,3.599145,28.501879,11.039738,16.549374,854.722895,20.686583,562388.775061,1.028486,30.600527,12.768637,2.694830,0.077436,0.053818,109.858287,89.940310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669548,69.463216,76.928898,100.000000,32.738882,48.607595,66.440609,65.352305,22.493671,31.177215,31.771879,1666.259766,28.916092,0.012361,75.434719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.637944,72.360647,138.843818,142.814800,115.413273,121.662556,54.576560,14.374931,135.121227,3.817914,72.617976,53.062957,141.141589,137.742875,138.595398,134.512567,83.415151,130.855922,-0.065995,0.036221,32.025740,-235.672723,132.097648,3.595340,28.495298,11.084832,47.173211,2435.113835,20.656046,562228.386222,1.026306,30.522655,12.674389,2.691469,0.077238,0.055057,109.795498,89.923540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658124,69.479608,76.923809,100.000000,32.733663,48.607595,66.440609,65.370326,22.493671,31.177215,31.774069,1666.259766,28.893355,0.012315,75.436092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.580868,72.360647,138.851328,142.814800,115.411224,121.655775,54.603110,14.368509,135.053516,3.815846,72.663184,53.042565,141.136907,137.760010,138.596086,134.417648,83.387813,130.868763,-0.066031,0.036252,32.025740,-235.683229,132.107705,3.593248,28.439350,11.088727,15.213976,784.974122,20.661018,562278.977928,1.027722,30.487919,12.785107,2.692521,0.076611,0.054546,109.762612,89.940593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647243,69.460006,76.922600,100.000000,32.730890,48.607595,66.440609,65.345434,22.493671,31.177215,31.777034,1677.246094,28.922114,0.012400,75.435836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.609372,72.402621,138.872421,142.846623,115.464457,121.635525,54.522175,14.376358,135.151909,3.812356,72.714442,53.205867,141.170346,137.759516,138.601169,134.351831,83.406516,130.852942,-0.066005,0.036221,32.025740,-235.673747,132.207575,3.590290,28.455216,11.100014,11.487823,593.600927,20.627105,562126.108896,1.025954,30.423604,12.692293,2.688794,0.076099,0.053838,109.834694,89.951051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651069,69.449300,76.934863,100.000000,32.732401,48.607595,66.440609,65.380652,22.493671,31.177215,31.782579,1673.583984,28.860125,0.012379,75.436612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.654799,72.435759,138.861252,142.889892,115.489268,121.617649,54.606714,14.368794,135.204000,3.809615,72.626133,53.251421,141.171597,137.721526,138.611654,134.350298,83.379153,130.882107,-0.065738,0.036224,32.025740,-235.681147,132.073401,3.587739,28.491854,11.090332,40.363603,2082.446603,20.653332,562197.163474,1.026638,30.481096,12.726023,2.691915,0.076594,0.053989,109.797027,89.941321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642046,69.452731,76.904406,100.000000,32.731976,48.607595,66.440609,65.369344,22.493671,31.177215,31.786416,1666.259766,28.921537,0.012314,75.440669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.577039,72.406487,138.916975,142.897150,115.496926,121.616893,54.563650,14.371934,135.205179,3.806883,72.495591,53.171067,141.168631,137.763598,138.656751,134.392063,83.418042,130.975845,-0.065578,0.036235,32.025740,-235.679477,131.867208,3.585214,28.476637,11.060960,13.289264,686.163361,20.642405,562107.004323,1.027479,30.494354,12.699445,2.690837,0.077043,0.053625,109.733673,89.951140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654194,69.455332,76.908613,100.000000,32.734222,48.607595,66.440609,65.349808,22.493671,31.177215,31.792128,1680.908203,28.875289,0.012334,75.433100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.764962,72.406487,138.872622,142.897150,115.486952,121.613113,54.551652,14.372362,135.164094,3.803718,72.431133,53.058114,141.160178,137.825207,138.624428,134.449534,83.371935,130.956032,-0.065580,0.036252,32.025740,-235.681336,131.907936,3.581939,28.507973,11.064043,0.672657,34.738887,20.618800,562109.859922,1.024839,30.481749,12.741327,2.688255,0.077353,0.053500,109.749576,89.938210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633003,69.454481,76.896721,100.000000,32.736170,48.607595,66.440609,65.393612,22.493671,31.177215,31.794719,1677.246094,28.888902,0.012374,75.432938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.592276,72.339383,138.847910,142.857790,115.519260,121.612344,54.663495,14.373646,135.112098,3.800815,72.525606,53.226059,141.189074,137.791485,138.659951,134.330703,83.434402,130.967600,-0.065664,0.036267,32.025740,-235.677928,131.859130,3.578652,28.514536,11.121380,15.904647,819.703199,20.661078,562024.413063,1.027254,30.530796,12.749087,2.693388,0.076188,0.053672,109.734887,89.914271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658063,69.471658,76.927159,100.000000,32.729386,48.607595,66.440609,65.297564,22.493671,31.177215,31.795225,1662.597656,28.920221,0.012292,75.439765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.584508,72.345735,138.851215,142.852765,115.544544,121.614642,54.616404,14.369936,135.129307,3.797492,72.587658,53.169557,141.175294,137.714815,138.637668,134.397399,83.362545,130.924059,-0.065617,0.036265,32.025740,-235.681475,131.867168,3.575323,28.490304,11.120785,39.258046,2025.049176,20.567576,561986.578068,1.023375,30.341676,12.785337,2.682753,0.076196,0.053988,109.651634,89.910238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645218,69.461717,76.889315,100.000000,32.727792,48.607595,66.440609,65.393419,22.493671,31.177215,31.798460,1677.246094,28.911404,0.012263,75.437669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.607868,72.378044,138.868320,142.892963,115.509979,121.620841,54.729684,14.377927,135.125531,3.793151,72.612006,53.103964,141.193092,137.739820,138.665134,134.378662,83.407173,130.945273,-0.065544,0.036607,32.025740,-235.670380,131.976481,3.570548,28.515113,11.071183,20.886481,1075.158078,20.639230,561849.446449,1.024835,30.448338,12.728625,2.691254,0.077851,0.054190,109.661260,89.894131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661168,69.478916,76.898894,100.000000,32.727150,48.607595,66.440609,65.439637,22.493671,31.177215,31.803152,1684.570312,28.919103,0.012414,75.435521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
