OSU 80 Ton Compressor Load Stand
51.543347,72.388538,138.839939,142.926741,115.518624,121.612077,54.554840,14.372790,135.126768,3.788626,72.590475,53.231213,141.181631,137.673992,138.646331,134.425678,83.406595,130.781139,-0.065630,0.036831,32.025740,-235.676334,131.953559,3.566264,28.559540,11.025116,5.430892,280.458000,20.644017,562040.438173,1.025923,30.462518,12.778815,2.691723,0.076383,0.054623,109.669819,89.940993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635475,69.492661,76.904074,100.000000,32.728580,48.607595,66.440609,65.401074,22.493671,31.177215,31.808275,1680.908203,28.955091,0.012308,75.522145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.682078,72.388538,138.829332,142.926741,115.504814,121.609322,54.568538,14.375787,135.210339,3.784694,72.589504,53.218941,141.176002,137.737352,138.644146,134.426556,83.391744,130.908689,-0.065433,0.037089,32.025740,-235.674644,131.948235,3.562572,28.468974,11.054145,26.121950,1348.631391,20.638624,562001.303063,1.023429,30.471292,12.744744,2.690836,0.080082,0.053399,109.683951,89.944089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636852,69.460822,76.870997,100.000000,32.725049,48.607595,66.440609,65.442793,22.493671,31.177215,31.812438,1666.259766,28.892526,0.012252,75.506794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.574589,72.388538,138.834256,142.944328,115.507972,121.623051,54.581317,14.370221,135.197092,3.781059,72.484596,53.174228,141.199956,137.718536,138.674711,134.410234,83.372397,130.846805,-0.065378,0.037346,32.025740,-235.681353,132.026370,3.559442,28.477015,11.106198,59.665552,3079.708742,20.662896,562020.146092,1.028066,30.546809,12.663610,2.693654,0.079390,0.053500,109.709579,89.947182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637051,69.494237,76.901302,100.000000,32.725339,48.607595,66.440609,65.375082,22.493671,31.177215,31.816142,1669.921875,28.886630,0.012293,75.436680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.545876,72.355676,138.856647,142.938745,115.510175,121.630692,54.566537,14.375073,135.173179,3.777963,72.486156,53.262735,141.207422,137.773118,138.638360,134.359184,83.412337,130.799420,-0.065234,0.037616,32.025740,-235.674704,132.013437,3.556151,28.513094,11.105802,27.280540,1408.499088,20.597440,561949.457766,1.024772,30.407073,12.741968,2.686218,0.077113,0.053725,109.754701,89.928855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633097,69.475336,76.905334,100.000000,32.722489,48.607595,66.440609,65.438342,22.493671,31.177215,31.819845,1677.246094,28.900964,0.012361,75.453301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.637088,72.341040,138.935801,142.922275,115.489589,121.621705,54.553596,14.374074,135.263869,3.775377,72.500992,53.352701,141.205547,137.770647,138.661092,134.506985,83.434029,130.988597,-0.065001,0.037639,32.025740,-235.674886,131.989922,3.553276,28.484714,11.067307,32.442967,1675.433453,20.649629,562129.218230,1.026980,30.515316,12.730508,2.691912,0.076159,0.053327,109.778141,89.943902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648087,69.499463,76.900853,100.000000,32.727937,48.607595,66.440609,65.460687,22.493671,31.177215,31.821690,1666.259766,28.872025,0.012366,75.431455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.550225,72.341040,138.928036,142.922275,115.490311,121.609421,54.580460,14.370079,135.228493,3.772314,72.274709,53.195040,141.209138,137.871836,138.657387,134.448065,83.362666,130.961584,-0.064636,0.037650,32.025740,-235.680516,132.014643,3.550018,28.519134,11.034492,60.100965,3102.231783,20.665637,562039.410312,1.027862,30.511397,12.666972,2.693846,0.077162,0.053681,109.784194,89.947659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641182,69.466814,76.882029,100.000000,32.731479,48.607595,66.440609,65.418990,22.493671,31.177215,31.824299,1666.259766,28.899035,0.012321,75.433143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.688614,72.275870,138.917528,142.905804,115.522248,121.609355,54.552377,14.375930,135.257879,3.769274,72.110367,53.098555,141.220622,137.837281,138.683519,134.516989,83.339433,130.930379,-0.064450,0.037670,32.025740,-235.675482,132.015109,3.547566,28.535253,11.086870,24.372528,1258.684536,20.633711,561865.882158,1.026009,30.404860,12.739445,2.690620,0.076847,0.053324,109.719607,89.924596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637842,69.494199,76.899775,100.000000,32.732823,48.607595,66.440609,65.470531,22.493671,31.177215,31.824278,1680.908203,28.911223,0.012383,75.430347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.604109,72.178392,138.909113,142.827641,115.503969,121.609383,54.618806,14.375644,135.134689,3.767415,72.296058,53.149112,141.215760,137.829635,138.704407,134.390558,83.472506,130.962089,-0.064395,0.037690,32.025740,-235.678707,131.681327,3.546457,28.436609,11.099707,28.720874,1481.444679,20.670224,562032.069919,1.027288,30.492376,12.797367,2.695003,0.076940,0.053849,109.749679,89.939532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651258,69.501388,76.895182,100.000000,32.730699,48.607595,66.440609,65.401500,22.493671,31.177215,31.826908,1669.921875,28.866382,0.012405,75.430432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.590759,72.247703,138.881855,142.835457,115.449543,121.601502,54.589083,14.369793,135.138154,3.767978,72.517755,53.203201,141.190436,137.808407,138.695157,134.349015,83.383307,130.931099,-0.064374,0.037672,32.025740,-235.680148,132.030510,3.546835,28.447445,11.078792,59.178496,3054.134192,20.601691,561888.479390,1.024642,30.287830,12.805074,2.687585,0.076672,0.054028,109.771323,89.884224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629649,69.483098,76.875254,100.000000,32.727350,48.607595,66.440609,65.449707,22.493671,31.177215,31.824024,1666.259766,28.920978,0.012256,75.438478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.642076,72.331927,138.894451,142.892405,115.421636,121.599740,54.563425,14.376358,135.191625,3.767250,72.477654,53.352061,141.197683,137.784217,138.682814,134.429898,83.422264,130.894894,-0.064416,0.037727,32.025740,-235.677177,132.009501,3.546082,28.474743,11.037845,52.500542,2710.766796,20.633726,561485.034777,1.024974,30.275425,12.687779,2.691823,0.076189,0.053638,109.811126,89.902220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.638327,69.507138,76.871709,100.000000,32.726620,48.607595,66.440609,65.460266,22.493671,31.177215,31.830211,1680.908203,28.888613,0.012356,75.436731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.582348,72.331927,138.894524,142.892405,115.452629,121.604898,54.513516,14.375644,135.211994,3.765871,72.327883,53.362880,141.187999,137.866114,138.707710,134.469114,83.393054,130.942174,-0.064725,0.037754,32.025740,-235.672500,131.726196,3.544875,28.456659,11.057679,11.491622,593.891547,20.638041,561772.492556,1.025935,30.358188,12.761558,2.691991,0.076707,0.053359,109.870787,89.947417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653163,69.541490,76.878903,100.000000,32.728124,48.607595,66.440609,65.439098,22.493671,31.177215,31.837068,1680.908203,28.922078,0.012386,75.437473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.529533,72.312321,138.916795,142.881518,115.443774,121.608382,54.510740,14.373361,135.253349,3.765510,72.290406,53.231946,141.193891,137.851071,138.697854,134.528273,83.415024,130.931728,-0.064696,0.037774,32.025740,-235.677887,131.930472,3.544149,28.445065,11.094154,20.156266,1041.736791,20.620709,561771.956734,1.025507,30.390725,12.704581,2.689560,0.076368,0.053280,109.873482,89.983821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649580,69.500126,76.889109,100.000000,32.727227,48.607595,66.440609,65.475676,22.493671,31.177215,31.839248,1662.597656,28.864200,0.012268,75.434856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.648742,72.243837,138.899312,142.809217,115.465942,121.593612,54.645276,14.371220,135.266081,3.764384,72.346810,53.124871,141.181866,137.832899,138.698098,134.426879,83.403697,130.898899,-0.064736,0.037773,32.025740,-235.681008,132.056248,3.542990,28.506170,11.118477,48.275450,2488.878514,20.648972,561905.172602,1.027788,30.450887,12.757322,2.692676,0.075685,0.053454,109.924333,89.970550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639466,69.534019,76.869873,100.000000,32.730680,48.607595,66.440609,65.506831,22.493671,31.177215,31.842224,1677.246094,28.952044,0.012284,75.440771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.674839,72.229754,138.872554,142.779906,115.441121,121.578371,54.519813,14.376786,135.181920,3.762285,72.413092,53.224326,141.162860,137.907334,138.702107,134.515074,83.388308,130.987717,-0.064812,0.037780,32.025740,-235.673155,132.044845,3.540762,28.493567,11.088565,13.208287,682.530612,20.676082,561874.476883,1.028969,30.484523,12.730154,2.695868,0.076399,0.053850,109.888778,89.969463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650436,69.526723,76.860949,100.000000,32.728205,48.607595,66.440609,65.450124,22.493671,31.177215,31.841328,1677.246094,28.920058,0.012436,75.436160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.661800,72.229754,138.875416,142.779906,115.424745,121.570787,54.574893,14.374074,135.154202,3.760035,72.463972,53.117004,141.173595,137.901515,138.698262,134.410502,83.385793,130.886082,-0.064851,0.037773,32.025740,-235.678807,132.163523,3.538588,28.501699,11.060131,23.980061,1237.905214,20.612632,561643.557539,1.023547,30.295925,12.725140,2.689307,0.078283,0.053300,109.848276,89.969804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655002,69.490602,76.846477,100.000000,32.725294,48.607595,66.440609,65.441549,22.493671,31.177215,31.842901,1669.921875,28.893301,0.012290,75.438674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.637634,72.261234,138.892895,142.795818,115.415714,121.556248,54.591507,14.375359,135.121982,3.758611,72.586186,53.196421,141.175210,137.950075,138.703342,134.480889,83.378643,130.935685,-0.064830,0.037790,32.025740,-235.673275,132.126955,3.537333,28.536930,11.068082,51.176014,2641.018024,20.593307,561569.936778,1.025171,30.255574,12.784728,2.687431,0.075908,0.054034,109.877810,89.955409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661731,69.518922,76.853677,100.000000,32.727739,48.607595,66.440609,65.451432,22.493671,31.177215,31.846671,1666.259766,28.947699,0.012278,75.435827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.594649,72.297685,138.888195,142.829037,115.427047,121.547831,54.517704,14.370364,135.143627,3.756894,72.539745,53.182980,141.182031,137.745343,138.686342,134.356105,83.374537,130.959421,-0.064851,0.037782,32.025740,-235.679577,132.395088,3.535873,28.479125,11.080685,21.289233,1100.151389,20.598263,561548.085537,1.024355,30.268696,12.736666,2.688164,0.077837,0.053989,109.933689,89.942414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650022,69.516345,76.840896,100.000000,32.726598,48.607595,66.440609,65.467230,22.493671,31.177215,31.849161,1680.908203,28.887459,0.012335,75.431890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.664990,72.322262,138.857428,142.861139,115.441830,121.533341,54.540692,14.371363,135.191206,3.753539,72.453711,53.281604,141.191516,137.786420,138.687781,134.523179,83.365790,130.867862,-0.064935,0.037800,32.025740,-235.680375,132.159670,3.532251,28.492431,11.116530,32.528126,1680.228681,20.611230,561564.469976,1.024526,30.324503,12.768504,2.689761,0.075833,0.053484,109.955724,89.963327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655726,69.536165,76.838666,100.000000,32.727853,48.607595,66.440609,65.494906,22.493671,31.177215,31.853712,1666.259766,28.948600,0.012370,75.446524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.662233,72.292991,138.863252,142.858348,115.466378,121.527175,54.615889,14.373646,135.187279,3.747790,72.413946,53.233369,141.206894,137.761385,138.717817,134.510794,83.380172,131.074849,-0.065048,0.037861,32.025740,-235.676295,132.222975,3.526641,28.507811,11.072644,16.211932,836.268532,20.630961,561621.838384,1.026870,30.404250,12.784420,2.691911,0.077107,0.054005,109.888016,89.941115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637921,69.534550,76.829286,100.000000,32.723330,48.607595,66.440609,65.464129,22.493671,31.177215,31.858886,1666.259766,28.951233,0.012274,75.438103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.643022,72.292991,138.892922,142.858348,115.459873,121.530981,54.596919,14.371648,135.201951,3.743136,72.323900,53.198721,141.211192,137.833982,138.695211,134.470170,83.367857,131.010167,-0.065077,0.037884,32.025740,-235.681233,132.219019,3.522545,28.505666,11.074807,34.591999,1784.997150,20.592916,561564.530920,1.024853,30.357993,12.747598,2.687650,0.078090,0.054273,109.870116,89.926864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624725,69.511803,76.818934,100.000000,32.722780,48.607595,66.440609,65.472604,22.493671,31.177215,31.860395,1669.921875,28.946779,0.012359,75.439680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.672007,72.251569,138.915085,142.849415,115.441580,121.539997,54.540208,14.369651,135.214663,3.739958,72.369553,53.227424,141.193759,137.903634,138.716948,134.467521,83.342170,131.031513,-0.065003,0.037898,32.025740,-235.686661,132.295337,3.519307,28.477700,11.081749,4.498305,232.360409,20.592275,561461.974206,1.023374,30.331497,12.836202,2.687907,0.076523,0.053350,109.843594,89.943530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598376,69.526139,76.821447,100.000000,32.724737,48.607595,66.440609,65.486243,22.493671,31.177215,31.861108,1677.246094,28.950151,0.012358,75.439245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.584343,72.239419,138.943112,142.848857,115.398473,121.533075,54.555986,14.374074,135.201109,3.736611,72.289757,53.281716,141.206534,137.884665,138.709381,134.549196,83.351484,130.941583,-0.064961,0.037922,32.025740,-235.677664,132.133502,3.516452,28.516069,11.121488,18.135737,936.532393,20.606336,561520.465977,1.024177,30.350837,12.816346,2.689481,0.077912,0.054542,109.858583,89.923584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607642,69.549522,76.825071,100.000000,32.727667,48.607595,66.440609,65.474739,22.493671,31.177215,31.863506,1666.259766,28.953306,0.012340,75.438350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.692924,72.212081,138.935983,142.843832,115.392761,121.542259,54.562646,14.370650,135.263059,3.733353,72.289063,53.121539,141.198746,137.890728,138.730026,134.467379,83.376524,130.947626,-0.065197,0.037921,32.025740,-235.677821,132.268762,3.513053,28.522127,11.118062,33.953966,1753.174272,20.595824,561536.460134,1.024582,30.280239,12.852652,2.688401,0.079029,0.053238,109.845225,89.937089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609588,69.527803,76.830962,100.000000,32.731930,48.607595,66.440609,65.525208,22.493671,31.177215,31.865217,1680.908203,28.870367,0.012280,75.429955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.596767,72.212081,138.887831,142.843832,115.379799,121.555972,54.648764,14.376786,135.266907,3.728667,72.352433,53.230498,141.202318,137.853678,138.736684,134.453469,83.356602,131.000286,-0.065134,0.037930,32.025740,-235.678383,132.331678,3.507924,28.486048,11.079081,2.576463,132.823098,20.638385,561521.817032,1.026098,30.356368,12.798597,2.693513,0.076161,0.054839,109.819542,89.925421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582736,69.540805,76.810471,100.000000,32.730135,48.607595,66.440609,65.470530,22.493671,31.177215,31.866040,1680.908203,28.919319,0.012386,75.432469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.612173,72.201311,138.935173,142.822058,115.367850,121.560514,54.563245,14.365512,135.244029,3.725132,72.368632,53.215164,141.190575,137.882156,138.715677,134.438446,83.358000,130.999297,-0.064982,0.037934,32.025740,-235.689166,132.166382,3.504478,28.528095,11.045382,17.293870,892.939410,20.587445,561389.182619,1.023625,30.219705,12.776565,2.687718,0.076377,0.054550,109.795127,89.938162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561716,69.533070,76.819290,100.000000,32.730161,48.607595,66.440609,65.525184,22.493671,31.177215,31.867520,1666.259766,28.889641,0.012248,75.429665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.665186,72.229202,138.940547,142.838528,115.344787,121.592975,54.514487,14.377214,135.365234,3.721905,72.489947,53.183495,141.187368,137.905472,138.733610,134.500835,83.400995,131.025527,-0.064849,0.037944,32.025740,-235.671094,132.259174,3.501046,28.530620,11.075457,33.693434,1741.258857,20.626682,561564.661853,1.024208,30.316511,12.822686,2.691793,0.075902,0.053895,109.799994,89.955300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601834,69.537070,76.824342,100.000000,32.728902,48.607595,66.440609,65.520378,22.493671,31.177215,31.871479,1666.259766,28.912179,0.012271,75.434421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.531928,72.261510,138.927656,142.868677,115.353585,121.604805,54.631859,14.365798,135.211954,3.718831,72.437036,53.062758,141.193725,137.870990,138.698840,134.467905,83.368001,130.892823,-0.065077,0.037925,32.025740,-235.690351,132.182983,3.498289,28.489402,11.111986,17.200087,886.981702,20.626860,561554.717322,1.025489,30.290222,12.820796,2.691907,0.076140,0.053975,109.703328,89.952954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579242,69.546030,76.814550,100.000000,32.732372,48.607595,66.440609,65.497423,22.493671,31.177215,31.873664,1680.908203,28.962610,0.012379,75.429674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.692689,72.264824,138.910981,142.869514,115.344909,121.603309,54.497188,14.380496,135.185140,3.717080,72.460781,53.240706,141.191162,137.926258,138.692425,134.435992,83.364242,130.937558,-0.065053,0.037932,32.025740,-235.672059,132.343872,3.496364,28.490304,11.099185,-0.868366,-44.890962,20.610508,561614.222882,1.025602,30.264737,12.790849,2.689249,0.077093,0.054561,109.694127,89.956114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571486,69.547407,76.807469,100.000000,32.729704,48.607595,66.440609,65.573094,22.493671,31.177215,31.877675,1673.583984,28.936466,0.012369,75.435964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.593371,72.264824,138.896802,142.869514,115.331099,121.606884,54.565804,14.371791,135.243771,3.714926,72.493517,53.180346,141.216386,137.800590,138.740413,134.451896,83.399644,130.974887,-0.064967,0.037934,32.025740,-235.679293,132.220793,3.494222,28.489258,11.080217,16.464433,850.072977,20.673346,561884.307595,1.026474,30.431296,12.757813,2.695953,0.075748,0.053045,109.789958,90.005039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565588,69.588006,76.845618,100.000000,32.729643,48.607595,66.440609,65.490699,22.493671,31.177215,31.880345,1666.259766,28.926982,0.012299,75.442365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.617800,72.283878,138.922966,142.878726,115.289527,121.605887,54.600308,14.375073,135.255552,3.711486,72.518904,53.097536,141.212150,137.753324,138.735779,134.463328,83.400785,130.989759,-0.064914,0.037910,32.025740,-235.677971,132.249854,3.491172,28.491151,11.031697,40.829170,2106.713364,20.597149,561783.543002,1.025511,30.272684,12.783836,2.687246,0.076955,0.054052,109.804151,90.018335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577607,69.591307,76.853355,100.000000,32.731036,48.607595,66.440609,65.546885,22.493671,31.177215,31.883826,1673.583984,28.956372,0.012307,75.447249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.603620,72.291334,138.901509,142.890451,115.295975,121.604349,54.578341,14.371220,135.210839,3.707777,72.490819,53.055348,141.187392,137.774172,138.721330,134.461756,83.371232,130.983620,-0.064919,0.037897,32.025740,-235.677087,132.181390,3.487513,28.514176,11.075096,10.176585,525.305254,20.640941,561785.969099,1.026406,30.372676,12.767008,2.692144,0.076675,0.054523,109.825814,89.998323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556610,69.549552,76.837976,100.000000,32.731768,48.607595,66.440609,65.537529,22.493671,31.177215,31.886531,1680.908203,28.885963,0.012388,75.433083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.551984,72.306522,138.850035,142.905246,115.322423,121.598195,54.572861,14.374788,135.119286,3.704056,72.585180,53.042997,141.229970,137.722448,138.729042,134.331030,83.372334,130.959274,-0.064922,0.037903,32.025740,-235.676133,132.195400,3.484101,28.479594,11.135065,23.269848,1201.287109,20.634702,561792.342096,1.025268,30.367122,12.773266,2.691377,0.076423,0.054056,109.952164,90.000633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561200,69.558294,76.849788,100.000000,32.727678,48.607595,66.440609,65.550224,22.493671,31.177215,31.889659,1662.597656,28.863713,0.012330,75.424142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.626016,72.306522,138.844676,142.905246,115.336198,121.605776,54.646574,14.371363,135.259196,3.701320,72.663072,53.173583,141.219377,137.767608,138.743797,134.384810,83.378716,130.882391,-0.065040,0.037927,32.025740,-235.679558,132.034853,3.481669,28.460283,11.112707,54.375974,2803.329230,20.637937,561874.743718,1.025995,30.388861,12.799766,2.691701,0.077485,0.054013,110.035263,89.970077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556787,69.549729,76.847166,100.000000,32.724671,48.607595,66.440609,65.583329,22.493671,31.177215,31.893246,1680.908203,28.883312,0.012278,75.432853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.589246,72.349877,138.852518,142.942374,115.310939,121.621014,54.548424,14.373076,135.220213,3.698960,72.665238,53.188940,141.227044,137.723680,138.714188,134.420748,83.396390,130.905651,-0.065051,0.037923,32.025740,-235.679806,132.320788,3.479276,28.466143,11.053153,21.796406,1125.725938,20.653857,561902.606770,1.027208,30.456085,12.786551,2.693398,0.076035,0.053989,110.115439,89.965323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567996,69.543087,76.843162,100.000000,32.724321,48.607595,66.440609,65.550459,22.493671,31.177215,31.898344,1680.908203,28.905291,0.012423,75.434805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.595933,72.371693,138.889939,142.960798,115.306457,121.616520,54.718409,14.371648,135.192962,3.695546,72.603039,53.218701,141.241109,137.712765,138.710991,134.400579,83.354558,130.934750,-0.064904,0.037943,32.025740,-235.683193,132.367983,3.475747,28.459994,11.054668,33.161881,1707.401640,20.620099,561870.990520,1.024280,30.381491,12.741904,2.689432,0.075483,0.054276,110.114478,89.952583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555827,69.545863,76.831874,100.000000,32.723330,48.607595,66.440609,65.574073,22.493671,31.177215,31.901679,1666.259766,28.863064,0.012267,75.431642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.536124,72.347668,138.851838,142.961915,115.326485,121.620533,54.608644,14.374788,135.087253,3.691301,72.392120,53.302085,141.256082,137.826488,138.754465,134.436314,83.392374,130.901487,-0.065072,0.037962,32.025740,-235.675970,132.198011,3.471807,28.443695,11.064332,15.790106,814.617351,20.643114,561994.617779,1.027163,30.461885,12.735810,2.691501,0.075814,0.054729,110.017204,89.963769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588232,69.525128,76.847347,100.000000,32.724612,48.607595,66.440609,65.539630,22.493671,31.177215,31.907429,1662.597656,28.879310,0.012281,75.435325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.599018,72.294648,138.864872,142.942653,115.347445,121.636553,54.579658,14.381495,135.127955,3.689766,72.418008,53.168608,141.241133,137.797370,138.733318,134.479365,83.385026,130.803393,-0.065239,0.037942,32.025740,-235.666649,132.325782,3.470711,28.456406,11.125707,33.632369,1736.027699,20.646440,562100.776477,1.023846,30.476963,12.792123,2.691878,0.076413,0.054102,109.999369,89.977962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569967,69.518487,76.841588,100.000000,32.723160,48.607595,66.440609,65.614879,22.493671,31.177215,31.909613,1680.908203,28.915875,0.012391,75.440226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.611613,72.294648,138.878621,142.942653,115.345649,121.643508,54.555792,14.374788,135.217839,3.687156,72.376790,53.146632,141.245068,137.817982,138.759567,134.489771,83.377136,130.910628,-0.065570,0.037942,32.025740,-235.678093,132.105173,3.468440,28.483975,11.113681,9.626488,497.115125,20.667380,562034.437519,1.027175,30.513222,12.737752,2.694262,0.076856,0.054472,109.914407,90.026075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582532,69.540601,76.876855,100.000000,32.721502,48.607595,66.440609,65.586239,22.493671,31.177215,31.910097,1680.908203,28.899359,0.012431,75.437387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.586973,72.281945,138.902739,142.938745,115.332389,121.644344,54.571705,14.372647,135.166340,3.684027,72.367950,53.034359,141.262461,137.806026,138.737791,134.463346,83.393671,130.955338,-0.065664,0.037917,32.025740,-235.677784,132.161444,3.465036,28.462104,11.066351,25.937695,1339.040935,20.640226,561996.944423,1.026350,30.396811,12.696263,2.691231,0.075670,0.053543,109.960983,89.995868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593479,69.511277,76.850713,100.000000,32.724214,48.607595,66.440609,65.585199,22.493671,31.177215,31.912268,1666.259766,28.914343,0.012279,75.439365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.679656,72.246323,138.874961,142.921437,115.326654,121.651151,54.628535,14.372505,135.190550,3.680940,72.464459,53.150521,141.218616,137.736360,138.726499,134.415614,83.359729,130.866229,-0.065743,0.037928,32.025740,-235.681520,131.982968,3.461430,28.484318,11.040568,62.064260,3200.751924,20.637623,562040.653043,1.026584,30.384123,12.757541,2.690841,0.077374,0.054402,109.967283,89.989744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570494,69.486214,76.851080,100.000000,32.725637,48.607595,66.440609,65.602060,22.493671,31.177215,31.914955,1673.583984,28.900008,0.012278,75.431736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.560950,72.273385,138.871351,142.919483,115.359018,121.672794,54.590272,14.376500,135.141102,3.677355,72.515968,53.194477,141.208730,137.806608,138.723120,134.460517,83.334970,130.857981,-0.065811,0.037948,32.025740,-235.678505,132.137233,3.457815,28.508406,11.093920,27.619023,1425.355041,20.652153,562003.529025,1.026795,30.396242,12.763256,2.692593,0.077007,0.053835,109.988444,90.015438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583451,69.481319,76.855764,100.000000,32.720880,48.607595,66.440609,65.557586,22.493671,31.177215,31.915628,1680.908203,28.908555,0.012394,75.435947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.622363,72.273385,138.904727,142.919483,115.378129,121.682234,54.545897,14.372505,135.267856,3.673199,72.470516,53.243598,141.256268,137.790343,138.756958,134.471678,83.370652,130.840110,-0.065900,0.037933,32.025740,-235.677110,132.075969,3.453839,28.454405,11.102484,31.450895,1624.429663,20.604751,561992.847451,1.023682,30.267295,12.752847,2.687227,0.076363,0.053980,109.952910,90.035854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600472,69.497927,76.878552,100.000000,32.720981,48.607595,66.440609,65.625572,22.493671,31.177215,31.919420,1666.259766,28.871322,0.012312,75.424773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.582172,72.302104,138.912026,142.959123,115.364688,121.682268,54.579321,14.369936,135.188798,3.668003,72.448639,53.121638,141.255683,137.814929,138.747912,134.426572,83.386478,130.900879,-0.065916,0.037923,32.025740,-235.677881,132.270333,3.448734,28.466522,11.101132,57.490115,2967.529466,20.663561,562273.616207,1.027229,30.413910,12.773500,2.693344,0.076171,0.053948,109.906428,89.987106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582818,69.476949,76.892444,100.000000,32.724413,48.607595,66.440609,65.599322,22.493671,31.177215,31.923468,1666.259766,28.920437,0.012293,75.435342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.643215,72.291058,138.870553,142.962753,115.345712,121.679173,54.552795,14.373932,135.074139,3.662720,72.446498,53.037430,141.253668,137.835447,138.752428,134.468379,83.376998,130.902426,-0.066142,0.037922,32.025740,-235.680747,132.180839,3.443596,28.440828,11.070733,20.394102,1053.216277,20.642168,562192.661480,1.026809,30.352033,12.728920,2.690786,0.076529,0.053331,109.930527,90.001209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600148,69.479334,76.883713,100.000000,32.725486,48.607595,66.440609,65.626497,22.493671,31.177215,31.926347,1680.908203,28.845935,0.012388,75.439467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.576988,72.293819,138.836189,142.962473,115.312231,121.684474,54.755046,14.369793,135.141095,3.658271,72.493315,53.118246,141.262991,137.740683,138.757934,134.358631,83.336546,130.870700,-0.066131,0.037936,32.025740,-235.681291,132.107031,3.439703,28.432660,11.036222,16.179810,832.490474,20.663376,562229.605281,1.027128,30.421239,12.743346,2.693024,0.076536,0.053793,109.895622,90.009704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584089,69.467425,76.874639,100.000000,32.719099,48.607595,66.440609,65.599582,22.493671,31.177215,31.928602,1669.921875,28.904174,0.012401,75.436160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.506397,72.300723,138.844930,142.969173,115.290117,121.698933,54.596260,14.369651,135.130983,3.651290,72.401372,53.223200,141.250642,137.885967,138.733243,134.416671,83.309675,130.850642,-0.065955,0.037949,32.025740,-235.680127,132.127120,3.433734,28.474076,11.066351,32.175479,1660.321219,20.627769,562178.386182,1.026246,30.348709,12.753596,2.689038,0.076054,0.053874,109.857646,90.012628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565735,69.466507,76.860321,100.000000,32.718590,48.607595,66.440609,65.644108,22.493671,31.177215,31.932457,1666.259766,28.943119,0.012272,75.445365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.624624,72.300723,138.863863,142.969173,115.310341,121.702050,54.575073,14.371078,135.198929,3.646717,72.377218,53.132525,141.242855,137.808710,138.736968,134.389251,83.358774,130.997680,-0.065968,0.037974,32.025740,-235.679027,132.409670,3.429264,28.517818,11.114799,59.005674,3045.996835,20.654132,562345.562830,1.023941,30.418179,12.778255,2.691824,0.077147,0.053728,109.794689,90.010282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561038,69.482985,76.863289,100.000000,32.716580,48.607595,66.440609,65.688254,22.493671,31.177215,31.935626,1666.259766,28.908645,0.012368,75.436382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.565249,72.278631,138.871584,142.947399,115.315986,121.710510,54.563550,14.377357,135.136074,3.644219,72.403997,53.097383,141.262528,137.803047,138.752855,134.392760,83.362522,130.866020,-0.066003,0.038004,32.025740,-235.677648,132.258827,3.426908,28.472706,11.078287,20.820265,1075.012768,20.690663,562533.133115,1.028597,30.496261,12.795139,2.695683,0.075679,0.053794,109.791983,90.043595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598533,69.523390,76.905756,100.000000,32.719288,48.607595,66.440609,65.633040,22.493671,31.177215,31.937384,1680.908203,28.919824,0.012417,75.435751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.549720,72.259854,138.878808,142.927020,115.293129,121.711355,54.706040,14.372647,135.114694,3.643081,72.488046,53.163334,141.241262,137.698387,138.764594,134.384465,83.330491,130.851027,-0.065989,0.038020,32.025740,-235.682031,131.958800,3.426319,28.497083,11.007085,18.809200,968.645890,20.639714,562355.658869,1.026449,30.377094,12.819218,2.689877,0.075753,0.053655,109.794987,90.020316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554747,69.521533,76.887883,100.000000,32.717332,48.607595,66.440609,65.672492,22.493671,31.177215,31.940039,1669.921875,28.888884,0.012387,75.434191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.673750,72.293819,138.835232,142.925904,115.315509,121.713692,54.571471,14.373361,135.119003,3.643079,72.517021,53.188738,141.231720,137.732636,138.750793,134.331721,83.322131,130.906589,-0.066102,0.038015,32.025740,-235.678050,131.966530,3.426550,28.484768,11.029263,48.196174,2488.151964,20.668461,562389.486700,1.027971,30.414822,12.749950,2.693124,0.076221,0.053300,109.847137,90.074851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577626,69.509123,76.907034,100.000000,32.715071,48.607595,66.440609,65.688118,22.493671,31.177215,31.941633,1666.259766,28.874495,0.012296,75.424969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.492655,72.293819,138.838967,142.925904,115.294954,121.714494,54.571697,14.368081,135.133989,3.643510,72.491227,53.071214,141.255126,137.729973,138.780422,134.391633,83.336104,130.851358,-0.066105,0.037996,32.025740,-235.681534,131.989803,3.427031,28.448545,11.069128,16.241035,838.448181,20.675679,562447.618523,1.025589,30.411699,12.774516,2.694075,0.075803,0.054319,109.886075,90.083450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577233,69.516203,76.930993,100.000000,32.712554,48.607595,66.440609,65.630845,22.493671,31.177215,31.945923,1680.908203,28.913766,0.012381,75.434114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.624576,72.306798,138.847981,142.928974,115.267862,121.699995,54.568919,14.372505,135.109322,3.645566,72.528226,53.113810,141.254379,137.699062,138.756986,134.367698,83.342256,130.728290,-0.065971,0.037980,32.025740,-235.679070,131.859294,3.428705,28.433652,11.110760,13.135747,678.171314,20.614426,562449.231203,1.025531,30.320736,12.810536,2.686765,0.075119,0.052976,109.936052,90.119551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.566461,69.510413,76.929783,100.000000,32.712112,48.607595,66.440609,65.732355,22.493671,31.177215,31.949375,1677.246094,28.869772,0.012372,75.437251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.638682,72.312321,138.837130,142.916412,115.218172,121.680934,54.536020,14.374931,135.098182,3.647107,72.603575,53.137028,141.239994,137.680550,138.747556,134.295317,83.337528,130.710801,-0.065958,0.037993,32.025740,-235.680401,131.931715,3.430730,28.444272,11.083264,38.249519,1975.934415,20.698283,562542.260296,1.029473,30.503221,12.769067,2.696287,0.076366,0.053931,109.934238,90.079593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575376,69.522650,76.946832,100.000000,32.711488,48.607595,66.440609,65.670135,22.493671,31.177215,31.952299,1666.259766,28.857781,0.012314,75.434575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.690087,72.343249,138.812072,142.935953,115.238128,121.676836,54.561735,14.372362,135.114409,3.649468,72.602019,53.225425,141.245906,137.714787,138.745027,134.274006,83.337615,130.759653,-0.065984,0.037992,32.025740,-235.678886,131.804819,3.432786,28.445877,11.034401,14.186525,732.517233,20.637469,562389.900742,1.026564,30.383218,12.701622,2.689571,0.076492,0.055452,109.935908,90.038737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557700,69.529469,76.928811,100.000000,32.709311,48.607595,66.440609,65.667150,22.493671,31.177215,31.955536,1680.908203,28.892147,0.012304,75.428881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.630842,72.338831,138.820546,142.934558,115.279077,121.677914,54.611540,14.373361,135.192223,3.652365,72.525550,53.153489,141.280410,137.693048,138.776559,134.298963,83.357974,130.810930,-0.065892,0.038006,32.025740,-235.679684,131.748387,3.435773,28.448996,11.055948,19.275275,994.365750,20.626180,562311.501378,1.026730,30.374537,12.697636,2.688627,0.075433,0.054088,109.943776,90.085293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583856,69.530716,76.953854,100.000000,32.704818,48.607595,66.440609,65.646430,22.493671,31.177215,31.961254,1680.908203,28.906644,0.012379,75.431736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.611991,72.338831,138.842487,142.934558,115.313100,121.681429,54.551837,14.373076,135.146666,3.657017,72.493724,53.090990,141.258944,137.671169,138.759258,134.356046,83.353698,130.788281,-0.066058,0.038026,32.025740,-235.678826,131.822012,3.440293,28.477376,11.089556,18.320061,946.122849,20.600082,562307.617115,1.025178,30.353726,12.721887,2.685468,0.075302,0.054584,109.892449,90.079022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568498,69.520338,76.918266,100.000000,32.704460,48.607595,66.440609,65.684164,22.493671,31.177215,31.964290,1677.246094,28.879977,0.012255,75.434259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.635364,72.323367,138.846049,142.917529,115.351140,121.683735,54.619569,14.370507,135.185610,3.661205,72.476102,53.158919,141.268447,137.735016,138.783786,134.368634,83.348024,130.846764,-0.066157,0.038047,32.025740,-235.678617,131.723506,3.444511,28.449068,11.112978,37.724962,1945.855257,20.628321,562299.334107,1.025524,30.408940,12.727067,2.688714,0.075537,0.054421,109.895266,90.111493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555955,69.500737,76.912136,100.000000,32.706000,48.607595,66.440609,65.698959,22.493671,31.177215,31.966744,1666.259766,28.925449,0.012272,75.439331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.559168,72.305417,138.848899,142.898825,115.373056,121.670793,54.612332,14.372505,135.109322,3.665412,72.429916,53.158481,141.228497,137.803593,138.750253,134.300388,83.304559,130.747226,-0.066026,0.038061,32.025740,-235.678580,131.843794,3.449105,28.449879,11.076971,14.875713,767.391619,20.640923,562337.937685,1.027086,30.427925,12.720063,2.690121,0.076101,0.054138,109.871710,90.096327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.540508,69.459131,76.896736,100.000000,32.705269,48.607595,66.440609,65.692736,22.493671,31.177215,31.969826,1680.908203,28.892003,0.012306,75.433202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
