OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, November 3, 2020
3:08:48 AM

1
Test Comments:
Mixing issues
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
52.015163,77.363473,139.618295,148.775157,114.623809,119.721420,54.531184,14.367938,135.818813,3.842387,77.510748,53.132310,147.043147,138.610082,144.705685,135.098653,83.338746,131.841107,-0.063876,0.037152,32.025740,-235.684943,132.125571,3.612162,28.576850,11.130684,18.037489,931.882475,20.547361,561021.569893,1.016134,35.141389,13.295070,2.687600,0.075920,0.054176,115.134121,95.359708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624929,69.864423,76.931598,100.000000,33.508346,48.607595,66.440609,62.666397,22.493671,30.000000,41.120248,1666.259766,28.995479,0.012224,75.431651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.850112,77.363473,139.570362,148.775157,114.630955,119.711497,54.608472,14.366654,135.820307,3.849589,77.662321,53.322539,147.043426,138.587041,144.714374,135.123609,83.352704,131.814683,-0.063839,0.037419,32.025740,-235.684104,131.966838,3.619232,28.593131,11.090314,16.885714,871.142918,20.525625,560948.393342,1.014942,35.084865,13.262730,2.685228,0.075934,0.053677,115.163753,95.392012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.625234,69.880498,76.941958,100.000000,33.519725,48.607595,66.440609,62.655790,22.493671,30.000000,41.122731,1673.583984,28.994993,0.012318,75.432120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.926557,77.399955,139.556228,148.777113,114.653173,119.708453,54.561532,14.368224,135.802264,3.855992,77.773765,53.282688,147.039615,138.532664,144.697940,135.098613,83.358400,131.734959,-0.063768,0.037687,32.025740,-235.684168,132.118841,3.624978,28.602399,11.074285,2.268419,117.129624,20.513270,560892.336127,1.015086,35.047680,13.257809,2.684185,0.077201,0.053562,115.226404,95.382320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627310,69.891703,76.967041,100.000000,33.525323,48.607595,66.440609,62.734753,22.493671,30.000000,41.128026,1673.583984,29.044306,0.012311,75.439603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.913681,77.454125,139.522036,148.838308,114.634185,119.700807,54.484107,14.365798,135.722042,3.861427,77.707840,53.410049,147.030169,138.573915,144.700315,135.108899,83.372096,131.746082,-0.063540,0.037934,32.025740,-235.685940,132.182494,3.629930,28.583611,11.092549,33.126671,1712.923418,20.579103,560919.865795,1.017078,35.213142,13.230769,2.691804,0.078559,0.053064,115.248292,95.379312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627813,69.896356,76.943391,100.000000,33.538319,48.607595,66.440609,62.687310,22.493671,30.000000,41.131839,1662.597656,29.033145,0.012296,75.440311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.951070,77.448874,139.568601,148.860104,114.687595,119.701532,54.528636,14.371220,135.876356,3.866003,77.582379,53.458680,147.038115,138.653115,144.684206,135.084171,83.358106,131.780398,-0.063558,0.038169,32.025740,-235.678231,132.118901,3.634414,28.593456,11.126681,15.620723,807.061234,20.543774,560899.226421,1.016388,35.172938,13.185588,2.687569,0.077097,0.053955,115.303370,95.339723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609485,69.870149,76.937113,100.000000,33.546248,48.607595,66.440609,62.686670,22.493671,30.000000,41.138714,1677.246094,29.031648,0.012275,75.432435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.820434,77.448874,139.604932,148.860104,114.751029,119.711386,54.735506,14.368081,135.831540,3.870085,77.461386,53.215133,147.064512,138.588631,144.692715,135.066689,83.368616,131.797011,-0.063508,0.038270,32.025740,-235.682514,131.793033,3.638312,28.652307,11.145613,11.098007,571.223196,20.546171,560925.144378,1.018179,35.240020,13.177402,2.687577,0.078273,0.055011,115.221286,95.355733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619559,69.880634,76.927126,100.000000,33.562214,48.607595,66.440609,62.663018,22.493671,30.000000,41.142763,1677.246094,29.062030,0.012358,75.441248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.961264,77.379779,139.636278,148.828808,114.834475,119.711395,54.562843,14.369365,135.795398,3.873871,77.488004,53.445942,147.067605,138.633102,144.715690,135.188415,83.360927,131.946844,-0.063359,0.038290,32.025740,-235.682373,132.123409,3.642099,28.628885,11.077296,41.921225,2164.546721,20.536147,560928.030301,1.016544,35.197287,13.208389,2.686539,0.076430,0.053862,115.220172,95.366682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637457,69.884417,76.914027,100.000000,33.578457,48.607595,66.440609,62.725760,22.493671,30.000000,41.143573,1666.259766,29.044847,0.012244,75.439049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.784179,77.347443,139.621593,148.802820,114.864827,119.713984,54.544903,14.377071,135.807517,3.877304,77.336171,53.354399,147.038682,138.602856,144.692418,135.318844,83.365937,131.925983,-0.063288,0.038277,32.025740,-235.670583,132.106967,3.645164,28.622791,11.084580,17.805708,919.676439,20.602377,561035.447576,1.015564,35.328338,13.206105,2.694013,0.076646,0.054476,115.189138,95.316422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.638747,69.887781,76.924838,100.000000,33.594164,48.607595,66.440609,62.646432,22.493671,30.000000,41.147193,1680.908203,28.977431,0.012283,75.432870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.892536,77.285812,139.588448,148.766774,114.860992,119.728494,54.593575,14.369365,135.969132,3.881109,77.320072,53.453252,147.056772,138.724710,144.732726,135.190371,83.386189,131.946028,-0.063199,0.038283,32.025740,-235.682863,132.080987,3.649221,28.648214,11.162543,17.421748,899.042427,20.539617,560856.563380,1.015599,35.117976,13.287959,2.687315,0.076206,0.055149,115.161384,95.369847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653055,69.876771,76.934545,100.000000,33.604828,48.607595,66.440609,62.734247,22.493671,30.000000,41.148984,1669.921875,29.033325,0.012327,75.438913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.789929,77.285812,139.615598,148.766774,114.848870,119.729316,54.591817,14.370650,135.949169,3.884991,77.351868,53.194473,147.036740,138.747260,144.716076,135.166067,83.361619,131.926908,-0.063309,0.038314,32.025740,-235.677168,131.926129,3.653203,28.598973,11.148840,49.607936,2560.080386,20.616485,560920.840351,1.019656,35.263321,13.272628,2.696221,0.077269,0.054119,115.182212,95.397181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668595,69.897286,76.941888,100.000000,33.614934,48.607595,66.440609,62.671788,22.493671,30.000000,41.149006,1666.259766,29.033632,0.012265,75.441436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.873832,77.264808,139.610102,148.750008,114.909731,119.721707,54.575475,14.368366,135.772335,3.890344,77.472926,53.239135,147.037303,138.634066,144.714348,135.180897,83.400985,131.790114,-0.063723,0.038304,32.025740,-235.680268,131.988456,3.658296,28.624089,11.098770,57.224278,2954.015641,20.561493,560777.059887,1.016399,35.092914,13.262294,2.689952,0.078491,0.053792,115.254100,95.380414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694529,69.870925,76.949044,100.000000,33.635580,48.607595,66.440609,62.655788,22.493671,30.000000,41.151517,1666.259766,29.035525,0.012313,75.435921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.959821,77.277521,139.549134,148.761185,114.938059,119.714048,54.652355,14.374931,135.672992,3.894599,77.600941,53.002530,147.039833,138.579286,144.700069,135.039640,83.394233,131.835693,-0.063758,0.038272,32.025740,-235.676317,132.004973,3.662314,28.647998,11.124914,22.131096,1140.838173,20.612120,560903.269230,1.018631,35.195914,13.277403,2.695806,0.076071,0.054035,115.249160,95.382617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711812,69.907294,76.963229,100.000000,33.641632,48.607595,66.440609,62.669946,22.493671,30.000000,41.154679,1680.908203,29.037130,0.012370,75.444121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.824653,77.321188,139.497100,148.793320,114.949050,119.715500,54.561539,14.368366,135.735561,3.898786,77.669825,53.183256,147.035641,138.607729,144.687457,135.081643,83.407585,131.757302,-0.063577,0.038113,32.025740,-235.683208,131.922703,3.666608,28.594988,11.112870,30.052823,1551.774691,20.570758,560688.518919,1.017025,35.090673,13.170321,2.691340,0.077680,0.055468,115.180457,95.374838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693134,69.906879,76.947463,100.000000,33.652218,48.607595,66.440609,62.619861,22.493671,30.000000,41.157324,1666.259766,29.080421,0.012345,75.441231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.862025,77.386136,139.512774,148.843618,114.941006,119.714714,54.608570,14.369222,135.777113,3.902452,77.725338,53.119787,147.039755,138.509616,144.665213,135.039310,83.381431,131.746569,-0.063461,0.037863,32.025740,-235.680555,131.774922,3.670013,28.607700,11.093072,54.977528,2836.314587,20.522194,560633.152852,1.013731,35.017163,13.199642,2.685712,0.075510,0.054661,115.126438,95.330096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675200,69.866955,76.942097,100.000000,33.656786,48.607595,66.440609,62.684830,22.493671,30.000000,41.162439,1673.583984,29.028926,0.012209,75.440345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.762334,77.386136,139.547889,148.843618,114.949584,119.710965,54.547906,14.377357,135.700914,3.905990,77.682466,53.263232,147.079288,138.481271,144.698744,135.062601,83.398584,131.763191,-0.063508,0.037615,32.025740,-235.674871,131.843914,3.673325,28.600722,11.090620,22.209780,1147.086500,20.578103,560763.632861,1.018425,35.196415,13.147471,2.691713,0.080796,0.054001,115.095297,95.354675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721995,69.910835,76.961440,100.000000,33.671349,48.607595,66.440609,62.660626,22.493671,30.000000,41.168967,1680.908203,29.044053,0.012350,75.440302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.859390,77.433673,139.519287,148.889166,114.966253,119.702745,54.599922,14.371506,135.752103,3.909235,77.638074,53.271188,147.086192,138.638187,144.717132,135.055609,83.399924,131.807129,-0.063383,0.037346,32.025740,-235.681049,131.920132,3.676686,28.594014,11.091720,34.607983,1785.723699,20.566984,560896.293838,1.016907,35.223849,13.168308,2.690076,0.075821,0.053695,114.990937,95.300390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715817,69.891793,76.947151,100.000000,33.683981,48.607595,66.440609,62.710262,22.493671,30.000000,41.175034,1666.259766,29.009417,0.012289,75.474729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.836880,77.426487,139.516218,148.885812,114.989073,119.713281,54.608498,14.369651,135.707590,3.911944,77.571899,53.123301,147.077066,138.534255,144.675877,135.070215,83.403169,131.760709,-0.063167,0.037101,32.025740,-235.682577,131.992841,3.679614,28.630778,11.119847,63.247001,3262.944580,20.616917,560904.555158,1.020140,35.323965,13.159388,2.695935,0.077329,0.055928,114.999195,95.262893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710028,69.873970,76.931490,100.000000,33.694742,48.607595,66.440609,62.651600,22.493671,30.000000,41.179168,1669.921875,28.996615,0.012265,75.442570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.827000,77.406588,139.515871,148.868487,115.021915,119.707658,54.545002,14.370221,135.725976,3.915266,77.607410,53.214187,147.054845,138.476917,144.694104,135.033301,83.400703,131.728468,-0.063120,0.036871,32.025740,-235.682007,131.882790,3.682748,28.623368,11.116133,26.721175,1380.163649,20.569494,560874.682211,1.017142,35.274030,13.179808,2.690338,0.076505,0.053387,114.967639,95.200816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696202,69.871352,76.930239,100.000000,33.704077,48.607595,66.440609,62.659059,22.493671,30.000000,41.182895,1680.908203,29.017242,0.012345,75.440814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.855766,77.417367,139.521186,148.859825,115.021276,119.692663,54.581698,14.371078,135.592160,3.919758,77.645086,53.173135,147.049992,138.592937,144.707200,134.910456,83.423682,131.758218,-0.063186,0.036573,32.025740,-235.678700,131.898167,3.687380,28.604977,11.079405,8.628840,445.384785,20.580855,560919.674669,1.017535,35.289438,13.153573,2.691447,0.076675,0.054368,114.966562,95.237193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710010,69.859427,76.942696,100.000000,33.720560,48.607595,66.440609,62.655949,22.493671,30.000000,41.187190,1673.583984,29.046812,0.012324,75.438853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.825575,77.417367,139.525322,148.859825,114.996456,119.687057,54.626298,14.372362,135.649176,3.923970,77.673304,53.228186,147.059320,138.456646,144.712351,134.908970,83.408615,131.743342,-0.063330,0.036485,32.025740,-235.677906,131.835167,3.690895,28.603498,11.083426,20.207448,1042.172721,20.583117,560873.025029,1.018832,35.279459,13.140070,2.691953,0.076220,0.054371,114.953199,95.275117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712699,69.868756,76.933685,100.000000,33.732217,48.607595,66.440609,62.635448,22.493671,30.000000,41.191640,1666.259766,28.976457,0.012245,75.437132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.853498,77.427593,139.481972,148.863178,114.971550,119.676401,54.611963,14.369793,135.678968,3.927069,77.630560,53.261516,147.052923,138.490066,144.686061,135.075736,83.410379,131.715308,-0.063359,0.036464,32.025740,-235.683905,131.967857,3.693808,28.608763,11.129277,43.139196,2225.431587,20.568993,560749.341550,1.017432,35.261362,13.131828,2.690563,0.075904,0.053975,114.992751,95.300230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691618,69.858884,76.929290,100.000000,33.739756,48.607595,66.440609,62.647293,22.493671,30.000000,41.196132,1673.583984,29.042124,0.012290,75.439595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.753133,77.438095,139.498144,148.877429,114.967703,119.665758,54.527050,14.369508,135.787205,3.929653,77.550310,53.384196,147.074442,138.540656,144.703057,135.030631,83.414659,131.695270,-0.063404,0.036434,32.025740,-235.677166,131.799355,3.696245,28.600830,11.123634,8.344585,431.144411,20.582228,560777.009000,1.017199,35.291668,13.139526,2.692210,0.076236,0.053601,115.057595,95.332659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710906,69.906388,76.928664,100.000000,33.750157,48.607595,66.440609,62.627036,22.493671,30.000000,41.200208,1677.246094,29.014357,0.012352,75.444590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.746037,77.400231,139.531314,148.859545,114.933438,119.659604,54.487911,14.370650,135.681295,3.932113,77.469943,53.229885,147.064656,138.497793,144.686745,135.101691,83.369005,131.740160,-0.063288,0.036423,32.025740,-235.684029,131.746001,3.698155,28.634114,11.064314,18.697667,966.756861,20.561649,560720.640921,1.016805,35.273863,13.123874,2.689924,0.077091,0.054019,115.007217,95.284794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679907,69.843855,76.909819,100.000000,33.763125,48.607595,66.440609,62.677135,22.493671,30.000000,41.204877,1662.597656,29.032171,0.012286,75.436168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.883332,77.400231,139.511845,148.859545,114.918485,119.656550,54.574022,14.373932,135.650746,3.933345,77.500149,53.352559,147.079157,138.559311,144.724218,135.075311,83.409421,131.702632,-0.063047,0.036400,32.025740,-235.675846,131.964001,3.699472,28.600469,11.061501,37.744170,1948.470836,20.608374,560741.761048,1.020473,35.385173,13.109665,2.695453,0.076227,0.053888,115.010356,95.302105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714796,69.874588,76.932851,100.000000,33.775631,48.607595,66.440609,62.675903,22.493671,30.000000,41.207032,1666.259766,29.044666,0.012287,75.447240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.759039,77.359604,139.503647,148.824896,114.915167,119.645961,54.556148,14.368652,135.611144,3.934391,77.449680,53.168110,147.049395,138.642040,144.713863,135.050148,83.405512,131.719390,-0.062858,0.036393,32.025740,-235.683413,131.828030,3.700507,28.601623,11.116530,11.182638,577.471524,20.613607,560763.450940,1.021211,35.354442,13.177560,2.696464,0.079847,0.053468,114.886330,95.293815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689851,69.862513,76.942905,100.000000,33.784426,48.607595,66.440609,62.600902,22.493671,30.000000,41.208807,1677.246094,29.040231,0.012398,75.436876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.834717,77.347996,139.514327,148.821542,114.924049,119.644432,54.575673,14.371791,135.662661,3.933708,77.415006,53.215595,147.057398,138.483721,144.730296,134.955500,83.397796,131.699022,-0.062779,0.036367,32.025740,-235.681907,131.931186,3.699563,28.638730,11.132180,26.719311,1379.291789,20.547756,560567.459130,1.016637,35.216566,13.118552,2.688953,0.076687,0.053456,114.821705,95.317633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707285,69.869568,76.957353,100.000000,33.795993,48.607595,66.440609,62.663303,22.493671,30.000000,41.212235,1666.259766,29.049931,0.012332,75.438564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.731567,77.330585,139.508297,148.824896,114.904004,119.641406,54.565601,14.367367,135.701221,3.934352,77.491431,53.199638,147.042479,138.529354,144.717245,134.993939,83.405604,131.647096,-0.062792,0.036376,32.025740,-235.681594,131.897883,3.700391,28.603300,11.088114,53.546775,2764.676785,20.598967,560544.480913,1.019436,35.300745,13.130763,2.695252,0.079034,0.054107,114.833188,95.372078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701411,69.861620,76.969750,100.000000,33.808401,48.607595,66.440609,62.621197,22.493671,30.000000,41.215006,1673.583984,29.081791,0.012281,75.513025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.859865,77.330585,139.516425,148.824896,114.911832,119.626179,54.611335,14.366939,135.679219,3.933912,77.515075,53.289525,147.060812,138.432247,144.710024,135.000519,83.406786,131.692701,-0.062958,0.036394,32.025740,-235.682675,131.692528,3.700341,28.621060,11.057336,13.934647,718.858098,20.565393,560487.455703,1.017409,35.213120,13.128388,2.691523,0.076389,0.053964,114.881251,95.424817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713908,69.877020,76.976702,100.000000,33.818607,48.607595,66.440609,62.673259,22.493671,30.000000,41.217394,1673.583984,29.036354,0.012342,75.444538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.779964,77.349931,139.494443,148.860384,114.935898,119.615425,54.574007,14.367938,135.715847,3.933130,77.553332,53.208168,147.074214,138.480849,144.712382,135.029388,83.414415,131.693210,-0.063042,0.036410,32.025740,-235.683473,131.729748,3.699639,28.612568,11.118080,5.956357,307.485650,20.609770,560494.041831,1.019736,35.299343,13.094849,2.696773,0.076600,0.053107,115.034494,95.398902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716054,69.886635,76.962989,100.000000,33.833478,48.607595,66.440609,62.682004,22.493671,30.000000,41.222627,1673.583984,28.995245,0.012315,75.443814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.752610,77.368724,139.498958,148.869326,114.924988,119.604043,54.609408,14.375501,135.689252,3.932613,77.502736,53.271772,147.077040,138.548285,144.706044,135.005985,83.407924,131.724281,-0.062910,0.036417,32.025740,-235.677707,131.769780,3.699124,28.592103,11.114474,38.810804,2002.235515,20.550275,560337.950891,1.016009,35.170465,13.116266,2.690258,0.078009,0.053636,114.985650,95.350594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702113,69.881827,76.967560,100.000000,33.838241,48.607595,66.440609,62.644672,22.493671,30.000000,41.226906,1666.259766,29.018829,0.012279,75.444359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.758666,77.367066,139.509650,148.855354,114.905519,119.596787,54.578432,14.369508,135.678356,3.931977,77.519545,53.285109,147.082059,138.522825,144.705726,135.002436,83.430043,131.745222,-0.063230,0.036435,32.025740,-235.682393,131.726586,3.698880,28.564968,11.089827,16.915836,873.177258,20.582270,560352.193251,1.018369,35.270044,13.108889,2.693985,0.076398,0.055772,115.005031,95.427616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703014,69.907212,76.984499,100.000000,33.852087,48.607595,66.440609,62.656746,22.493671,30.000000,41.230421,1684.570312,29.000276,0.012298,75.439194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.747069,77.351589,139.515495,148.837470,114.898240,119.601373,54.510127,14.369222,135.679378,3.931423,77.500983,53.248275,147.090382,138.616928,144.703755,134.911535,83.420465,131.676375,-0.063236,0.036426,32.025740,-235.685293,131.878528,3.698305,28.595439,11.084652,26.586006,1374.060631,20.594486,560360.432223,1.018245,35.316327,13.130774,2.695496,0.075484,0.053431,115.031267,95.468932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712079,69.920011,76.990898,100.000000,33.866662,48.607595,66.440609,62.653151,22.493671,30.000000,41.233842,1666.259766,29.002511,0.012360,75.435222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.920298,77.351589,139.516712,148.837470,114.888939,119.607479,54.538836,14.370079,135.607014,3.931755,77.501092,53.325477,147.082582,138.490188,144.716187,134.983939,83.416898,131.687516,-0.063236,0.036422,32.025740,-235.681823,131.887705,3.698209,28.579320,11.090133,60.651488,3133.037491,20.591872,560270.100740,1.018627,35.308583,13.119028,2.695387,0.077236,0.053540,115.069218,95.464608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712715,69.936830,76.984012,100.000000,33.876869,48.607595,66.440609,62.655425,22.493671,30.000000,41.236514,1662.597656,29.043296,0.012224,75.437259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.908783,77.346891,139.488183,148.822660,114.898840,119.617837,54.596398,14.365940,135.705187,3.932699,77.459113,53.199998,147.060040,138.524165,144.707722,134.947693,83.438222,131.690723,-0.063183,0.036425,32.025740,-235.686288,131.621697,3.699131,28.586352,11.114853,27.695338,1429.133099,20.598196,560295.632107,1.020152,35.304763,13.094498,2.696104,0.078428,0.055142,115.044072,95.455830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684012,69.919754,76.945825,100.000000,33.886296,48.607595,66.440609,62.560536,22.493671,30.000000,41.239630,1680.908203,29.000149,0.012362,75.438436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.835918,77.329755,139.490727,148.816513,114.884309,119.625763,54.588153,14.365369,135.687292,3.933351,77.503483,53.103589,147.068424,138.467484,144.726067,134.930499,83.428274,131.723453,-0.063314,0.036425,32.025740,-235.685552,131.840901,3.699377,28.583737,11.112689,29.374857,1516.028445,20.520957,560220.769234,1.015965,35.130849,13.103585,2.687132,0.079203,0.053435,115.211461,95.477441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698540,69.957516,76.958847,100.000000,33.896316,48.607595,66.440609,62.562765,22.493671,30.000000,41.242936,1666.259766,29.004531,0.012343,75.430807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.845987,77.353247,139.511490,148.822101,114.924039,119.617584,54.593311,14.367938,135.629552,3.934553,77.592488,53.213529,147.067824,138.452059,144.705974,134.906013,83.433153,131.644891,-0.063385,0.036434,32.025740,-235.680533,131.844285,3.700120,28.535488,11.060095,48.052146,2479.723987,20.523300,560220.415526,1.015215,35.137697,13.083851,2.687179,0.076625,0.053901,115.302485,95.477419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700377,69.946904,76.936600,100.000000,33.906523,48.607595,66.440609,62.595586,22.493671,30.000000,41.245273,1673.583984,29.003737,0.012210,75.438870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.784660,77.353247,139.502548,148.822101,114.892483,119.601782,54.496219,14.367225,135.687513,3.936053,77.568378,53.210216,147.047265,138.423699,144.701026,134.882156,83.413534,131.717963,-0.063372,0.036431,32.025740,-235.681573,131.800824,3.701593,28.584657,11.094316,1.815974,93.880033,20.557158,560301.205980,1.016946,35.193673,13.110015,2.691005,0.076963,0.053541,115.266605,95.456856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687531,69.940701,76.916829,100.000000,33.919973,48.607595,66.440609,62.586946,22.493671,30.000000,41.249670,1673.583984,28.974059,0.012337,75.435614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.895678,77.383649,139.481407,148.854516,114.835306,119.578922,54.632617,14.368081,135.665815,3.936509,77.572103,53.172412,147.079021,138.454655,144.714910,134.983081,83.458505,131.621854,-0.063566,0.036461,32.025740,-235.680390,131.818159,3.702652,28.617256,11.150553,23.678555,1221.049261,20.555498,560280.912730,1.016625,35.207058,13.066208,2.690883,0.076134,0.052411,115.237092,95.410572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702611,69.945402,76.928814,100.000000,33.933088,48.607595,66.440609,62.575139,22.493671,30.000000,41.255782,1673.583984,28.984697,0.012282,75.429784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.742636,77.390282,139.448628,148.847809,114.781607,119.568106,54.566957,14.366511,135.592169,3.938551,77.622499,53.206904,147.072786,138.485966,144.691841,134.926914,83.448056,131.634159,-0.063584,0.036473,32.025740,-235.679509,131.464983,3.704840,28.580456,11.081298,61.555243,3178.083573,20.579337,560292.123029,1.019614,35.268643,13.122034,2.693897,0.076698,0.053723,115.260115,95.397845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680045,69.951477,76.909228,100.000000,33.938608,48.607595,66.440609,62.551073,22.493671,30.000000,41.259772,1666.259766,29.048579,0.012297,75.441334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.880419,77.385860,139.457488,148.851162,114.754125,119.558769,54.522702,14.370650,135.513608,3.940469,77.599229,53.216727,147.065663,138.486342,144.712214,134.857549,83.457863,131.637318,-0.063645,0.036474,32.025740,-235.681415,131.640275,3.706891,28.609160,11.049457,27.120828,1401.378900,20.523337,560056.565831,1.014583,35.187599,13.029436,2.687727,0.077444,0.055152,115.160793,95.392210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704249,69.961564,76.934752,100.000000,33.948849,48.607595,66.440609,62.627971,22.493671,30.000000,41.263492,1680.908203,28.992234,0.012263,75.435487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.943427,77.403548,139.474536,148.876870,114.753661,119.551902,54.514122,14.371078,135.538879,3.940909,77.558757,53.245420,147.062537,138.477936,144.690352,134.924635,83.423924,131.614893,-0.063857,0.036467,32.025740,-235.679190,131.639561,3.707107,28.626686,11.096011,31.719370,1639.251277,20.586452,560139.274047,1.018999,35.347911,13.045985,2.695043,0.076816,0.052901,115.139071,95.378467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675938,69.946126,76.924419,100.000000,33.960793,48.607595,66.440609,62.552602,22.493671,30.000000,41.266962,1662.597656,28.995588,0.012355,75.438512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.771417,77.403548,139.461892,148.876870,114.783252,119.545034,54.619522,14.368366,135.588958,3.941150,77.501218,53.337897,147.071886,138.462629,144.711958,134.928606,83.435402,131.519787,-0.063918,0.036456,32.025740,-235.685005,131.722018,3.707334,28.593816,11.123003,56.476021,2913.038237,20.523524,559977.195770,1.016788,35.205117,13.037743,2.688056,0.077192,0.054513,115.210852,95.415981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702310,69.959625,76.954507,100.000000,33.971341,48.607595,66.440609,62.517201,22.493671,30.000000,41.271584,1677.246094,29.040411,0.012210,75.442689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.833468,77.384754,139.459273,148.871282,114.766345,119.532094,54.599765,14.371648,135.589625,3.940742,77.557837,53.160223,147.072547,138.402931,144.721028,134.923413,83.436072,131.560941,-0.063771,0.036410,32.025740,-235.679926,131.542562,3.707053,28.645527,11.059265,15.449601,797.180157,20.497311,560009.172909,1.015592,35.159620,13.060567,2.685124,0.076132,0.053674,115.174842,95.426312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695143,69.940427,76.942012,100.000000,33.980543,48.607595,66.440609,62.602934,22.493671,30.000000,41.274487,1677.246094,28.995407,0.012328,75.432529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.791157,77.374528,139.437594,148.849206,114.765521,119.520630,54.586591,14.367082,135.578684,3.939964,77.560592,53.176936,147.076118,138.470342,144.722317,134.883807,83.450262,131.484386,-0.063786,0.036408,32.025740,-235.681716,131.723344,3.706386,28.606041,11.056344,21.625836,1116.135482,20.571920,560060.689106,1.017240,35.332249,13.001930,2.693801,0.076447,0.054202,115.193268,95.473752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683260,69.944731,76.943966,100.000000,33.989988,48.607595,66.440609,62.566990,22.493671,30.000000,41.278154,1666.259766,29.045334,0.012265,75.439740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.843067,77.381714,139.440153,148.866252,114.815949,119.515333,54.534282,14.369936,135.597065,3.939021,77.458063,53.387385,147.086711,138.512293,144.724532,134.861399,83.468209,131.680680,-0.063747,0.036485,32.025740,-235.678045,131.898820,3.704841,28.590697,11.088853,34.487620,1781.655021,20.540132,559929.852639,1.016125,35.251130,13.021671,2.690526,0.076863,0.053318,115.225173,95.445528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686081,69.951286,76.942709,100.000000,33.999480,48.607595,66.440609,62.586287,22.493671,30.000000,41.281243,1673.583984,29.043549,0.012246,75.436944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.766251,77.381714,139.490509,148.866252,114.857331,119.514563,54.576781,14.372790,135.636366,3.937289,77.323322,53.368310,147.086853,138.541648,144.728496,135.003111,83.472750,131.693002,-0.064080,0.036733,32.025740,-235.680418,131.742431,3.703225,28.689576,11.144387,-0.008255,-0.426120,20.553645,559854.112297,1.017150,35.283397,12.969511,2.692305,0.077271,0.053312,115.229951,95.450008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715292,69.939821,76.939878,100.000000,34.007743,48.607595,66.440609,62.556762,22.493671,30.000000,41.285197,1677.246094,29.057053,0.012335,75.441078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.746134,77.330861,139.479286,148.860104,114.859827,119.515744,54.672904,14.367795,135.660463,3.936516,77.282042,53.134116,147.091669,138.427869,144.744791,134.993553,83.467011,131.715269,-0.064295,0.037064,32.025740,-235.682472,131.816242,3.702785,28.646970,11.123183,17.926450,923.745118,20.530073,559769.124466,1.016989,35.238455,13.048887,2.689659,0.075833,0.054453,115.274861,95.460462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689821,69.940916,76.943148,100.000000,34.024855,48.607595,66.440609,62.586826,22.493671,30.000000,41.287334,1673.583984,29.014249,0.012267,75.434472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.821801,77.259280,139.474047,148.804776,114.838197,119.511726,54.567278,14.369080,135.563685,3.935923,77.370340,53.117857,147.059678,138.439295,144.708505,134.897050,83.456051,131.643258,-0.064408,0.037336,32.025740,-235.685435,131.872674,3.702471,28.609575,11.071219,52.273462,2698.851381,20.572145,559804.890176,1.017832,35.315608,13.050451,2.694623,0.077336,0.053603,115.298178,95.475030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693579,69.948822,76.934983,100.000000,34.034627,48.607595,66.440609,62.603681,22.493671,30.000000,41.286894,1666.259766,29.021551,0.012265,75.439655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.808571,77.261768,139.440919,148.801423,114.812220,119.499708,54.609665,14.367653,135.628286,3.935321,77.505079,53.148593,147.075124,138.350350,144.725524,134.878184,83.467033,131.607224,-0.064542,0.037588,32.025740,-235.680982,131.699115,3.701865,28.745091,11.046283,16.742434,863.732111,20.577078,559758.105320,1.016355,35.284975,13.067222,2.695453,0.077658,0.053325,115.265029,95.507620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684668,69.936594,76.931235,100.000000,34.045565,48.607595,66.440609,62.564080,22.493671,30.000000,41.289365,1680.908203,29.058207,0.012295,75.437438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.825740,77.318700,139.430081,148.846691,114.785435,119.499751,54.552774,14.368224,135.549427,3.934379,77.535758,53.220636,147.060683,138.444001,144.701870,134.891467,83.471983,131.588859,-0.064689,0.037825,32.025740,-235.680247,131.766581,3.701016,28.690369,11.124427,13.033380,673.085466,20.537650,559602.212011,1.016489,35.137371,13.042500,2.691416,0.076413,0.053941,115.206349,95.450460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679316,69.932903,76.948159,100.000000,34.051855,48.607595,66.440609,62.568029,22.493671,30.000000,41.291977,1669.921875,29.088066,0.012326,75.489440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.736748,77.318700,139.456870,148.846691,114.763199,119.486417,54.536971,14.371934,135.621781,3.932692,77.533112,53.331718,147.076069,138.414340,144.705452,134.888984,83.485671,131.595997,-0.064788,0.038058,32.025740,-235.682418,131.828865,3.699453,28.619942,11.105549,47.335895,2445.285531,20.536773,559533.458295,1.015887,35.153144,13.013656,2.691464,0.076371,0.053547,115.165955,95.472022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703960,69.913139,76.953311,100.000000,34.060855,48.607595,66.440609,62.558327,22.493671,30.000000,41.297511,1669.921875,29.028565,0.012218,75.438649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.786551,77.343298,139.456207,148.886371,114.774112,119.473541,54.646464,14.370221,135.555511,3.930114,77.440686,53.289883,147.078635,138.479861,144.700382,134.849461,83.467986,131.606854,-0.064736,0.038212,32.025740,-235.678086,131.957190,3.697070,28.711663,11.036763,18.692885,963.705352,20.530383,559599.061212,1.016723,35.192836,12.999602,2.690364,0.076460,0.054088,115.065314,95.483985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686001,69.936267,76.934254,100.000000,34.073729,48.607595,66.440609,62.603476,22.493671,30.000000,41.301784,1677.246094,29.009886,0.012294,75.439041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.875892,77.322017,139.465394,148.883856,114.747304,119.477392,54.566267,14.374360,135.578935,3.927405,77.436542,53.101371,147.101082,138.380941,144.725951,134.934274,83.481811,131.552879,-0.064636,0.038193,32.025740,-235.677378,131.780712,3.694399,28.626902,11.079694,17.939331,926.215387,20.572373,559563.282834,1.018808,35.282250,12.989452,2.695509,0.076946,0.053133,115.120840,95.487955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702150,69.958220,76.932959,100.000000,34.083901,48.607595,66.440609,62.573692,22.493671,30.000000,41.305056,1673.583984,29.030513,0.012319,75.442868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.811272,77.302118,139.392168,148.862340,114.713684,119.478922,54.541872,14.376500,135.468467,3.925367,77.483729,53.107085,147.088689,138.342676,144.734541,134.851992,83.468553,131.508822,-0.064746,0.038244,32.025740,-235.675074,131.756421,3.692236,28.621871,11.116476,53.154964,2745.641183,20.548744,559549.341258,1.015655,35.256794,13.012519,2.692904,0.078712,0.053607,115.095427,95.480113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682839,69.947215,76.925770,100.000000,34.090605,48.607595,66.440609,62.523073,22.493671,30.000000,41.307125,1666.259766,29.085145,0.012251,75.440277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.740889,77.302118,139.409837,148.862340,114.708027,119.475872,54.553652,14.371648,135.485842,3.922760,77.549006,53.160548,147.091676,138.407838,144.713843,134.925043,83.485639,131.481117,-0.064856,0.038236,32.025740,-235.682867,131.863169,3.690229,28.619383,11.138707,22.192423,1146.069331,20.509164,559443.911163,1.015221,35.145816,12.971934,2.688443,0.077970,0.053290,115.116256,95.465544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681527,69.940509,76.952456,100.000000,34.096045,48.607595,66.440609,62.554845,22.493671,30.000000,41.309132,1680.908203,29.007722,0.012255,75.437208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.798547,77.327544,139.395876,148.881900,114.683238,119.463640,54.513289,14.372505,135.458260,3.921503,77.592125,53.116572,147.090290,138.306290,144.717039,134.781989,83.454843,131.461404,-0.065166,0.038212,32.025740,-235.682174,131.857826,3.689336,28.621601,11.084850,16.839412,870.271059,20.526771,559491.963304,1.017016,35.190784,12.963342,2.690383,0.077643,0.054228,115.107027,95.487537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687489,69.944394,76.931296,100.000000,34.108476,48.607595,66.440609,62.520616,22.493671,30.000000,41.314328,1680.908203,29.044360,0.012319,75.445169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.846747,77.359328,139.369318,148.909285,114.707612,119.471977,54.606761,14.371648,135.541574,3.919460,77.629780,53.180203,147.081650,138.346167,144.703406,134.755709,83.454930,131.438021,-0.065329,0.038169,32.025740,-235.680580,131.841143,3.687466,28.590372,11.089628,25.182633,1299.226010,20.560723,559483.730174,1.018276,35.261504,12.932513,2.694384,0.076247,0.054668,115.126427,95.435247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694682,69.911332,76.920683,100.000000,34.115147,48.607595,66.440609,62.555549,22.493671,30.000000,41.319046,1666.259766,29.047948,0.012232,75.446184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
