OSU 80 Ton Compressor Load Stand
51.705691,77.402166,139.353399,148.940023,114.686651,119.472713,54.565744,14.362515,135.551563,3.917526,77.622349,53.217852,147.087910,138.375967,144.707772,134.855119,83.477309,131.499734,-0.065381,0.038168,32.025740,-235.690366,131.633772,3.685655,28.693542,11.119865,50.912639,2628.666679,20.531630,559498.198224,1.017756,35.228990,12.953530,2.691116,0.075455,0.053448,115.117676,95.458938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699010,69.916074,76.936652,100.000000,34.123357,48.607595,66.440609,62.528876,22.493671,30.000000,41.322471,1669.921875,29.084261,0.012215,75.438240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.678225,77.374252,139.329904,148.944494,114.680267,119.465387,54.577845,14.371934,135.575038,3.915683,77.504819,53.098295,147.117074,138.362647,144.698803,134.842699,83.474123,131.530537,-0.065415,0.038145,32.025740,-235.679804,131.825602,3.683713,28.650955,11.108813,15.367393,793.256789,20.509082,559554.636378,1.015136,35.212375,12.941840,2.688102,0.076318,0.053401,115.152049,95.442499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706702,69.931233,76.936323,100.000000,34.129145,48.607595,66.440609,62.601544,22.493671,30.000000,41.328319,1677.246094,29.039456,0.012308,75.442970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.771061,77.374252,139.313532,148.944494,114.629545,119.462659,54.563634,14.373789,135.498606,3.914161,77.552949,53.101775,147.122372,138.381842,144.722079,134.705207,83.468346,131.508723,-0.065276,0.038123,32.025740,-235.679256,131.899573,3.681476,28.646411,11.039558,24.771558,1279.027928,20.572859,559666.094040,1.019031,35.396947,12.950079,2.695127,0.075932,0.055211,115.095228,95.475477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711228,69.921234,76.918977,100.000000,34.135897,48.607595,66.440609,62.613441,22.493671,30.000000,41.330662,1662.597656,29.042899,0.012320,75.437370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.735538,77.365684,139.356240,148.916271,114.566527,119.459580,54.511448,14.372077,135.426779,3.912317,77.667162,53.079758,147.113669,138.142604,144.722522,134.720770,83.483739,131.537863,-0.065347,0.038107,32.025740,-235.681948,131.948440,3.679726,28.638387,11.070192,37.217298,1923.477525,20.579019,559613.889182,1.019261,35.396665,12.968541,2.696105,0.076483,0.054875,115.074608,95.513224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760687,69.923790,76.937371,100.000000,34.144088,48.607595,66.440609,62.565274,22.493671,30.000000,41.333799,1666.259766,29.007091,0.012270,75.436637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.642535,77.404653,139.351611,148.939744,114.561876,119.456394,54.528097,14.370792,135.346881,3.909382,77.602258,52.978574,147.088676,138.361342,144.682934,134.833082,83.457217,131.431451,-0.065439,0.038108,32.025740,-235.681926,131.611375,3.676966,28.572703,11.109516,-0.542614,-28.035009,20.533923,559553.929191,1.017514,35.303311,12.963500,2.690954,0.077075,0.053281,115.031264,95.457649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716447,69.887443,76.881830,100.000000,34.153801,48.607595,66.440609,62.583639,22.493671,30.000000,41.337285,1680.908203,28.990737,0.012351,75.433773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.651602,77.405759,139.294244,148.946450,114.520857,119.438877,54.560773,14.368794,135.410912,3.906658,77.648428,53.110587,147.128611,138.227822,144.731776,134.715044,83.482564,131.443982,-0.065641,0.038083,32.025740,-235.684904,131.751978,3.674694,28.585071,11.108488,23.042377,1189.807623,20.555694,559514.835372,1.019201,35.330450,12.962559,2.693627,0.076976,0.054041,115.098702,95.452841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752889,69.908109,76.939067,100.000000,34.159849,48.607595,66.440609,62.634627,22.493671,30.000000,41.342974,1666.259766,29.001970,0.012336,75.433901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.685077,77.433397,139.276607,148.955672,114.460730,119.410689,54.552181,14.366368,135.430714,3.902815,77.715953,53.167288,147.160401,138.228504,144.734613,134.730708,83.488433,131.431925,-0.065677,0.038067,32.025740,-235.687003,131.898190,3.671266,28.612694,11.060960,62.472723,3226.326474,20.598702,559678.996515,1.020958,35.462989,12.936292,2.698388,0.076092,0.053411,115.042871,95.456618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758877,69.937334,76.941279,100.000000,34.164485,48.607595,66.440609,62.629708,22.493671,30.000000,41.348179,1666.259766,29.010932,0.012255,75.442203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.687409,77.433397,139.289290,148.955672,114.480618,119.395422,54.495855,14.375216,135.412267,3.899559,77.615658,53.045536,147.146403,138.243077,144.718664,134.707775,83.493078,131.422000,-0.065696,0.038036,32.025740,-235.676849,131.735557,3.668371,28.577102,11.063917,27.273311,1409.952187,20.582875,559535.297185,1.020005,35.454966,12.917163,2.696804,0.076474,0.053645,115.003595,95.453545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730762,69.927485,76.889986,100.000000,34.171885,48.607595,66.440609,62.612549,22.493671,30.000000,41.353522,1680.908203,28.997210,0.012353,75.434029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.617135,77.436990,139.253379,148.975791,114.468598,119.372151,54.635292,14.364941,135.305728,3.895391,77.659219,53.067912,147.128416,138.281387,144.743045,134.712005,83.480288,131.430171,-0.065908,0.038013,32.025740,-235.685326,131.693304,3.663817,28.572180,11.101420,33.103055,1706.965710,20.561684,559411.655935,1.019276,35.448916,12.905310,2.694716,0.077117,0.053742,114.998343,95.415946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726528,69.928231,76.892735,100.000000,34.180031,48.607595,66.440609,62.613506,22.493671,30.000000,41.357833,1666.259766,29.043675,0.012340,75.441555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.746887,77.427040,139.247660,148.970203,114.455799,119.346604,54.656146,14.368794,135.452425,3.890366,77.607600,53.336051,147.129239,138.271335,144.721704,134.764589,83.465010,131.378686,-0.065848,0.037989,32.025740,-235.679350,131.938468,3.659391,28.622881,11.142151,58.340640,3007.199080,20.560068,559327.472631,1.020149,35.446570,12.895741,2.694840,0.076635,0.053811,115.025777,95.398858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721198,69.932032,76.876101,100.000000,34.184204,48.607595,66.440609,62.652398,22.493671,30.000000,41.361998,1669.921875,29.031468,0.012232,75.433501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.698559,77.424276,139.255240,148.973835,114.420776,119.333477,54.550838,14.370507,135.450215,3.885697,77.423719,53.333052,147.156696,138.298403,144.756884,134.842738,83.458781,131.464141,-0.065803,0.037993,32.025740,-235.684008,131.804433,3.655167,28.601317,11.092549,19.917867,1028.658897,20.582635,559298.633327,1.018863,35.520903,12.912586,2.697813,0.076422,0.053648,115.056427,95.420916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761066,69.959027,76.896988,100.000000,34.188199,48.607595,66.440609,62.586344,22.493671,30.000000,41.365601,1680.908203,29.088390,0.012353,75.443038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.798419,77.424276,139.281592,148.973835,114.407047,119.329480,54.580709,14.381352,135.616163,3.881696,77.378811,53.166029,147.139248,138.357016,144.748940,134.825226,83.457577,131.514817,-0.065827,0.037971,32.025740,-235.671366,131.851989,3.651152,28.723365,11.014947,30.530701,1575.896142,20.518075,559113.065960,1.015453,35.380396,12.902312,2.690938,0.077475,0.055183,115.031612,95.428995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740401,69.948326,76.870668,100.000000,34.195010,48.607595,66.440609,62.612202,22.493671,30.000000,41.369524,1666.259766,29.016972,0.012287,75.441496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.718385,77.331414,139.278022,148.912638,114.392383,119.324904,54.613473,14.372505,135.408412,3.877615,77.497475,52.972490,147.112776,138.266212,144.750289,134.692677,83.450445,131.457323,-0.065740,0.037916,32.025740,-235.679070,131.670030,3.646923,28.676323,11.087321,57.402146,2961.135828,20.538730,559094.785678,1.018330,35.426230,12.950949,2.693600,0.076174,0.053293,114.945876,95.448147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716133,69.917423,76.847838,100.000000,34.204677,48.607595,66.440609,62.559531,22.493671,30.000000,41.368906,1666.259766,29.048633,0.012219,75.438700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.796384,77.310409,139.268533,148.872958,114.328964,119.314195,54.607006,14.366654,135.366278,3.872479,77.654674,53.093665,147.118755,138.232388,144.756668,134.672973,83.459407,131.391890,-0.065727,0.037901,32.025740,-235.683287,131.920665,3.641786,28.562569,11.123742,17.614741,908.778194,20.496604,559014.993406,1.015603,35.325850,12.977291,2.688916,0.077673,0.053486,115.031013,95.484788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761247,69.934724,76.889388,100.000000,34.210915,48.607595,66.440609,62.602646,22.493671,30.000000,41.372065,1677.246094,28.982822,0.012301,75.430500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.770425,77.375357,139.215047,148.916550,114.313283,119.305365,54.525402,14.370079,135.348619,3.868196,77.692326,53.131689,147.105118,138.261823,144.721590,134.625549,83.455002,131.439390,-0.065732,0.037892,32.025740,-235.679372,131.616535,3.637205,28.632095,11.058634,24.824509,1282.660677,20.526591,558916.516905,1.016431,35.313427,12.955903,2.693008,0.076447,0.053745,115.069731,95.470773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718583,69.927758,76.860664,100.000000,34.215279,48.607595,66.440609,62.560947,22.493671,30.000000,41.374036,1666.259766,28.994452,0.012319,75.433645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.691674,77.415156,139.211803,148.967967,114.285036,119.295472,54.519054,14.370507,135.379610,3.862591,77.631143,53.140239,147.123571,138.315253,144.715638,134.725068,83.441183,131.363584,-0.065509,0.037883,32.025740,-235.679271,131.849301,3.631741,28.688241,11.065882,25.580856,1321.894362,20.486766,558761.934150,1.014741,35.214027,12.914468,2.688769,0.076560,0.052904,115.128137,95.484132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722080,69.925444,76.877194,100.000000,34.219874,48.607595,66.440609,62.572432,22.493671,30.000000,41.381654,1662.597656,28.994542,0.012215,75.439015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.794867,77.415156,139.230349,148.967967,114.268767,119.288506,54.550681,14.370792,135.431705,3.857029,77.550871,53.226291,147.132777,138.255012,144.745508,134.676460,83.447483,131.432431,-0.065570,0.037861,32.025740,-235.678495,131.780571,3.626321,28.595295,11.091810,13.452109,694.736648,20.492654,558848.448567,1.016903,35.305056,12.942446,2.689085,0.076255,0.053983,115.128305,95.518951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729618,69.943769,76.872430,100.000000,34.225264,48.607595,66.440609,62.615538,22.493671,30.000000,41.387356,1669.921875,29.043783,0.012299,75.443950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.734414,77.400231,139.243760,148.963775,114.269732,119.288461,54.524496,14.359518,135.360450,3.852597,77.470787,52.942447,147.143869,138.220836,144.752810,134.715872,83.461738,131.463600,-0.065520,0.037889,32.025740,-235.687646,131.776639,3.621615,28.610981,11.117071,6.105628,315.477696,20.527995,558944.726317,1.018724,35.424036,12.918642,2.693118,0.076048,0.054303,115.194490,95.530597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735473,69.971616,76.898734,100.000000,34.233655,48.607595,66.440609,62.561107,22.493671,30.000000,41.390564,1677.246094,29.032081,0.012347,75.440532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.777852,77.358222,139.250822,148.938067,114.249837,119.293024,54.599475,14.372219,135.388024,3.849318,77.498434,53.093545,147.127386,138.205237,144.727871,134.687177,83.444053,131.452467,-0.065407,0.037902,32.025740,-235.675271,131.876630,3.618409,28.627497,11.102683,36.863425,1902.116964,20.483127,558832.615050,1.015866,35.320297,12.946513,2.688111,0.076649,0.053215,115.202253,95.498244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705066,69.965285,76.901489,100.000000,34.241574,48.607595,66.440609,62.593569,22.493671,30.000000,41.394379,1666.259766,29.026943,0.012266,75.441606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.788546,77.358775,139.219816,148.917109,114.183587,119.289987,54.567102,14.368652,135.321860,3.846110,77.560443,53.121815,147.143151,138.240602,144.737567,134.757601,83.449296,131.413150,-0.065441,0.037915,32.025740,-235.684883,131.708109,3.615811,28.607032,11.083498,13.746049,709.703572,20.511465,558816.550649,1.017609,35.366126,12.947723,2.691511,0.078713,0.054021,115.210861,95.515503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731370,69.995316,76.915829,100.000000,34.246683,48.607595,66.440609,62.569974,22.493671,30.000000,41.395818,1680.908203,29.039005,0.012229,75.444385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.638647,77.358775,139.213020,148.917109,114.141113,119.282380,54.574896,14.373789,135.320950,3.842519,77.607193,53.038911,147.145899,138.197155,144.733445,134.675545,83.480529,131.410289,-0.065334,0.037918,32.025740,-235.675662,131.587614,3.612420,28.646357,11.090764,10.296983,531.553582,20.491463,558784.103820,1.015217,35.280458,12.959884,2.689390,0.077413,0.053102,115.212233,95.508042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721497,70.015321,76.923435,100.000000,34.250743,48.607595,66.440609,62.566115,22.493671,30.000000,41.399262,1669.921875,29.040862,0.012298,75.441581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.684328,77.373146,139.212261,148.934993,114.122042,119.281782,54.554377,14.372505,135.349248,3.839143,77.675815,53.141262,147.150675,138.174932,144.735177,134.671490,83.454415,131.355298,-0.065106,0.037902,32.025740,-235.675149,131.662851,3.609051,28.617598,11.153636,47.885628,2472.894420,20.481390,558751.832453,1.015566,35.270266,12.935131,2.688236,0.076515,0.054277,115.200429,95.487114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709265,69.994795,76.897939,100.000000,34.254888,48.607595,66.440609,62.646006,22.493671,30.000000,41.403403,1662.597656,29.003251,0.012185,75.441462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.686754,77.412668,139.206039,148.957348,114.126435,119.268663,54.632570,14.366939,135.340413,3.837309,77.665803,53.033361,147.127389,138.089373,144.719849,134.574820,83.452977,131.280845,-0.065056,0.037896,32.025740,-235.683329,131.711780,3.606782,28.586099,11.092315,22.675382,1169.318921,20.547124,558741.917571,1.018564,35.421025,12.902478,2.695908,0.076828,0.053669,115.151347,95.489322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707145,69.969854,76.896079,100.000000,34.260883,48.607595,66.440609,62.624393,22.493671,30.000000,41.406960,1680.908203,29.047732,0.012304,75.444240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.689650,77.432844,139.156852,148.988925,114.100485,119.257189,54.587450,14.373646,135.269488,3.834482,77.748411,53.085551,147.135493,138.053384,144.740588,134.613634,83.454742,131.395617,-0.065192,0.037869,32.025740,-235.677928,131.755851,3.604384,28.652108,11.048411,27.535946,1421.141053,20.527040,558790.154055,1.017999,35.389418,12.901297,2.693510,0.081174,0.055275,115.152656,95.470919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687331,69.988222,76.901149,100.000000,34.263583,48.607595,66.440609,62.625215,22.493671,30.000000,41.412752,1666.259766,28.987744,0.012346,75.436211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.718027,77.463246,139.145731,149.016310,114.071031,119.234210,54.595756,14.374360,135.281642,3.829677,77.724153,53.051503,147.153220,138.132946,144.732762,134.571321,83.456615,131.296917,-0.065111,0.037858,32.025740,-235.678522,132.042582,3.599423,28.674214,11.100339,26.064580,1344.998642,20.524811,558790.159277,1.016477,35.426499,12.865764,2.693263,0.077799,0.053591,115.321187,95.484451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683812,69.977235,76.887809,100.000000,34.264010,48.607595,66.440609,62.627848,22.493671,30.000000,41.419137,1662.597656,28.982786,0.012211,75.440311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.520487,77.463246,139.130942,149.016310,114.068276,119.224237,54.567029,14.371078,135.285387,3.826193,77.662586,53.011022,147.158762,138.098582,144.713860,134.512952,83.454660,131.428635,-0.065051,0.037871,32.025740,-235.680987,131.672519,3.595380,28.612676,11.133046,54.096996,2793.012224,20.515029,558764.119794,1.017209,35.443762,12.920984,2.692161,0.076045,0.053650,115.271612,95.458752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691508,69.957126,76.899833,100.000000,34.270288,48.607595,66.440609,62.616390,22.493671,30.000000,41.424885,1677.246094,29.053303,0.012312,75.440371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.638401,77.454125,139.142545,149.020781,114.048034,119.219606,54.563906,14.365798,135.192668,3.823091,77.664883,52.959610,147.166922,138.073836,144.733510,134.540104,83.452057,131.340102,-0.065108,0.037883,32.025740,-235.688391,131.917361,3.592266,28.624486,11.085608,15.619569,806.479994,20.498337,558679.294054,1.016327,35.445619,12.870109,2.690469,0.078184,0.054612,115.213526,95.436039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687115,69.983856,76.893093,100.000000,34.272550,48.607595,66.440609,62.725208,22.493671,30.000000,41.428843,1680.908203,29.045243,0.012329,75.435308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.632741,77.445005,139.109570,149.032238,114.062376,119.205809,54.627671,14.366654,135.322313,3.819294,77.672494,53.049644,147.166383,138.130802,144.727236,134.523033,83.447010,131.154538,-0.065187,0.037936,32.025740,-235.684758,131.842512,3.588694,28.608349,11.066045,22.349326,1152.608278,20.583960,558767.001478,1.021019,35.644570,12.937453,2.700497,0.077569,0.054082,115.194465,95.422599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674489,69.979949,76.888006,100.000000,34.279059,48.607595,66.440609,62.668168,22.493671,30.000000,41.433172,1666.259766,29.048669,0.012272,75.434268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.577144,77.470708,139.141722,149.055432,114.072626,119.186786,54.523449,14.367367,135.277428,3.814726,77.758885,53.146196,147.201601,138.035981,144.743832,134.626912,83.501563,131.366974,-0.065158,0.037912,32.025740,-235.683064,131.987784,3.584261,28.608295,11.100879,48.089082,2484.809835,20.530966,558659.257187,1.018479,35.516624,12.896110,2.694556,0.077933,0.053174,115.211251,95.492938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700817,70.008342,76.931464,100.000000,34.281179,48.607595,66.440609,62.675321,22.493671,30.000000,41.436984,1677.246094,29.041295,0.012214,75.438615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.648366,77.470708,139.130537,149.055432,114.091740,119.167746,54.560454,14.368509,135.249641,3.811117,77.571231,53.080576,147.188285,138.133311,144.754935,134.631965,83.467843,131.302820,-0.065182,0.037921,32.025740,-235.682412,131.968041,3.580618,28.681823,11.157441,12.599026,650.562425,20.525529,558592.677292,1.017271,35.513202,12.808978,2.694212,0.077155,0.054561,115.155841,95.496333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690877,69.978073,76.911884,100.000000,34.286976,48.607595,66.440609,62.709645,22.493671,30.000000,41.442598,1677.246094,29.084766,0.012318,75.444257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.574095,77.432844,139.103833,149.054594,114.075991,119.160261,54.553389,14.366654,135.221636,3.806883,77.468621,52.952507,147.190473,138.146015,144.733818,134.580727,83.448546,131.264562,-0.065145,0.037956,32.025740,-235.684758,131.911201,3.576448,28.618698,11.123886,20.073555,1036.650943,20.553902,558458.585777,1.020313,35.594911,12.859945,2.697740,0.075916,0.054977,115.144705,95.484145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679563,69.955974,76.894493,100.000000,34.290283,48.607595,66.440609,62.677337,22.493671,30.000000,41.445184,1666.259766,29.049120,0.012255,75.430475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.655570,77.380609,139.096631,148.999544,114.039134,119.151089,54.559108,14.366368,135.370242,3.803169,77.553714,53.085907,147.203327,138.054613,144.765054,134.529104,83.448285,131.256441,-0.064998,0.037957,32.025740,-235.687330,131.805842,3.572969,28.683283,11.055930,37.745111,1949.052075,20.516377,558399.561719,1.017928,35.523174,12.861812,2.693803,0.076054,0.055207,115.149577,95.516519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664924,69.953374,76.901638,100.000000,34.291495,48.607595,66.440609,62.720175,22.493671,30.000000,41.449309,1669.921875,29.051644,0.012232,75.438078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.771123,77.400508,139.131297,148.998147,114.043097,119.114179,54.612076,14.369793,135.255502,3.798568,77.577683,52.989433,147.182593,138.088465,144.742730,134.540841,83.431007,131.336589,-0.065056,0.037965,32.025740,-235.682598,131.855604,3.568977,28.696662,11.077764,13.830615,713.481630,20.543004,558396.549537,1.019496,35.560119,12.862108,2.697165,0.076186,0.052940,115.149850,95.451130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681356,69.961086,76.899866,100.000000,34.299509,48.607595,66.440609,62.712903,22.493671,30.000000,41.451690,1684.570312,29.062300,0.012329,75.439314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.683492,77.400508,139.098414,149.021061,114.018269,119.100165,54.586192,14.371791,135.216477,3.796003,77.713293,53.034152,147.187733,138.048094,144.748649,134.476343,83.453104,131.221217,-0.065119,0.037953,32.025740,-235.683704,131.877181,3.566528,28.658690,11.126645,3.868621,199.665672,20.500429,558220.012807,1.017430,35.425822,12.858335,2.692771,0.076139,0.053148,115.226360,95.439892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676577,69.989090,76.896617,100.000000,34.302739,48.607595,66.440609,62.625369,22.493671,30.000000,41.456443,1669.921875,28.993532,0.012276,75.434813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.637285,77.400508,139.088823,149.021061,114.027620,119.081526,54.567539,14.367510,135.241451,3.793422,77.726234,52.997059,147.191863,138.042504,144.742855,134.544588,83.451753,131.192286,-0.065061,0.037952,32.025740,-235.687658,131.798662,3.564510,28.590625,11.088799,30.531777,1576.332072,20.448166,558044.480748,1.013710,35.329506,12.915416,2.687431,0.076882,0.053490,115.274719,95.518733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682322,69.989854,76.895257,100.000000,34.303895,48.607595,66.440609,62.675293,22.493671,30.000000,41.460261,1666.259766,28.996651,0.012139,75.441104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.708988,77.453296,139.067580,149.048167,114.039306,119.083152,54.518347,14.374788,135.259516,3.789424,77.641843,53.045921,147.192706,138.059434,144.740261,134.478525,83.435549,131.274165,-0.064995,0.037946,32.025740,-235.674826,132.147758,3.561087,28.719993,11.015884,14.633592,756.202754,20.480500,557983.129331,1.015943,35.417621,12.836019,2.691351,0.076334,0.054047,115.160935,95.490258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648372,69.967120,76.882629,100.000000,34.303624,48.607595,66.440609,62.702795,22.493671,30.000000,41.466728,1677.246094,29.031991,0.012264,75.436049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.622672,77.460206,139.098536,149.078067,114.015290,119.087831,54.561564,14.372077,135.372028,3.785719,77.589793,53.047595,147.223793,138.105961,144.775643,134.582891,83.457819,131.286799,-0.064993,0.037938,32.025740,-235.679661,132.238210,3.557406,28.586568,11.064368,1.545176,79.784969,20.496590,557928.181340,1.017121,35.464130,12.822994,2.693573,0.076731,0.054331,115.129216,95.475164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667295,69.986865,76.875440,100.000000,34.307353,48.607595,66.440609,62.668220,22.493671,30.000000,41.471049,1673.583984,29.008335,0.012301,75.437566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.641518,77.428422,139.106045,149.063536,114.017760,119.098864,54.594914,14.365227,135.191934,3.782103,77.618465,52.878307,147.203318,138.080136,144.769630,134.614178,83.454231,131.231466,-0.064846,0.037920,32.025740,-235.681937,131.991027,3.553559,28.573532,11.102033,29.268675,1510.361358,20.463942,558008.967821,1.016649,35.444760,12.879875,2.689428,0.075978,0.052838,115.116686,95.494185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655367,69.993615,76.867296,100.000000,34.313359,48.607595,66.440609,62.716539,22.493671,30.000000,41.475760,1666.259766,29.033163,0.012201,75.436237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.671478,77.428422,139.091451,149.063536,114.026238,119.097497,54.563159,14.380924,135.301281,3.779416,77.694332,52.976361,147.213505,137.987867,144.782140,134.533229,83.438631,131.199987,-0.064841,0.037916,32.025740,-235.669670,132.299106,3.550502,28.626722,11.124445,13.351059,689.360180,20.508854,558047.641556,1.017750,35.538543,12.863879,2.694524,0.076236,0.053890,115.134740,95.467918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662313,69.978981,76.855689,100.000000,34.318523,48.607595,66.440609,62.708812,22.493671,30.000000,41.478450,1680.908203,29.022146,0.012254,75.443089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.590451,77.432568,139.055475,149.062977,113.995493,119.081482,54.523139,14.365798,135.127293,3.774458,77.773519,53.017113,147.235730,138.073181,144.776533,134.534400,83.453311,131.174576,-0.064767,0.037935,32.025740,-235.684307,132.133546,3.545998,28.552472,11.060780,20.768286,1073.123739,20.501741,558044.790750,1.016738,35.487782,12.839983,2.693686,0.077899,0.053534,115.086233,95.517853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645430,69.980362,76.861841,100.000000,34.319073,48.607595,66.440609,62.696503,22.493671,30.000000,41.482742,1677.246094,28.989331,0.012304,75.438206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.651734,77.465180,139.051285,149.081979,113.988715,119.065420,54.628384,14.367082,135.219939,3.769223,77.799049,53.108875,147.234166,138.040276,144.754328,134.518735,83.458838,131.145498,-0.064626,0.037913,32.025740,-235.683839,132.226036,3.541455,28.620032,11.065468,58.277195,3005.455361,20.485767,558054.135766,1.016676,35.457624,12.839943,2.691842,0.077327,0.053783,115.026522,95.476572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668217,69.972019,76.869470,100.000000,34.319521,48.607595,66.440609,62.743894,22.493671,30.000000,41.486865,1662.597656,29.012699,0.012187,75.441172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.569017,77.512165,139.056696,149.106571,113.989707,119.054947,54.515003,14.369936,135.280650,3.765698,77.726784,53.132358,147.201620,138.055399,144.737736,134.548317,83.455163,131.278128,-0.064589,0.037903,32.025740,-235.686213,131.872389,3.537970,28.646789,11.139591,24.597644,1271.181191,20.514463,558004.426123,1.019035,35.543362,12.812636,2.695372,0.076089,0.053589,114.977241,95.471737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641478,69.949439,76.831190,100.000000,34.321704,48.607595,66.440609,62.716352,22.493671,30.000000,41.492833,1680.908203,28.999626,0.012231,75.430577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.597494,77.501386,139.088867,149.093437,114.002618,119.054193,54.599146,14.374931,135.208666,3.761602,77.610870,53.129719,147.214558,138.052378,144.761413,134.535058,83.419274,131.270880,-0.064744,0.037889,32.025740,-235.673377,131.988331,3.533903,28.639000,11.108669,14.486313,747.484157,20.485257,557926.453437,1.015704,35.514255,12.792657,2.692093,0.078970,0.054894,115.050223,95.498779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650177,69.944856,76.845235,100.000000,34.327627,48.607595,66.440609,62.769442,22.493671,30.000000,41.501402,1680.908203,29.039384,0.012321,75.434694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.597920,77.501386,139.063403,149.093437,114.008819,119.047337,54.566746,14.371791,135.216313,3.757215,77.551979,52.944649,147.230022,138.104367,144.788770,134.439021,83.439198,131.257946,-0.064767,0.037911,32.025740,-235.678803,132.315915,3.529594,28.633555,11.057192,23.793542,1228.460068,20.523984,558014.594646,1.019621,35.644560,12.862230,2.696516,0.077470,0.053748,115.053687,95.540187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678647,69.956718,76.836503,100.000000,34.331728,48.607595,66.440609,62.755550,22.493671,30.000000,41.505708,1662.597656,29.036625,0.012210,75.440609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.547731,77.437266,139.060090,149.050402,113.997121,119.041187,54.556539,14.368937,135.265105,3.753949,77.619446,53.022364,147.212272,137.998945,144.774024,134.562964,83.424175,131.322674,-0.064623,0.037912,32.025740,-235.682801,131.802863,3.526691,28.676089,11.067018,40.686697,2101.046276,20.515364,558056.382683,1.017405,35.605084,12.894519,2.695652,0.078153,0.053818,115.009617,95.475412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694178,69.906263,76.831240,100.000000,34.332993,48.607595,66.440609,62.761258,22.493671,30.000000,41.507268,1666.259766,29.043729,0.012205,75.432205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.516518,77.442241,139.029741,149.018546,114.007089,119.041162,54.579466,14.377927,135.154950,3.751056,77.611518,53.056045,147.197577,138.040325,144.755847,134.568206,83.430132,131.379820,-0.064599,0.037919,32.025740,-235.675281,132.001281,3.524131,28.591202,11.114348,0.405565,20.934442,20.510099,557978.652456,1.017942,35.604655,12.868171,2.695136,0.076068,0.053874,115.020099,95.451072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697264,69.920553,76.831070,100.000000,34.336225,48.607595,66.440609,62.792990,22.493671,30.000000,41.511436,1677.246094,28.988267,0.012336,75.435913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.521120,77.448598,139.052904,149.036430,114.018923,119.033540,54.544419,14.367653,135.187659,3.747344,77.625299,53.111232,147.208287,138.051644,144.760092,134.530062,83.442281,131.288251,-0.064510,0.037664,32.025740,-235.682615,131.998348,3.520649,28.593636,11.121434,23.735981,1225.989799,20.527876,557918.838379,1.018996,35.591117,12.915338,2.697696,0.076754,0.053635,115.083863,95.423573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715157,69.929727,76.855251,100.000000,34.334971,48.607595,66.440609,62.817809,22.493671,30.000000,41.515885,1666.259766,29.043242,0.012320,75.437046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.565295,77.448598,139.054008,149.036430,114.028929,119.030459,54.521155,14.372362,135.210673,3.742421,77.500381,53.046743,147.203054,138.018892,144.742614,134.432095,83.416596,131.217380,-0.064563,0.037425,32.025740,-235.679866,132.088226,3.516311,28.613307,11.100104,13.942570,720.456508,20.537714,557933.742678,1.019252,35.627568,12.937753,2.698741,0.075560,0.053070,115.176146,95.388966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692438,69.911578,76.817838,100.000000,34.340392,48.607595,66.440609,62.821887,22.493671,30.000000,41.520440,1680.908203,29.075264,0.012245,75.440976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.551894,77.416538,139.072366,149.026370,113.991057,119.021984,54.492927,14.372362,135.248591,3.738217,77.571358,52.942621,147.215129,138.020692,144.789883,134.531349,83.430400,131.252967,-0.064492,0.037190,32.025740,-235.678396,131.970752,3.512620,28.597152,11.075042,15.551470,804.009725,20.538201,557875.824348,1.019758,35.629284,12.880140,2.698950,0.077231,0.054344,115.256475,95.373574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704347,69.928049,76.823518,100.000000,34.344479,48.607595,66.440609,62.806591,22.493671,30.000000,41.523106,1666.259766,29.049949,0.012326,75.440916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.651820,77.405759,139.052895,148.995632,113.948449,119.012109,54.498071,14.370364,135.255909,3.734767,77.648929,53.032238,147.233119,138.053210,144.793403,134.480132,83.444269,131.280842,-0.064584,0.036945,32.025740,-235.679577,132.090960,3.509269,28.630490,11.119072,55.018072,2844.161324,20.517730,557890.155783,1.019216,35.584743,12.870620,2.696659,0.076867,0.053972,115.334889,95.369126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710246,69.941832,76.836674,100.000000,34.347127,48.607595,66.440609,62.822491,22.493671,30.000000,41.527077,1666.259766,29.024526,0.012206,75.440797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.580249,77.432568,139.025604,149.021340,113.969405,118.998388,54.544634,14.369365,135.204571,3.729823,77.614731,53.049757,147.199948,138.084601,144.730327,134.406118,83.426403,131.255683,-0.064589,0.036957,32.025740,-235.676492,132.179535,3.504451,28.617310,11.163589,23.848607,1231.802197,20.523460,557778.682424,1.019879,35.566192,12.874496,2.697716,0.077001,0.053227,115.338930,95.337799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691130,69.912761,76.786560,100.000000,34.346553,48.607595,66.440609,62.775608,22.493671,30.000000,41.530437,1677.246094,29.046974,0.012317,75.436680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.527267,77.437542,139.022679,149.019943,114.013224,118.986089,54.475559,14.367653,135.135196,3.722674,77.629715,52.926216,147.212607,138.015492,144.769011,134.511157,83.440980,131.244013,-0.064500,0.036930,32.025740,-235.681472,132.280613,3.497406,28.615723,11.093757,7.530309,389.440457,20.473021,557620.509901,1.017525,35.454747,12.874473,2.692120,0.076904,0.054396,115.393587,95.396907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714883,69.909949,76.806192,100.000000,34.349407,48.607595,66.440609,62.824060,22.493671,30.000000,41.537110,1677.246094,29.027682,0.012287,75.437558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.659662,77.437542,139.021520,149.019943,114.017302,118.978342,54.531020,14.367510,135.124593,3.718006,77.636722,53.046440,147.207674,138.009133,144.795017,134.584191,83.415725,131.180370,-0.064332,0.036925,32.025740,-235.683248,131.994453,3.492747,28.647475,11.070282,17.002395,878.408416,20.500328,557683.168989,1.018142,35.553642,12.879841,2.695326,0.075856,0.053337,115.304979,95.450557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728187,69.931550,76.803788,100.000000,34.350710,48.607595,66.440609,62.854010,22.493671,30.000000,41.541499,1662.597656,29.022507,0.012223,75.434890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.693295,77.439753,139.036160,149.021340,114.035569,118.965344,54.556781,14.374217,135.165132,3.712872,77.653616,53.002304,147.207439,138.062789,144.784081,134.508268,83.428946,131.192137,-0.064264,0.036926,32.025740,-235.676377,132.046355,3.488262,28.632113,11.140023,22.095208,1140.983483,20.521968,557634.069552,1.020480,35.612028,12.859468,2.698041,0.077170,0.053946,115.291332,95.469644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718799,69.944572,76.801060,100.000000,34.355206,48.607595,66.440609,62.790428,22.493671,30.000000,41.545780,1669.921875,29.037418,0.012236,75.439501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.655537,77.448598,139.023362,149.027488,114.002232,118.952663,54.610126,14.368794,135.029449,3.706564,77.636875,53.039602,147.202522,137.932387,144.758513,134.488829,83.412610,131.185409,-0.064106,0.036919,32.025740,-235.685067,132.050395,3.482633,28.585793,11.140330,-0.247678,-12.777465,20.460466,557568.816695,1.016534,35.478637,12.853100,2.691104,0.077218,0.054521,115.313796,95.393495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705141,69.923034,76.785830,100.000000,34.357060,48.607595,66.440609,62.778496,22.493671,30.000000,41.549972,1673.583984,29.048273,0.012306,75.438768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.675136,77.454125,139.016848,149.028047,114.034195,118.946547,54.577032,14.370935,135.251086,3.701310,77.638405,53.053601,147.217167,138.085189,144.772437,134.528292,83.420675,131.173184,-0.063881,0.036924,32.025740,-235.680476,132.193505,3.477358,28.627082,11.079423,24.054191,1241.683273,20.445485,557459.756507,1.015229,35.447005,12.845728,2.689636,0.077075,0.052812,115.304632,95.415151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704492,69.937738,76.772553,100.000000,34.360655,48.607595,66.440609,62.800953,22.493671,30.000000,41.554663,1666.259766,29.078834,0.012243,75.439535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.586209,77.454125,139.021836,149.028047,114.058764,118.943470,54.555925,14.369793,135.157276,3.696760,77.619839,53.010550,147.211131,137.959723,144.772880,134.507756,83.408641,131.131232,-0.063918,0.036936,32.025740,-235.684395,132.120410,3.472952,28.619185,11.073545,14.137178,730.046964,20.458874,557475.076804,1.014958,35.493845,12.858719,2.691355,0.075939,0.054125,115.257942,95.425842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687539,69.953158,76.756307,100.000000,34.359570,48.607595,66.440609,62.796481,22.493671,30.000000,41.559234,1680.908203,29.040321,0.012225,75.439314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.604182,77.453296,139.030996,149.022458,114.046249,118.941335,54.545900,14.365512,135.174405,3.691267,77.592888,52.951852,147.222943,138.041651,144.794281,134.572741,83.391897,131.177556,-0.063920,0.036925,32.025740,-235.683612,132.237193,3.468167,28.630977,11.120983,1.314036,67.869554,20.448167,557424.399604,1.015116,35.479647,12.844579,2.690208,0.075738,0.053836,115.324942,95.427856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689199,69.975566,76.779771,100.000000,34.363835,48.607595,66.440609,62.847699,22.493671,30.000000,41.563521,1666.259766,29.080168,0.012272,75.444496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
