OSU 80 Ton Compressor Load Stand
51.639876,77.435055,139.011867,149.010721,114.064232,118.939348,54.553170,14.373789,135.160291,3.687199,77.690632,53.027541,147.225075,138.057453,144.793361,134.474593,83.427171,131.167876,-0.064049,0.036925,32.025740,-235.675335,131.986048,3.464971,28.646555,11.155818,26.410036,1363.888935,20.488784,557493.747325,1.017387,35.569193,12.835764,2.694942,0.076870,0.053578,115.419670,95.467893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706465,69.972493,76.801330,100.000000,34.366785,48.607595,66.440609,62.842197,22.493671,30.000000,41.567842,1666.259766,29.048958,0.012189,75.440959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.607710,77.473748,138.988415,149.030282,114.078810,118.932298,54.549822,14.368794,135.183407,3.684236,77.681051,52.995581,147.206806,137.957415,144.783446,134.429505,83.394309,131.201733,-0.063975,0.036881,32.025740,-235.684904,131.935858,3.461869,28.600361,11.106271,14.377564,742.543619,20.481696,557509.321385,1.017168,35.550256,12.875530,2.694181,0.077386,0.055079,115.495538,95.457230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696110,69.942638,76.801138,100.000000,34.366050,48.607595,66.440609,62.828165,22.493671,30.000000,41.571131,1680.908203,28.990503,0.012292,75.434668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.634414,77.480105,138.966131,149.047887,114.053700,118.931295,54.597155,14.368081,135.129250,3.680067,77.689092,53.040188,147.206887,137.897648,144.758305,134.442319,83.399902,131.192694,-0.064096,0.036882,32.025740,-235.682350,131.891255,3.458136,28.572468,11.069218,26.850917,1385.540117,20.461374,557369.346363,1.016205,35.496069,12.835446,2.691948,0.077339,0.053707,115.437887,95.426487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683330,69.938576,76.790309,100.000000,34.366653,48.607595,66.440609,62.851348,22.493671,30.000000,41.578848,1677.246094,29.009940,0.012280,75.437447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.522957,77.480105,138.984890,149.047887,114.017772,118.935799,54.486916,14.364941,135.242805,3.676968,77.649295,53.039323,147.216976,137.967631,144.782564,134.449447,83.404204,131.122952,-0.064080,0.036910,32.025740,-235.682059,132.231891,3.455367,28.615471,11.121470,33.752272,1745.182225,20.472995,557491.197815,1.016994,35.567155,12.885133,2.693172,0.078374,0.055442,115.480654,95.390037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697642,69.933795,76.788883,100.000000,34.365856,48.607595,66.440609,62.842098,22.493671,30.000000,41.583703,1666.259766,29.046289,0.012180,75.431455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.553571,77.484251,139.023082,149.049564,114.054999,118.932709,54.540630,14.364941,135.191976,3.672980,77.564488,53.141333,147.233866,137.989878,144.802943,134.463300,83.404335,131.223998,-0.063965,0.036923,32.025740,-235.686960,132.282307,3.451271,28.618662,11.151617,62.439804,3225.309305,20.457732,557466.323774,1.015548,35.546618,12.875049,2.691347,0.076600,0.053637,115.418126,95.380496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687816,69.941401,76.798482,100.000000,34.370867,48.607595,66.440609,62.907066,22.493671,30.000000,41.588487,1666.259766,29.041493,0.012197,75.443277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.514195,77.449980,139.022984,149.037268,114.076089,118.932795,54.572920,14.367367,135.220715,3.668663,77.550952,53.017870,147.247040,138.032873,144.801252,134.507123,83.430821,131.179411,-0.063965,0.036953,32.025740,-235.685351,132.442834,3.446882,28.596250,11.095020,27.908610,1440.757895,20.512023,557548.988566,1.020036,35.658938,12.836084,2.697533,0.077806,0.055099,115.406641,95.413879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703413,69.964878,76.790189,100.000000,34.374912,48.607595,66.440609,62.896464,22.493671,30.000000,41.593103,1677.246094,29.047353,0.012310,75.439348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.551494,77.415709,139.019580,149.006809,114.047028,118.943851,54.653819,14.378356,135.177115,3.664636,77.463642,52.971681,147.228171,138.082468,144.799906,134.572872,83.414572,131.112697,-0.063957,0.036937,32.025740,-235.669135,132.350216,3.442767,28.629967,11.071544,33.492018,1726.437243,20.503421,557522.035972,1.018357,35.632214,12.886170,2.696672,0.075792,0.053108,115.409877,95.395834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698631,69.951383,76.809624,100.000000,34.376376,48.607595,66.440609,62.925413,22.493671,30.000000,41.595780,1669.921875,29.088372,0.012305,75.446780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.576314,77.415709,138.988396,149.006809,114.054493,118.944101,54.661746,14.369365,135.225982,3.660229,77.530327,52.913634,147.218305,138.074459,144.793450,134.535360,83.422038,131.196917,-0.063781,0.036937,32.025740,-235.683680,132.080008,3.438593,28.576940,11.109011,62.524892,3222.548416,20.519588,557434.176103,1.018515,35.637650,12.837529,2.698732,0.076300,0.053462,115.435996,95.402797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703241,69.961386,76.818384,100.000000,34.379070,48.607595,66.440609,62.911605,22.493671,30.000000,41.598240,1673.583984,29.036661,0.012234,75.437225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.480431,77.372317,138.995730,148.971600,114.084484,118.944932,54.470998,14.362373,135.233208,3.656337,77.563384,53.307537,147.202788,138.073192,144.762984,134.483874,83.410173,131.162663,-0.063800,0.036965,32.025740,-235.688222,132.405044,3.434604,28.584657,11.154844,20.428141,1056.558406,20.502059,557444.810861,1.016216,35.565767,12.820618,2.696713,0.076378,0.053128,115.486019,95.403581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678865,69.963575,76.785431,100.000000,34.376928,48.607595,66.440609,62.905644,22.493671,30.000000,41.600024,1673.583984,29.049769,0.012277,75.443465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.537581,77.396638,139.049474,148.978027,114.107518,118.942701,54.577229,14.370221,135.276523,3.653479,77.318646,53.412199,147.196391,138.160052,144.791344,134.646064,83.394158,131.268946,-0.063834,0.036985,32.025740,-235.678576,132.522209,3.431225,28.616066,11.140366,24.952260,1288.037145,20.486213,557414.608098,1.015539,35.540748,12.855010,2.694811,0.077699,0.053478,115.487117,95.425655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680613,69.947065,76.826095,100.000000,34.381306,48.607595,66.440609,62.961487,22.493671,30.000000,41.603573,1666.259766,29.079790,0.012241,75.443362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.642122,77.334454,139.106116,148.968805,114.110106,118.935054,54.626337,14.371363,135.337973,3.649244,77.053654,53.139471,147.209768,138.175589,144.795970,134.726087,83.427397,131.289350,-0.063965,0.037008,32.025740,-235.681355,132.233091,3.427597,28.605338,11.089556,36.932277,1904.732543,20.528657,557438.850008,1.021057,35.594055,12.849854,2.699972,0.077180,0.053815,115.492393,95.405263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699752,69.943789,76.813082,100.000000,34.392866,48.607595,66.440609,62.885805,22.493671,30.000000,41.609758,1662.597656,29.078888,0.012266,75.442697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.643540,77.185213,139.073851,148.853118,114.117513,118.930864,54.672915,14.374503,135.283909,3.645366,77.146938,52.915685,147.198600,138.131943,144.808463,134.581079,83.404243,131.196014,-0.063823,0.037038,32.025740,-235.675275,132.406895,3.423407,28.587524,11.107623,18.422761,949.319668,20.511723,557467.587489,1.017883,35.560724,12.918674,2.698021,0.076292,0.053851,115.481874,95.428755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657283,69.937436,76.819794,100.000000,34.396059,48.607595,66.440609,62.891373,22.493671,30.000000,41.610021,1680.908203,28.982281,0.012310,75.433518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.566674,77.185213,139.038511,148.853118,114.115823,118.934278,54.560828,14.367225,135.271238,3.640518,77.357071,52.917341,147.166572,138.095875,144.811882,134.546421,83.403987,131.282763,-0.063624,0.037061,32.025740,-235.683697,132.348059,3.418767,28.593582,11.162634,23.073355,1191.406033,20.468305,557193.001270,1.014507,35.393205,12.895569,2.693656,0.076671,0.053210,115.539156,95.448647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673035,69.932020,76.831062,100.000000,34.397095,48.607595,66.440609,62.893577,22.493671,30.000000,41.605243,1669.921875,29.035020,0.012311,75.437856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.589292,77.207046,139.057922,148.826013,114.118036,118.939619,54.504723,14.368081,135.226659,3.639189,77.438141,53.060168,147.142006,138.119306,144.766992,134.510607,83.386214,131.276600,-0.063768,0.037060,32.025740,-235.682677,132.180698,3.417019,28.582114,11.119126,57.715154,2983.222940,20.454202,556992.853200,1.013202,35.242537,12.872357,2.692957,0.078999,0.053375,115.489698,95.465359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674916,69.911491,76.805327,100.000000,34.397420,48.607595,66.440609,62.939602,22.493671,30.000000,41.608105,1662.597656,29.017152,0.012169,75.443959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.733191,77.281390,139.033837,148.900064,114.092588,118.948044,54.563289,14.370221,135.217032,3.638023,77.469633,53.074329,147.182000,137.984362,144.765064,134.587555,83.395242,131.221279,-0.063860,0.037112,32.025740,-235.682660,132.144660,3.415861,28.607267,11.082506,26.029380,1343.981473,20.484187,557060.133123,1.016959,35.319969,12.915708,2.696286,0.077651,0.053149,115.502349,95.483532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700219,69.947576,76.831715,100.000000,34.401786,48.607595,66.440609,62.930947,22.493671,30.000000,41.610078,1677.246094,29.007488,0.012267,75.436364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.659339,77.303776,138.995111,148.931640,114.081064,118.950406,54.604888,14.370507,135.174006,3.636495,77.532016,52.943689,147.194996,138.032741,144.774277,134.405467,83.406574,131.221728,-0.063708,0.037148,32.025740,-235.684662,132.196177,3.414357,28.567636,11.104576,34.022500,1755.353921,20.478949,557144.475993,1.017621,35.319009,12.930420,2.695480,0.076314,0.053016,115.497915,95.481819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679924,69.929776,76.836551,100.000000,34.397779,48.607595,66.440609,62.858547,22.493671,30.000000,41.616256,1666.259766,29.006947,0.012317,75.436203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.682488,77.303776,138.992712,148.931640,114.044317,118.948112,54.693750,14.371648,135.090814,3.634639,77.659385,52.900323,147.179717,138.054658,144.782647,134.472778,83.373047,131.150554,-0.063629,0.037151,32.025740,-235.681070,132.297661,3.412374,28.537796,11.142440,60.784271,3131.003152,20.415779,557184.857512,1.013711,35.248516,12.893911,2.687517,0.076206,0.053868,115.478965,95.493868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658713,69.910647,76.832808,100.000000,34.399902,48.607595,66.440609,62.903142,22.493671,30.000000,41.620133,1669.921875,29.024923,0.012172,75.435938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.707346,77.353247,138.985743,148.946171,114.038690,118.948115,54.608512,14.367367,135.176097,3.633792,77.718182,53.024530,147.172879,138.002937,144.776171,134.500604,83.385708,131.219895,-0.063587,0.037151,32.025740,-235.683554,132.197606,3.411883,28.502456,11.102845,25.487633,1314.919484,20.444899,557252.502489,1.014591,35.345195,12.882802,2.690610,0.078239,0.054366,115.436013,95.464860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651263,69.898635,76.821283,100.000000,34.401286,48.607595,66.440609,62.893766,22.493671,30.000000,41.625512,1680.908203,28.986897,0.012270,75.434898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.593578,77.418472,138.950870,148.992837,114.082174,118.953523,54.606310,14.371506,135.167323,3.632913,77.614256,53.073989,147.173462,138.017054,144.738158,134.497408,83.366300,131.184855,-0.063815,0.037176,32.025740,-235.680886,132.060449,3.411161,28.494577,11.062853,17.299070,892.503480,20.433646,557302.035350,1.012429,35.321900,12.880961,2.689358,0.076440,0.053726,115.388914,95.432822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631143,69.890555,76.822715,100.000000,34.401587,48.607595,66.440609,62.884551,22.493671,30.000000,41.633276,1680.908203,28.995642,0.012236,75.434728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.638188,77.423171,138.958595,149.000662,114.110776,118.949736,54.573368,14.371363,135.108016,3.631028,77.714061,53.096912,147.177617,138.011677,144.784362,134.435822,83.388120,131.213933,-0.063965,0.037169,32.025740,-235.679068,132.122306,3.408934,28.507054,11.070624,28.604092,1476.649451,20.423847,557334.386438,1.013603,35.346363,12.902757,2.687930,0.076416,0.052907,115.384747,95.427757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664312,69.904210,76.835240,100.000000,34.400328,48.607595,66.440609,62.950018,22.493671,30.000000,41.637264,1666.259766,28.965603,0.012150,75.431915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.575175,77.427593,138.971808,149.010721,114.079820,118.952032,54.578174,14.371791,135.103378,3.629208,77.613875,52.971776,147.174208,137.938983,144.770625,134.279302,83.371229,131.112662,-0.063991,0.037435,32.025740,-235.681744,132.221446,3.407181,28.477304,11.120100,52.100923,2689.406235,20.474459,557577.498817,1.016287,35.526117,12.904756,2.693182,0.075707,0.053349,115.420861,95.422777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656032,69.890122,76.827271,100.000000,34.402632,48.607595,66.440609,62.931639,22.493671,30.000000,41.641519,1673.583984,28.927757,0.012181,75.426435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.658487,77.427593,138.951535,149.010721,114.057020,118.940635,54.542441,14.368794,135.119013,3.628288,77.701322,52.871966,147.199300,137.944001,144.773243,134.436350,83.372111,131.160759,-0.064164,0.037669,32.025740,-235.681637,132.185164,3.406109,28.511868,11.131928,17.607980,909.504743,20.455211,557489.585568,1.015924,35.485884,12.897382,2.691004,0.076015,0.053428,115.398856,95.466757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674650,69.909150,76.820751,100.000000,34.403976,48.607595,66.440609,62.970619,22.493671,30.000000,41.645788,1677.246094,28.941677,0.012276,75.429588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.593624,77.436437,138.893456,148.992278,114.063398,118.941611,54.509237,14.366511,135.033540,3.627145,77.818868,52.933034,147.204294,137.895914,144.762201,134.285431,83.380241,131.047636,-0.064324,0.037930,32.025740,-235.688331,132.109949,3.404610,28.472688,11.050953,22.674799,1171.934500,20.486437,557584.521243,1.017216,35.553781,12.863944,2.694548,0.077180,0.054692,115.309754,95.448187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661826,69.908364,76.840059,100.000000,34.401325,48.607595,66.440609,62.931987,22.493671,30.000000,41.650308,1666.259766,28.887495,0.012241,75.429853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.562762,77.504703,138.883521,149.020781,114.094829,118.947078,54.675471,14.370935,135.042867,3.625548,77.843298,53.045316,147.191780,137.914243,144.754619,134.255955,83.363431,131.122416,-0.064306,0.038170,32.025740,-235.675739,132.002120,3.402907,28.490123,11.056957,40.806414,2102.644685,20.443603,557475.727353,1.015999,35.469870,12.886969,2.689810,0.076892,0.053687,115.274220,95.481159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669779,69.895566,76.822705,100.000000,34.399361,48.607595,66.440609,62.973495,22.493671,30.000000,41.654468,1666.259766,28.920743,0.012189,75.425310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.588960,77.510507,138.915988,149.047049,114.078631,118.953951,54.620689,14.380782,135.034245,3.624337,77.765604,52.953639,147.226074,137.893172,144.781752,134.308502,83.369841,131.110715,-0.064348,0.038152,32.025740,-235.675204,132.163215,3.401569,28.485886,11.124049,2.462450,127.010700,20.464900,557516.110616,1.018039,35.544035,12.822598,2.692066,0.076210,0.054561,115.207095,95.531394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660232,69.909675,76.839867,100.000000,34.394845,48.607595,66.440609,62.996166,22.493671,30.000000,41.662488,1677.246094,28.916741,0.012282,75.425889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.588482,77.510507,138.898215,149.047049,114.069505,118.957492,54.583910,14.370221,135.025319,3.623118,77.737950,52.997008,147.203134,137.888828,144.753777,134.419850,83.368316,131.177041,-0.064468,0.038154,32.025740,-235.682007,132.170276,3.400550,28.463817,11.110616,15.712571,810.984602,20.481856,557705.663008,1.015823,35.643401,12.876591,2.693485,0.078671,0.054115,115.155564,95.475503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658902,69.898386,76.811987,100.000000,34.399765,48.607595,66.440609,62.991093,22.493671,30.000000,41.667609,1666.259766,28.955650,0.012292,75.430449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.617252,77.500005,138.886519,149.024973,114.050147,118.957667,54.603600,14.362230,135.064725,3.621263,77.716463,52.973261,147.222186,137.854336,144.800018,134.250673,83.384397,131.086450,-0.064542,0.038157,32.025740,-235.688691,132.182842,3.399020,28.508424,11.061916,33.813288,1744.600986,20.476388,557715.469292,1.016353,35.622803,12.864364,2.692746,0.081159,0.054042,115.184880,95.488143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655996,69.914571,76.843835,100.000000,34.397912,48.607595,66.440609,62.997541,22.493671,30.000000,41.671948,1680.908203,28.957273,0.012208,75.433663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.571322,77.487015,138.860330,149.013236,114.010222,118.953905,54.597656,14.367938,135.074029,3.617448,77.716381,53.040857,147.207390,137.844013,144.781357,134.397194,83.366345,131.057225,-0.064675,0.038161,32.025740,-235.678572,132.252835,3.395120,28.506946,11.069110,14.316954,738.765560,20.474555,557737.504627,1.017079,35.623285,12.898855,2.692427,0.075838,0.053936,115.252202,95.437299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656482,69.873972,76.837167,100.000000,34.395440,48.607595,66.440609,62.989768,22.493671,30.000000,41.677650,1677.246094,28.965675,0.012288,75.433790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.455044,77.479276,138.858984,149.011001,113.991645,118.959259,54.580652,14.369936,135.011142,3.614732,77.669584,53.064784,147.197605,137.923223,144.770397,134.291463,83.378756,130.996701,-0.064589,0.038172,32.025740,-235.682782,132.105706,3.392043,28.480621,11.105766,4.814124,248.489813,20.459108,557665.104037,1.016071,35.583801,12.837744,2.690700,0.076390,0.053641,115.281520,95.420130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643331,69.872859,76.822097,100.000000,34.393990,48.607595,66.440609,63.024554,22.493671,30.000000,41.682292,1677.246094,28.964395,0.012171,75.435606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.546330,77.476512,138.883639,149.030003,113.956077,118.963174,54.569545,14.370364,134.992938,3.612563,77.623034,53.154878,147.203843,137.866069,144.806843,134.297107,83.380390,131.100461,-0.064555,0.038182,32.025740,-235.675983,132.146108,3.389927,28.479882,11.116494,36.696859,1894.560847,20.474569,557697.106677,1.017101,35.617085,12.841264,2.692588,0.076142,0.053814,115.351278,95.443096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653863,69.875919,76.844324,100.000000,34.392795,48.607595,66.440609,63.094897,22.493671,30.000000,41.686496,1666.259766,28.926874,0.012207,75.426307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.613396,77.476512,138.892590,149.030003,113.925014,118.961018,54.618873,14.370792,135.055472,3.610388,77.559031,52.961518,147.206373,137.861099,144.795622,134.377557,83.349867,131.066119,-0.064557,0.038020,32.025740,-235.676535,132.147352,3.387520,28.506928,11.087194,13.891496,716.533139,20.527682,557756.142344,1.019945,35.726640,12.798750,2.698647,0.076004,0.054504,115.358083,95.441591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636278,69.888633,76.828381,100.000000,34.394546,48.607595,66.440609,63.055716,22.493671,30.000000,41.690917,1684.570312,28.966829,0.012239,75.435308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.596131,77.443623,138.886219,149.025252,113.918136,118.962469,54.546633,14.373076,135.141436,3.608144,77.620220,52.921730,147.229117,137.917692,144.792829,134.335999,83.360829,130.973396,-0.064411,0.037761,32.025740,-235.678662,132.157140,3.385744,28.474184,11.039792,5.176867,267.380105,20.490521,557709.661843,1.018215,35.631776,12.848717,2.694346,0.075716,0.053288,115.382059,95.470535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647773,69.890995,76.827904,100.000000,34.394544,48.607595,66.440609,63.026930,22.493671,30.000000,41.693808,1666.259766,28.910917,0.012297,75.429452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.534767,77.423723,138.871420,149.011560,113.891034,118.956098,54.554566,14.367653,135.033374,3.605759,77.727118,52.964389,147.215278,137.762916,144.788504,134.220403,83.357072,130.979400,-0.064259,0.037513,32.025740,-235.684249,132.012543,3.382754,28.504674,11.084850,34.219065,1767.124027,20.461169,557724.697246,1.015839,35.564191,12.862165,2.691018,0.076489,0.053833,115.346512,95.503893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660094,69.890448,76.819177,100.000000,34.394365,48.607595,66.440609,63.041093,22.493671,30.000000,41.698036,1662.597656,28.921140,0.012146,75.428438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.520687,77.458824,138.834378,149.030003,113.864807,118.953151,54.600991,14.368081,135.016151,3.603570,77.667162,53.051234,147.212773,137.809802,144.768795,134.324974,83.335082,131.043818,-0.064332,0.037261,32.025740,-235.682677,132.289199,3.380716,28.523281,11.132631,13.630672,703.309934,20.466559,557665.245956,1.017484,35.548693,12.805081,2.691795,0.077431,0.054731,115.279182,95.505569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632042,69.872364,76.808541,100.000000,34.392120,48.607595,66.440609,63.080410,22.493671,30.000000,41.701139,1680.908203,28.899359,0.012283,75.431054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.631184,77.458824,138.843360,149.030003,113.858283,118.953264,54.541761,14.370507,135.038026,3.600713,77.615652,53.089558,147.238727,137.839056,144.792914,134.366515,83.333797,131.110071,-0.064022,0.037173,32.025740,-235.681885,132.211677,3.378247,28.514609,11.087970,1.114201,57.552548,20.489828,557653.535125,1.018549,35.590646,12.811826,2.694713,0.078719,0.054902,115.231828,95.526862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642469,69.904782,76.828651,100.000000,34.388224,48.607595,66.440609,63.092410,22.493671,30.000000,41.707052,1673.583984,28.944183,0.012324,75.436066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.603424,77.461035,138.874677,149.050682,113.871168,118.951738,54.558502,14.365369,135.042858,3.598549,77.545479,52.986634,147.229866,137.850932,144.782117,134.392996,83.345299,131.053187,-0.063928,0.037145,32.025740,-235.681958,132.238029,3.375447,28.552130,11.051711,23.674573,1222.502361,20.492076,557753.487322,1.018049,35.639946,12.865860,2.694731,0.075748,0.054532,115.268940,95.512021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629494,69.903846,76.814310,100.000000,34.390771,48.607595,66.440609,63.040994,22.493671,30.000000,41.711536,1666.259766,28.968416,0.012191,75.428685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.524874,77.429251,138.862758,149.036430,113.856142,118.944118,54.540644,14.370792,134.972283,3.596716,77.526400,52.987183,147.251264,137.914755,144.808927,134.329642,83.353174,131.117703,-0.064072,0.037146,32.025740,-235.680129,132.197115,3.374035,28.555465,11.080181,58.220165,3007.344390,20.443542,557687.118921,1.016783,35.528589,12.900088,2.689138,0.075970,0.053290,115.357726,95.549197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661939,69.925491,76.810721,100.000000,34.389424,48.607595,66.440609,63.058601,22.493671,30.000000,41.715800,1666.259766,28.959401,0.012215,75.435222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.551139,77.399402,138.834355,149.016310,113.827514,118.933391,54.536900,14.367795,135.082548,3.595747,77.602721,52.888673,147.205804,137.876751,144.797345,134.259335,83.347821,130.983460,-0.064133,0.037147,32.025740,-235.680022,132.129181,3.373484,28.469172,11.105008,20.548495,1061.498944,20.460509,557673.918988,1.017058,35.558758,12.860302,2.691191,0.076427,0.053682,115.428618,95.502020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657245,69.900879,76.808207,100.000000,34.388328,48.607595,66.440609,63.108271,22.493671,30.000000,41.719891,1680.908203,28.947032,0.012279,75.431455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.525234,77.419854,138.837745,149.029165,113.827182,118.926532,54.585348,14.380496,134.986890,3.595275,77.614607,52.939547,147.221406,137.825653,144.772485,134.436807,83.336837,131.005792,-0.064182,0.037153,32.025740,-235.668628,132.287256,3.373052,28.489078,11.066063,14.417897,744.142028,20.491369,557623.405022,1.018933,35.606151,12.884504,2.695063,0.076883,0.053823,115.444423,95.487559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681714,69.905422,76.806605,100.000000,34.383867,48.607595,66.440609,63.102708,22.493671,30.000000,41.722295,1669.921875,28.918958,0.012298,75.446345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.557244,77.419854,138.857048,149.029165,113.804334,118.922485,54.595191,14.371934,134.994508,3.594871,77.674077,53.060772,147.220146,137.767525,144.768164,134.312204,83.330972,131.015513,-0.064279,0.037144,32.025740,-235.678334,132.288157,3.372604,28.500040,11.060888,38.445895,1983.926462,20.471886,557519.417817,1.018271,35.549818,12.823097,2.693138,0.076066,0.053380,115.473047,95.478954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671208,69.905294,76.801517,100.000000,34.383345,48.607595,66.440609,63.124110,22.493671,30.000000,41.727193,1666.259766,28.965910,0.012179,75.510186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.533287,77.437819,138.858639,149.052917,113.784382,118.921512,54.600579,14.368509,135.099279,3.594349,77.517290,52.946240,147.219947,137.850145,144.784015,134.377067,83.337937,131.112155,-0.064321,0.037113,32.025740,-235.687803,132.088615,3.372244,28.474671,11.073816,12.903992,665.819969,20.483777,557561.211727,1.017917,35.596390,12.845191,2.694558,0.076604,0.053909,115.467945,95.434658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687180,69.910887,76.799481,100.000000,34.386997,48.607595,66.440609,63.115406,22.493671,30.000000,41.732097,1680.908203,28.917264,0.012266,75.435171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.667765,77.424000,138.839812,149.066610,113.748049,118.919063,54.531763,14.373646,134.996220,3.592984,77.491741,53.017814,147.243274,137.934131,144.793271,134.323369,83.334033,131.097050,-0.064332,0.037101,32.025740,-235.674825,132.102890,3.371104,28.514230,11.101150,4.185405,216.231005,20.471537,557534.425520,1.017011,35.564114,12.855891,2.693260,0.076347,0.053633,115.461026,95.392530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698065,69.922184,76.811188,100.000000,34.384985,48.607595,66.440609,63.133649,22.493671,30.000000,41.736270,1677.246094,28.905075,0.012286,75.429222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.554592,77.380885,138.850536,149.021340,113.748550,118.907460,54.554376,14.369651,134.999743,3.592782,77.473640,52.857878,147.207575,137.790106,144.791478,134.444704,83.308170,131.024167,-0.064264,0.037063,32.025740,-235.679310,132.162363,3.370460,28.482262,11.102845,35.108111,1813.041969,20.483452,557559.412251,1.017462,35.606235,12.896984,2.694543,0.079642,0.053734,115.493999,95.421411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686571,69.911938,76.786358,100.000000,34.382970,48.607595,66.440609,63.068554,22.493671,30.000000,41.739662,1666.259766,28.919229,0.012186,75.426852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.576784,77.380885,138.835165,149.021340,113.721393,118.895661,54.577839,14.365655,134.932006,3.592047,77.556017,52.813273,147.250352,137.765335,144.829412,134.365412,83.337459,130.953079,-0.064154,0.037025,32.025740,-235.685430,132.087067,3.369726,28.459345,11.074140,14.297683,738.039011,20.418689,557448.513565,1.015806,35.456939,12.893378,2.687165,0.077202,0.053996,115.537227,95.480921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692077,69.967239,76.834810,100.000000,34.381698,48.607595,66.440609,63.137193,22.493671,30.000000,41.741402,1680.908203,28.893932,0.012174,75.429912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.510193,77.377845,138.793643,149.017707,113.713718,118.891638,54.517729,14.368652,134.888587,3.592600,77.715247,52.807661,147.240850,137.767350,144.795426,134.323101,83.314973,131.016475,-0.064196,0.037036,32.025740,-235.681616,131.845651,3.370583,28.462212,11.057552,8.028224,414.869697,20.467319,557457.523766,1.017602,35.527820,12.882998,2.693272,0.078781,0.053973,115.469433,95.517158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728631,69.963116,76.812149,100.000000,34.378599,48.607595,66.440609,63.132578,22.493671,30.000000,41.744879,1669.921875,28.891606,0.012283,75.424594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.493944,77.436437,138.747998,149.051520,113.715437,118.884869,54.516035,14.368509,134.875533,3.591348,77.819743,52.863722,147.235577,137.793545,144.777144,134.241469,83.332514,130.952015,-0.064285,0.037037,32.025740,-235.682902,131.983867,3.369610,28.478530,11.123417,32.041033,1655.816610,20.452648,557320.455727,1.016588,35.505451,12.818343,2.691815,0.078601,0.053973,115.530487,95.457511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694245,69.970236,76.806776,100.000000,34.369422,48.607595,66.440609,63.178490,22.493671,30.000000,41.752623,1673.583984,28.898602,0.012168,75.498253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.528174,77.498346,138.752958,149.106012,113.714156,118.871127,54.582025,14.370650,134.922455,3.589662,77.741617,52.956990,147.229460,137.737449,144.769098,134.244261,83.298875,130.995782,-0.064232,0.037032,32.025740,-235.678148,132.110335,3.367831,28.465584,11.081803,59.691664,3081.016531,20.475938,557391.878180,1.019098,35.569553,12.872368,2.694489,0.075880,0.053293,115.550440,95.419493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714562,69.963575,76.801277,100.000000,34.366050,48.607595,66.440609,63.198663,22.493671,30.000000,41.756783,1666.259766,28.921681,0.012262,75.430713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.578582,77.501110,138.770726,149.107968,113.726629,118.859356,54.627871,14.370650,134.954489,3.588264,77.742140,52.979731,147.257821,137.758388,144.787608,134.240350,83.336975,131.101726,-0.064140,0.037013,32.025740,-235.682395,132.175762,3.366242,28.481829,11.018715,21.583020,1113.083973,20.478177,557420.216509,1.019569,35.644540,12.822759,2.694453,0.076708,0.053520,115.562371,95.487292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711837,69.991972,76.803039,100.000000,34.367799,48.607595,66.440609,63.189884,22.493671,30.000000,41.764444,1680.908203,28.924530,0.012236,75.451903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.449360,77.501110,138.759682,149.107968,113.738362,118.852389,54.633002,14.371506,134.943087,3.586961,77.647282,52.978800,147.245288,137.767751,144.788030,134.294826,83.313971,130.971989,-0.064117,0.037034,32.025740,-235.676148,131.923395,3.365081,28.464196,11.069849,21.190546,1092.740581,20.464288,557506.257952,1.017639,35.671918,12.878174,2.692759,0.075755,0.053936,115.435366,95.466617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717278,69.975418,76.796321,100.000000,34.362831,48.607595,66.440609,63.174464,22.493671,30.000000,41.769341,1666.259766,28.905959,0.012282,75.427832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.524213,77.478170,138.758193,149.089524,113.723187,118.846719,54.599073,14.375787,135.048536,3.584131,77.542857,52.903650,147.267890,137.772686,144.797324,134.254125,83.330015,131.006144,-0.064004,0.037040,32.025740,-235.676931,132.121346,3.362370,28.462375,11.090458,46.722378,2410.847074,20.442322,557338.383216,1.015610,35.623864,12.892760,2.690472,0.077815,0.053608,115.420897,95.450211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709523,69.992149,76.795613,100.000000,34.360838,48.607595,66.440609,63.251719,22.493671,30.000000,41.772966,1669.921875,28.880482,0.012161,75.423443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.525572,77.425105,138.754035,149.054594,113.696144,118.827679,54.631352,14.362515,135.021536,3.579906,77.530475,52.872997,147.250464,137.831556,144.800100,134.298059,83.308645,130.958102,-0.064080,0.037014,32.025740,-235.686282,132.100243,3.358330,28.466341,11.101402,20.970119,1081.406406,20.498012,557438.399969,1.018230,35.754213,12.851241,2.697015,0.075842,0.053394,115.308455,95.436787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700917,69.974001,76.786837,100.000000,34.356981,48.607595,66.440609,63.219597,22.493671,30.000000,41.777524,1680.908203,28.879472,0.012302,75.425045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.600963,77.426487,138.782786,149.041460,113.677094,118.817749,54.622064,14.369793,134.931405,3.578439,77.646945,52.965392,147.242824,137.762930,144.805812,134.296373,83.311183,130.955095,-0.063999,0.037023,32.025740,-235.679821,131.979278,3.356651,28.466666,11.076629,19.236730,992.186101,20.461722,557293.169635,1.017147,35.655736,12.852187,2.693068,0.076845,0.054380,115.260850,95.424383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737837,69.989747,76.802156,100.000000,34.355776,48.607595,66.440609,63.227572,22.493671,30.000000,41.779081,1673.583984,28.921627,0.012253,75.425420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.445094,77.426487,138.762202,149.041460,113.696774,118.798722,54.559463,14.368224,134.949775,3.576151,77.681119,52.999234,147.231097,137.762015,144.799401,134.222115,83.298396,130.998580,-0.064049,0.037008,32.025740,-235.680574,132.195525,3.354304,28.463691,11.059067,51.371100,2652.642819,20.454487,557167.947627,1.016220,35.601301,12.849656,2.692916,0.076345,0.054322,115.260730,95.392430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723817,69.989840,76.776508,100.000000,34.354718,48.607595,66.440609,63.195204,22.493671,30.000000,41.783206,1666.259766,28.914415,0.012169,75.431481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.587597,77.458271,138.767988,149.064933,113.718537,118.786326,54.697175,14.378926,135.006240,3.574145,77.590321,52.969815,147.213991,137.844532,144.781863,134.273888,83.302743,130.946925,-0.063878,0.037022,32.025740,-235.671505,132.287644,3.352395,28.508731,11.079838,17.071129,879.280275,20.423082,557069.896562,1.014696,35.526691,12.845623,2.689539,0.076505,0.053921,115.210926,95.391076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727597,69.975776,76.780065,100.000000,34.350071,48.607595,66.440609,63.285983,22.493671,30.000000,41.788867,1680.908203,28.923232,0.012203,75.433518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.636807,77.451638,138.776295,149.069404,113.737247,118.776108,54.624350,14.364941,134.939628,3.572450,77.575729,52.905149,147.253881,137.750717,144.828366,134.238879,83.338386,131.040516,-0.063632,0.037018,32.025740,-235.688430,132.095000,3.350633,28.493134,11.133749,27.605273,1423.756632,20.487054,557110.000026,1.019046,35.683897,12.880044,2.697287,0.076860,0.053845,115.281582,95.395616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754033,69.988926,76.806520,100.000000,34.347010,48.607595,66.440609,63.226085,22.493671,30.000000,41.794358,1684.570312,28.948330,0.012295,75.428114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.600814,77.432568,138.787603,149.055432,113.734371,118.771398,54.627604,14.366939,134.986898,3.571256,77.629011,52.919492,147.265153,137.872623,144.819036,134.345998,83.331639,131.030597,-0.063608,0.037048,32.025740,-235.683655,132.246125,3.349716,28.464736,11.094929,34.693152,1789.211138,20.422975,556999.038800,1.013400,35.571940,12.849997,2.689949,0.079528,0.053985,115.331036,95.382513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749295,69.995808,76.817831,100.000000,34.346007,48.607595,66.440609,63.202647,22.493671,30.000000,41.798663,1666.259766,28.918147,0.012150,75.434021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.559457,77.433397,138.797876,149.040622,113.712666,118.756921,54.555402,14.371934,134.991893,3.569468,77.573176,53.029747,147.242535,137.842610,144.825394,134.380003,83.314593,130.977968,-0.063723,0.037070,32.025740,-235.679151,132.055656,3.348525,28.492684,11.037755,62.847842,3245.507387,20.400087,556829.902870,1.013595,35.515740,12.860913,2.687546,0.076521,0.053835,115.370945,95.411227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752465,69.962876,76.810532,100.000000,34.346161,48.607595,66.440609,63.226450,22.493671,30.000000,41.801889,1669.921875,28.904534,0.012110,75.425079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.489663,77.433397,138.786793,149.040622,113.654571,118.747119,54.575015,14.364228,135.003309,3.567976,77.627748,52.901349,147.278128,137.781739,144.822495,134.320306,83.312813,131.031314,-0.063661,0.037123,32.025740,-235.687347,132.304272,3.347116,28.464953,11.062024,28.115167,1451.365521,20.416060,556816.857557,1.014216,35.532920,12.862726,2.689640,0.078537,0.055119,115.419668,95.457416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792068,69.957239,76.819851,100.000000,34.343952,48.607595,66.440609,63.252801,22.493671,30.000000,41.806056,1680.908203,28.928370,0.012253,75.425088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
