OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, November 3, 2020
3:27:02 AM

1
Test Comments:
Mixing issues
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.604098,81.009143,138.006885,151.287767,114.021857,118.594896,54.608021,14.373789,134.257953,3.760737,81.537529,53.293289,149.165411,137.124364,146.302955,133.593857,82.647517,130.192023,-0.063013,0.037315,32.025740,-235.679092,130.754199,3.537463,28.468144,11.081984,59.694743,3079.708742,20.443962,562889.036992,1.019337,39.034220,13.122573,2.673466,0.081757,0.053768,115.135808,96.494963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636881,69.986340,76.422861,100.000000,29.510898,48.607595,66.440609,66.457411,22.493671,30.000000,34.271190,1669.921875,28.877795,0.012162,75.427969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.591239,81.055049,138.012941,151.342279,114.031523,118.592027,54.527658,14.359947,134.264867,3.755216,81.414212,53.249883,149.177702,137.090564,146.296591,133.671282,82.670261,130.262413,-0.063073,0.037562,32.025740,-235.688361,131.075811,3.531843,28.471155,11.074285,21.470303,1109.305915,20.487274,563006.635541,1.023363,39.138862,13.135855,2.678100,0.077170,0.053284,115.073383,96.509707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642825,70.000581,76.412006,100.000000,29.494467,48.607595,66.440609,66.425140,22.493671,30.000000,34.261746,1680.908203,28.917732,0.012295,75.435256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.646403,81.028501,138.086999,151.342559,114.073450,118.595067,54.594086,14.367653,134.293166,3.749858,81.417166,53.275457,149.194073,137.174991,146.304624,133.580713,82.668735,130.264569,-0.063133,0.037810,32.025740,-235.685392,131.207518,3.526975,28.455938,11.032003,18.418725,950.482147,20.454280,563034.636682,1.021941,39.106187,13.128761,2.674340,0.077926,0.053998,115.123552,96.506193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628318,70.015126,76.407586,100.000000,29.483742,48.607595,66.440609,66.437635,22.493671,30.000000,34.254897,1673.583984,28.923791,0.012249,75.445297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.671500,81.028501,138.056724,151.342559,114.086349,118.587505,54.569256,14.368652,134.288608,3.744770,81.401442,53.095988,149.181889,137.120371,146.309949,133.554820,82.643932,130.338373,-0.063272,0.038057,32.025740,-235.681453,130.987436,3.522211,28.534262,11.044480,40.319027,2081.574743,20.462961,563049.687001,1.023814,39.165048,13.141190,2.675124,0.076647,0.053409,115.118159,96.480970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621659,69.998096,76.408130,100.000000,29.471541,48.607595,66.440609,66.410352,22.493671,30.000000,34.244474,1666.259766,28.903128,0.012174,75.501424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.507828,81.020481,138.011159,151.326624,114.076911,118.585174,54.559644,14.362230,134.222532,3.740014,81.465505,53.139109,149.181464,137.013018,146.298458,133.539434,82.649077,130.173608,-0.063406,0.038309,32.025740,-235.689508,131.058026,3.517975,28.507919,11.117720,13.983367,722.054917,20.448369,562991.917326,1.021343,39.082943,13.143794,2.673700,0.076872,0.053588,115.117997,96.538751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628252,70.020869,76.384074,100.000000,29.451423,48.607595,66.440609,66.400409,22.493671,30.000000,34.234811,1680.908203,28.901271,0.012218,75.428037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.721900,81.037903,138.025195,151.342559,114.066724,118.578339,54.577741,14.370364,134.245866,3.735267,81.592928,53.309681,149.201379,137.126828,146.303942,133.513832,82.639464,130.209656,-0.063603,0.038404,32.025740,-235.679904,131.086391,3.513673,28.463258,11.067307,4.743492,244.857064,20.430868,562997.342124,1.021204,39.057681,13.205457,2.671816,0.077074,0.054911,115.192292,96.544980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631312,70.014384,76.390037,100.000000,29.434316,48.607595,66.440609,66.488677,22.493671,30.000000,34.225475,1669.921875,28.907924,0.012262,75.421508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.630749,81.097913,138.024001,151.394555,114.111993,118.558386,54.563349,14.367367,134.198904,3.728840,81.609441,53.209384,149.206845,137.164891,146.323162,133.582057,82.642172,130.239471,-0.063603,0.038402,32.025740,-235.681757,131.050273,3.507664,28.574163,11.003696,27.549117,1422.448842,20.497644,563062.183682,1.024866,39.214574,13.117998,2.679421,0.076577,0.054550,115.170071,96.572997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630637,70.019933,76.398532,100.000000,29.412060,48.607595,66.440609,66.452963,22.493671,30.000000,34.214067,1677.246094,28.962718,0.012194,75.502805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.640969,81.126398,138.041187,151.429779,114.145384,118.554996,54.582335,14.376358,134.220316,3.723855,81.593146,53.335330,149.233685,137.061498,146.350856,133.581921,82.651945,130.306738,-0.063771,0.038413,32.025740,-235.673257,131.019290,3.502620,28.530692,11.072860,49.990640,2580.278468,20.402208,562945.249873,1.019910,39.016381,13.145628,2.668603,0.076272,0.053632,115.157816,96.599919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629219,70.033453,76.404671,100.000000,29.399073,48.607595,66.440609,66.435410,22.493671,30.000000,34.208290,1666.259766,28.922132,0.012217,75.428011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.591727,81.126398,138.064374,151.429779,114.141852,118.554252,54.644431,14.368794,134.240864,3.718442,81.545671,53.234690,149.251719,137.099412,146.362464,133.550562,82.662654,130.250039,-0.063881,0.038387,32.025740,-235.679513,130.811694,3.497252,28.446309,11.088240,17.063123,879.716205,20.443196,562994.329169,1.022111,39.168116,13.157816,2.673291,0.077275,0.053495,115.180362,96.595573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633132,70.041513,76.374689,100.000000,29.382848,48.607595,66.440609,66.435149,22.493671,30.000000,34.201212,1680.908203,28.896889,0.012189,75.420068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.530464,81.128887,138.033203,151.440682,114.110746,118.565660,54.592783,14.367653,134.200824,3.713148,81.643544,53.113507,149.261387,137.089600,146.397346,133.401925,82.665025,130.259182,-0.063666,0.038376,32.025740,-235.682288,130.823442,3.492100,28.455793,11.058310,15.264599,787.735011,20.442035,562994.484790,1.021578,39.186310,13.181648,2.673094,0.077544,0.053340,115.263449,96.580605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647423,70.062436,76.416202,100.000000,29.367440,48.607595,66.440609,66.466173,22.493671,30.000000,34.193010,1669.921875,28.904354,0.012268,75.493600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.648333,81.159030,138.000432,151.454380,114.107420,118.566692,54.704627,14.362943,134.171926,3.708393,81.671587,53.256615,149.257585,137.065424,146.385137,133.525806,82.658485,130.202235,-0.063577,0.038374,32.025740,-235.687978,131.145866,3.487479,28.462519,11.022664,43.251895,2227.465926,20.467817,562997.146479,1.021467,39.235907,13.142616,2.676095,0.075855,0.053574,115.246896,96.553243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631233,70.058702,76.398906,100.000000,29.351795,48.607595,66.440609,66.506011,22.493671,30.000000,34.184707,1669.921875,28.926549,0.012177,75.426435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.668824,81.189174,138.005652,151.485970,114.088818,118.564473,54.513990,14.367082,134.267263,3.703325,81.657086,53.244673,149.277296,137.101462,146.402244,133.532226,82.673331,130.185969,-0.063550,0.038370,32.025740,-235.687270,131.194220,3.482418,28.454117,11.049547,14.761762,762.887011,20.492879,563088.508870,1.023858,39.300149,13.144811,2.678672,0.077317,0.053906,115.191052,96.521583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657319,70.072742,76.424571,100.000000,29.334232,48.607595,66.440609,66.450257,22.493671,30.000000,34.178109,1680.908203,28.882176,0.012272,75.422122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.515506,81.189174,138.025688,151.485970,114.125539,118.567851,54.512257,14.363514,134.215481,3.698369,81.664299,53.178891,149.287648,137.169053,146.384017,133.604932,82.654017,130.201174,-0.063430,0.038347,32.025740,-235.689204,130.905288,3.477702,28.514428,11.112401,10.228931,528.647383,20.435992,563079.586372,1.019318,39.211528,13.122899,2.671924,0.076068,0.053708,115.144046,96.562928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637486,70.032588,76.419525,100.000000,29.317471,48.607595,66.440609,66.447051,22.493671,30.000000,34.171702,1677.246094,28.896475,0.012238,75.423758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.619737,81.200513,138.076989,151.484293,114.175721,118.587484,54.632289,14.365084,134.267880,3.691114,81.540166,53.457092,149.316606,137.070673,146.416507,133.561520,82.662023,130.300525,-0.063498,0.038358,32.025740,-235.686817,131.021395,3.469658,28.516989,11.096696,34.264999,1766.978717,20.428933,563068.655276,1.022498,39.221048,13.099922,2.670966,0.076364,0.053812,115.324797,96.521718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684045,70.030580,76.397940,100.000000,29.301450,48.607595,66.440609,66.485162,22.493671,30.000000,34.162003,1669.921875,28.959058,0.012154,75.455431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.628007,81.204385,138.130384,151.487927,114.166892,118.588718,54.546676,14.370650,134.370690,3.687326,81.383513,53.326210,149.351707,137.258636,146.454397,133.617609,82.680270,130.362408,-0.063207,0.038340,32.025740,-235.682069,131.326683,3.465213,28.474834,11.036619,62.564888,3231.412322,20.502015,563225.165148,1.025862,39.375524,13.126836,2.679304,0.075979,0.054854,115.403473,96.540889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716139,70.039841,76.435680,100.000000,29.292877,48.607595,66.440609,66.486099,22.493671,30.000000,34.154577,1673.583984,28.903038,0.012224,75.419335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.591674,81.142438,138.123549,151.459132,114.159275,118.596601,54.574922,14.355095,134.404820,3.683782,81.385459,53.206208,149.333938,137.299845,146.454499,133.619167,82.656884,130.259356,-0.063293,0.038323,32.025740,-235.698277,131.305744,3.461267,28.523371,11.036835,26.733018,1380.018339,20.466474,563254.335660,1.021564,39.281806,13.168466,2.674887,0.076252,0.054173,115.403389,96.566958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733683,70.028333,76.409236,100.000000,29.279541,48.607595,66.440609,66.485560,22.493671,30.000000,34.146993,1680.908203,28.924927,0.012256,75.422216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.589452,81.089893,138.122952,151.399308,114.206509,118.603402,54.486588,14.372790,134.331154,3.680715,81.547597,53.118481,149.303565,137.143976,146.438521,133.594814,82.677262,130.255504,-0.063351,0.038336,32.025740,-235.678294,131.272697,3.458260,28.513328,11.112942,33.794224,1747.361875,20.471423,563220.098191,1.023009,39.277349,13.181122,2.675493,0.076376,0.054154,115.402938,96.560864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705921,70.031286,76.405881,100.000000,29.264638,48.607595,66.440609,66.509756,22.493671,30.000000,34.135907,1666.259766,28.900351,0.012232,75.427261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.597826,81.089893,138.130586,151.399308,114.244154,118.620975,54.558420,14.362230,134.273851,3.677299,81.615518,53.260450,149.288813,137.164334,146.419141,133.557036,82.664635,130.309098,-0.063320,0.038199,32.025740,-235.689181,131.242232,3.454783,28.452205,11.080974,61.233257,3161.954169,20.485016,563235.824702,1.023175,39.251999,13.153040,2.677245,0.076601,0.054440,115.363177,96.546823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688571,70.008964,76.392335,100.000000,29.250319,48.607595,66.440609,66.516808,22.493671,30.000000,34.124928,1666.259766,28.928064,0.012187,75.425011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.681997,81.149904,138.120867,151.421392,114.291922,118.626305,54.578384,14.363657,134.335260,3.674724,81.615816,53.214445,149.341106,137.159217,146.447575,133.596111,82.695590,130.313136,-0.063461,0.037946,32.025740,-235.686611,131.120474,3.451806,28.448563,11.030651,23.286278,1202.013659,20.484365,563142.413404,1.024809,39.201694,13.130738,2.677349,0.076928,0.053897,115.396963,96.518950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745243,70.040304,76.431348,100.000000,29.237757,48.607595,66.440609,66.518422,22.493671,30.000000,34.119266,1677.246094,28.968524,0.012294,75.426776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.693916,81.180048,138.107134,151.478142,114.298040,118.615102,54.593670,14.368937,134.401992,3.671216,81.648039,53.359422,149.334424,137.130472,146.426373,133.652241,82.678129,130.298664,-0.063482,0.037685,32.025740,-235.682638,131.439508,3.448140,28.459003,11.064043,1.396846,72.083542,20.484807,563250.412077,1.023431,39.193258,13.170135,2.677062,0.076849,0.053536,115.414414,96.566144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709723,69.996083,76.384516,100.000000,29.216667,48.607595,66.440609,66.478277,22.493671,30.000000,34.109975,1673.583984,28.914577,0.012294,75.430551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.700513,81.220978,138.140153,151.499109,114.320944,118.599095,54.486918,14.373076,134.382269,3.667040,81.571948,53.336433,149.336964,137.229326,146.446090,133.674307,82.665371,130.404012,-0.063524,0.037650,32.025740,-235.678989,131.284730,3.443697,28.458318,11.078594,17.862658,923.599808,20.448981,563245.678347,1.021444,39.168523,13.141198,2.672514,0.076293,0.054112,115.553819,96.624804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739476,70.015453,76.403373,100.000000,29.202362,48.607595,66.440609,66.479488,22.493671,30.000000,34.102160,1666.259766,28.917264,0.012192,75.424790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.736937,81.195259,138.150322,151.501346,114.292352,118.609616,54.643995,14.367082,134.325610,3.662082,81.583567,53.230703,149.418791,137.148247,146.484706,133.661468,82.696676,130.392305,-0.063312,0.037654,32.025740,-235.683676,131.645844,3.438442,28.465007,11.073708,39.903571,2057.307983,20.441210,563270.748930,1.020881,39.186673,13.151429,2.671632,0.077776,0.054121,115.625757,96.623431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750776,70.015960,76.420911,100.000000,29.190277,48.607595,66.440609,66.477815,22.493671,30.000000,34.096659,1669.921875,28.920509,0.012214,75.428864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.687358,81.195259,138.147857,151.501346,114.274149,118.620291,54.561170,14.373076,134.243674,3.657868,81.639119,53.308981,149.363004,137.229817,146.485570,133.636007,82.665480,130.352918,-0.063131,0.037649,32.025740,-235.678172,131.363210,3.434496,28.454766,11.061519,6.835788,352.967662,20.442615,563284.459990,1.022704,39.220966,13.216789,2.671930,0.076108,0.053166,115.675665,96.623705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724322,70.001548,76.366006,100.000000,29.178903,48.607595,66.440609,66.463272,22.493671,30.000000,34.087861,1673.583984,28.925990,0.012269,75.428301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.649644,81.204108,138.118621,151.492400,114.300441,118.625570,54.526342,14.367082,134.265955,3.654516,81.719762,53.247596,149.379033,137.285331,146.485631,133.628872,82.666063,130.267589,-0.063002,0.037635,32.025740,-235.685963,131.434390,3.431573,28.455775,11.043597,16.778760,866.928930,20.428233,563201.161015,1.019011,39.158617,13.179642,2.670245,0.077586,0.054846,115.704986,96.651236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742236,70.005763,76.391716,100.000000,29.163600,48.607595,66.440609,66.490616,22.493671,30.000000,34.080635,1666.259766,28.927523,0.012233,75.430799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.619186,81.251675,138.104328,151.521753,114.329196,118.625544,54.619613,14.364656,134.373032,3.650774,81.697518,53.219180,149.372869,137.157435,146.485168,133.664420,82.660450,130.230230,-0.063110,0.037628,32.025740,-235.683162,131.289526,3.427903,28.487545,11.093180,34.369735,1772.791115,20.452035,563351.962100,1.021713,39.208482,13.191172,2.672759,0.077744,0.054032,115.676727,96.670656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733431,69.987418,76.386884,100.000000,29.147894,48.607595,66.440609,66.516562,22.493671,30.000000,34.073049,1680.908203,28.916705,0.012221,75.429895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.694021,81.282373,138.164486,151.539366,114.315891,118.626532,54.562587,14.372362,134.347887,3.647134,81.747851,53.290237,149.397125,137.214381,146.471358,133.597971,82.647311,130.288214,-0.063099,0.037618,32.025740,-235.674639,131.486823,3.423889,28.506928,11.137860,8.147399,420.682095,20.466197,563411.794507,1.023243,39.255287,13.147974,2.674145,0.076574,0.055691,115.706609,96.654907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720065,69.976130,76.384353,100.000000,29.133848,48.607595,66.440609,66.536874,22.493671,30.000000,34.068153,1680.908203,28.927577,0.012283,75.435972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.585661,81.282373,138.157098,151.539366,114.274244,118.634101,54.574057,14.364941,134.352071,3.643738,81.689825,53.368908,149.394326,137.196163,146.492202,133.643030,82.653121,130.386573,-0.062942,0.037601,32.025740,-235.686470,131.575992,3.420657,28.473373,11.090133,18.172708,938.130802,20.480138,563516.146842,1.022268,39.333522,13.134921,2.675446,0.076201,0.053777,115.716148,96.640106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734027,69.963116,76.359730,100.000000,29.124362,48.607595,66.440609,66.500408,22.493671,30.000000,34.062658,1662.597656,28.932319,0.012184,75.427449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.674976,81.294818,138.167070,151.557258,114.298011,118.662963,54.558985,14.366226,134.324917,3.639034,81.699833,53.251776,149.423803,137.165549,146.522923,133.685547,82.670544,130.391939,-0.063057,0.037584,32.025740,-235.684532,131.526534,3.416410,28.496272,11.049385,33.180639,1713.359348,20.457311,563551.996539,1.021814,39.288892,13.177028,2.672736,0.076450,0.053020,115.717971,96.683810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763303,69.960847,76.366578,100.000000,29.109801,48.607595,66.440609,66.526866,22.493671,30.000000,34.054203,1666.259766,28.917228,0.012170,75.416607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.677301,81.292329,138.158822,151.548312,114.266050,118.677606,54.572914,14.364370,134.336300,3.635155,81.707517,53.253657,149.420405,137.319099,146.541639,133.675217,82.673776,130.362496,-0.063105,0.037560,32.025740,-235.686714,131.581785,3.412602,28.491692,11.112725,13.266188,684.855572,20.506459,563644.829454,1.023993,39.397993,13.220335,2.678207,0.076340,0.053687,115.830594,96.703488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766650,69.966683,76.366952,100.000000,29.094861,48.607595,66.440609,66.519149,22.493671,30.000000,34.047356,1680.908203,28.958084,0.012334,75.429708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.550895,81.304774,138.167322,151.548312,114.284344,118.685179,54.535019,14.371363,134.401150,3.631043,81.751472,53.293786,149.420462,137.224015,146.549706,133.671942,82.683652,130.423847,-0.063141,0.037569,32.025740,-235.679068,131.342897,3.408643,28.487888,11.113104,4.900110,253.139731,20.473106,563705.938791,1.022635,39.320501,13.205590,2.673771,0.076286,0.052827,115.839323,96.673377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772937,69.962181,76.375255,100.000000,29.080917,48.607595,66.440609,66.525274,22.493671,30.000000,34.040611,1677.246094,28.956263,0.012287,75.436944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.632596,81.329387,138.186407,151.572074,114.311273,118.681201,54.513574,14.362943,134.315424,3.627109,81.756072,53.277083,149.437052,137.274322,146.541176,133.746642,82.694410,130.340990,-0.063157,0.037598,32.025740,-235.683240,131.321914,3.405177,28.501987,11.069074,39.805520,2057.162673,20.473384,563762.524738,1.022444,39.315672,13.187659,2.673491,0.075883,0.053299,115.845357,96.698853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754525,69.975309,76.353147,100.000000,29.066538,48.607595,66.440609,66.596757,22.493671,30.000000,34.034569,1666.259766,28.945589,0.012180,75.426716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.564279,81.329387,138.176229,151.572074,114.303098,118.665589,54.590521,14.366796,134.359483,3.623824,81.829563,53.318296,149.414084,137.181333,146.533770,133.766304,82.683315,130.375206,-0.063194,0.037606,32.025740,-235.682328,131.606727,3.402139,28.499175,11.049583,14.517812,749.227876,20.533939,563875.741510,1.025973,39.455435,13.208410,2.680212,0.076532,0.053194,115.829151,96.712474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760163,69.954804,76.332083,100.000000,29.056124,48.607595,66.440609,66.557823,22.493671,30.000000,34.029257,1680.908203,28.959509,0.012243,75.434021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.689738,81.362298,138.133427,151.593321,114.246537,118.667086,54.573229,14.364513,134.370111,3.619485,81.797093,53.274104,149.429352,137.250209,146.533068,133.679924,82.693162,130.318890,-0.063105,0.037630,32.025740,-235.683631,131.666281,3.397843,28.484660,11.072590,15.582831,804.445655,20.500349,563818.003979,1.024642,39.397731,13.156286,2.676340,0.076344,0.053701,115.894964,96.690383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762720,69.961925,76.337063,100.000000,29.039240,48.607595,66.440609,66.599464,22.493671,30.000000,34.024517,1666.259766,28.906752,0.012303,75.418687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.672982,81.380827,138.162077,151.612052,114.213617,118.668967,54.505904,14.371363,134.369770,3.615587,81.880121,53.306132,149.477637,137.196042,146.597538,133.683025,82.706379,130.281175,-0.063152,0.037608,32.025740,-235.677108,131.530040,3.394021,28.494811,11.099996,33.134301,1712.632798,20.527252,563812.280272,1.024534,39.466557,13.184465,2.679689,0.077118,0.053442,115.892733,96.666378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800494,69.985581,76.372208,100.000000,29.023646,48.607595,66.440609,66.536508,22.493671,30.000000,34.017342,1669.921875,28.927847,0.012212,75.426648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.581739,81.402676,138.154161,151.626589,114.195446,118.670779,54.621434,14.370364,134.368607,3.613147,81.943125,53.212868,149.495064,137.278962,146.601673,133.639977,82.718260,130.350370,-0.063110,0.037623,32.025740,-235.677127,131.441425,3.391698,28.497263,11.095885,60.086920,3099.180274,20.465513,563768.508434,1.022255,39.373126,13.146498,2.672357,0.076859,0.055042,115.936872,96.684108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793787,69.999623,76.370589,100.000000,29.009304,48.607595,66.440609,66.555087,22.493671,30.000000,34.011441,1666.259766,28.958842,0.012282,75.428199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.675889,81.439182,138.152321,151.640847,114.198669,118.682231,54.602367,14.371934,134.372792,3.607866,81.955242,53.324896,149.475158,137.198576,146.575215,133.602106,82.688351,130.315700,-0.063026,0.037621,32.025740,-235.677844,131.598974,3.386649,28.491494,11.056561,23.364101,1205.501097,20.478975,563785.883397,1.023940,39.408516,13.114445,2.673778,0.077499,0.053925,115.985244,96.677600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786581,69.983705,76.375871,100.000000,28.996868,48.607595,66.440609,66.607572,22.493671,30.000000,34.006775,1680.908203,28.930804,0.012263,75.427824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.596216,81.439182,138.165236,151.640847,114.199439,118.686122,54.594961,14.376358,134.348287,3.602756,81.968010,53.331431,149.490086,137.110901,146.579894,133.572468,82.691386,130.264132,-0.062910,0.037619,32.025740,-235.675054,131.647288,3.382016,28.510534,11.070174,33.312339,1719.026436,20.520535,563859.907000,1.023805,39.522247,13.137120,2.678354,0.076103,0.053435,116.002347,96.666507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798313,69.997509,76.359573,100.000000,28.981475,48.607595,66.440609,66.562786,22.493671,30.000000,34.003030,1669.921875,28.912161,0.012315,75.430441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.547876,81.469880,138.117375,151.669083,114.199582,118.694536,54.666544,14.364656,134.309945,3.599684,82.022774,53.280419,149.501992,137.128808,146.618160,133.646167,82.665146,130.364250,-0.062863,0.037599,32.025740,-235.680548,131.386443,3.379046,28.511039,11.116133,62.586773,3225.454614,20.481370,563978.156108,1.022328,39.463945,13.149717,2.673439,0.075497,0.054061,116.100718,96.708269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772297,69.973159,76.362374,100.000000,28.965321,48.607595,66.440609,66.609113,22.493671,30.000000,33.999225,1673.583984,28.950602,0.012185,75.466350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.602966,81.504174,138.124219,151.679986,114.173615,118.695260,54.613546,14.362943,134.294014,3.595702,82.052625,53.344007,149.514795,137.126278,146.619564,133.658959,82.679240,130.293977,-0.062979,0.037561,32.025740,-235.689611,131.803722,3.374920,28.499734,11.101096,25.149142,1297.336981,20.520385,564038.936315,1.024213,39.544168,13.120923,2.677817,0.076275,0.053221,116.092244,96.694381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800803,69.967633,76.367514,100.000000,28.951524,48.607595,66.440609,66.639413,22.493671,30.000000,33.994172,1680.908203,28.967118,0.012288,75.446917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.566617,81.534043,138.175896,151.714652,114.138614,118.689499,54.484566,14.370364,134.392959,3.590012,81.977150,53.369458,149.532626,137.275036,146.633259,133.666869,82.696494,130.372081,-0.063123,0.037569,32.025740,-235.676146,131.796785,3.369477,28.524904,11.069669,23.291213,1204.338618,20.537895,564218.050661,1.024062,39.623585,13.197166,2.679400,0.078796,0.053632,116.013963,96.712974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788727,69.975477,76.368014,100.000000,28.940098,48.607595,66.440609,66.616959,22.493671,30.000000,33.991059,1673.583984,29.001051,0.012272,75.502805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.791534,81.534043,138.185522,151.714652,114.137495,118.694417,54.594004,14.365369,134.402347,3.584204,81.914350,53.308585,149.525185,137.224564,146.636473,133.609884,82.683180,130.292811,-0.063099,0.037572,32.025740,-235.682285,131.647558,3.364333,28.527356,11.068731,46.779989,2414.043893,20.515973,564206.665483,1.023960,39.602360,13.147979,2.676672,0.077823,0.054725,115.940485,96.718376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795544,69.963620,76.331535,100.000000,28.929502,48.607595,66.440609,66.640409,22.493671,30.000000,33.987927,1666.259766,29.001466,0.012205,75.519357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.722240,81.523534,138.172064,151.707663,114.181681,118.697493,54.569894,14.363942,134.442270,3.579212,81.874060,53.382691,149.528266,137.293152,146.641854,133.686035,82.663086,130.332031,-0.063524,0.037542,32.025740,-235.687796,131.668647,3.359276,28.508136,11.101006,61.651439,3182.878801,20.540921,564210.711076,1.027194,39.668857,13.169727,2.679561,0.076580,0.053388,115.847471,96.725553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782307,69.945821,76.326115,100.000000,28.914018,48.607595,66.440609,66.622905,22.493671,30.000000,33.981445,1677.246094,28.960861,0.012274,75.427841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.736836,81.505004,138.204484,151.694523,114.191014,118.716484,54.586681,14.370792,134.462848,3.575124,81.893244,53.425115,149.561920,137.299347,146.663416,133.805829,82.690968,130.370713,-0.063425,0.037525,32.025740,-235.677025,131.850566,3.355383,28.524814,11.077909,24.080967,1242.845753,20.441070,564121.300384,1.020348,39.442532,13.143455,2.668110,0.076650,0.053683,115.881034,96.678970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808676,69.971354,76.353797,100.000000,28.899180,48.607595,66.440609,66.564462,22.493671,30.000000,33.975973,1677.246094,28.959599,0.012268,75.436416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.765509,81.500026,138.223140,151.688653,114.193672,118.731801,54.536346,14.373646,134.496429,3.570910,81.862733,53.360233,149.556760,137.355367,146.677691,133.687590,82.672946,130.392340,-0.063451,0.037536,32.025740,-235.675805,131.793214,3.351261,28.505900,11.061735,27.107925,1400.361731,20.470541,564209.113305,1.022283,39.501670,13.183137,2.671425,0.076331,0.052753,115.948347,96.654792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791421,69.990203,76.340580,100.000000,28.888908,48.607595,66.440609,66.560358,22.493671,30.000000,33.971255,1666.259766,28.940451,0.012205,75.435359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.731602,81.485644,138.218986,151.674674,114.161286,118.746935,54.524556,14.368509,134.378356,3.568032,81.867289,53.188272,149.552401,137.290194,146.657679,133.803057,82.682026,130.492166,-0.063490,0.037539,32.025740,-235.680615,131.661955,3.348473,28.498201,11.063538,53.138088,2745.641183,20.470943,564199.338759,1.021773,39.468465,13.174569,2.671298,0.077108,0.053513,115.958277,96.689479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780435,70.001628,76.333255,100.000000,28.881458,48.607595,66.440609,66.544906,22.493671,30.000000,33.966255,1669.921875,28.956191,0.012205,75.434251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.630763,81.485644,138.214161,151.674674,114.152912,118.747807,54.639853,14.364799,134.365493,3.564906,81.960700,53.344400,149.565285,137.240025,146.691584,133.728777,82.676266,130.368311,-0.063456,0.037545,32.025740,-235.683836,131.798072,3.345652,28.516303,11.101925,12.479267,643.442238,20.463321,564287.423244,1.022221,39.434665,13.203388,2.670178,0.076819,0.053743,115.897588,96.701512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786202,70.005733,76.351339,100.000000,28.866411,48.607595,66.440609,66.564866,22.493671,30.000000,33.960722,1677.246094,28.906986,0.012281,75.422855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.662602,81.500302,138.186201,151.679427,114.143366,118.753153,54.582835,14.365655,134.366186,3.561850,82.062604,53.366698,149.558827,137.295519,146.666796,133.755709,82.668843,130.331295,-0.063776,0.037527,32.025740,-235.685103,131.699728,3.343386,28.542249,11.119920,27.288689,1408.499088,20.479912,564339.591194,1.023264,39.454367,13.244126,2.671848,0.076189,0.054348,115.817174,96.679320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796997,70.001173,76.333151,100.000000,28.852715,48.607595,66.440609,66.620209,22.493671,30.000000,33.956555,1666.259766,29.011887,0.012264,75.437072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.650426,81.566955,138.202236,151.729469,114.115869,118.753133,54.557240,14.366511,134.471642,3.557239,82.076291,53.424245,149.606160,137.267584,146.692931,133.730652,82.708366,130.327091,-0.063847,0.037507,32.025740,-235.684083,131.721794,3.339130,28.520595,11.053207,17.514269,904.418895,20.525107,564418.046601,1.023276,39.555833,13.188073,2.676973,0.076021,0.054304,115.742604,96.704946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798044,70.047861,76.373798,100.000000,28.835519,48.607595,66.440609,66.605955,22.493671,30.000000,33.953551,1666.259766,28.963728,0.012237,75.429716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.721718,81.589633,138.251392,151.770566,114.094813,118.754785,54.593498,14.369936,134.482912,3.553185,81.997503,53.408015,149.609682,137.362944,146.710195,133.758850,82.705118,130.396465,-0.063954,0.037498,32.025740,-235.685396,131.854931,3.335114,28.553969,11.057408,24.635877,1271.326501,20.507953,564462.352543,1.023743,39.538438,13.177013,2.674782,0.076093,0.054304,115.657927,96.684449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801474,70.025981,76.351169,100.000000,28.822926,48.607595,66.440609,66.619125,22.493671,30.000000,33.949423,1677.246094,28.957417,0.012308,75.440319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.696616,81.582166,138.270624,151.763297,114.116419,118.746341,54.679245,14.369793,134.455966,3.549383,81.960278,53.418106,149.601364,137.352495,146.715961,133.784458,82.684016,130.378692,-0.064164,0.037721,32.025740,-235.678841,131.756566,3.332750,28.548704,11.114727,3.432437,176.852011,20.519607,564483.361737,1.024651,39.617347,13.135392,2.675723,0.076607,0.053491,115.585188,96.670920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814804,70.023540,76.353382,100.000000,28.816466,48.607595,66.440609,66.583771,22.493671,30.000000,33.946578,1677.246094,28.985941,0.012315,75.441069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.490811,81.582166,138.254757,151.763297,114.144260,118.750914,54.601296,14.360089,134.453290,3.545157,81.944157,53.265619,149.622889,137.351625,146.718489,133.722437,82.677607,130.376824,-0.063996,0.037954,32.025740,-235.690015,131.637872,3.329507,28.534911,11.135606,20.347460,1049.874148,20.496237,564490.117390,1.022510,39.568295,13.173277,2.672985,0.076142,0.053136,115.437948,96.689958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783522,70.016746,76.358868,100.000000,28.805871,48.607595,66.440609,66.600910,22.493671,30.000000,33.942268,1669.921875,28.998400,0.012220,75.440115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.559991,81.568891,138.238565,151.759104,114.163691,118.755533,54.598004,14.367795,134.535033,3.542315,82.014057,53.307762,149.620030,137.296187,146.735834,133.713357,82.666184,130.351229,-0.064227,0.038119,32.025740,-235.687536,131.719163,3.326678,28.532477,11.070120,54.747238,2824.980412,20.508505,564501.937311,1.021353,39.586075,13.185504,2.674655,0.079988,0.053385,115.441516,96.712108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770854,70.014870,76.374540,100.000000,28.788544,48.607595,66.440609,66.714914,22.493671,30.000000,33.937619,1680.908203,29.005054,0.012227,75.514942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.566854,81.591569,138.244845,151.764136,114.172837,118.776918,54.613966,14.372077,134.546015,3.540752,82.075783,53.328125,149.626993,137.345454,146.715742,133.748115,82.656352,130.362203,-0.064332,0.038158,32.025740,-235.678681,131.650349,3.325543,28.524796,11.052486,25.340884,1307.218057,20.600696,564667.250937,1.027286,39.793429,13.190981,2.685037,0.076443,0.053556,115.373715,96.784903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778872,69.999650,76.364634,100.000000,28.779630,48.607595,66.440609,66.683365,22.493671,30.000000,33.933510,1680.908203,29.007199,0.012336,75.513255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.559451,81.630566,138.307688,151.798803,114.207583,118.779512,54.554047,14.369222,134.471575,3.539388,82.053570,53.552033,149.657364,137.459400,146.743166,133.789917,82.667520,130.438194,-0.064581,0.038156,32.025740,-235.684149,131.725811,3.324722,28.496218,11.103079,33.959871,1753.755512,20.566698,564650.866167,1.025860,39.710383,13.189626,2.681121,0.076240,0.054216,115.263096,96.756067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794189,70.011229,76.393183,100.000000,28.769730,48.607595,66.440609,66.686872,22.493671,30.000000,33.930683,1666.259766,28.964341,0.012235,75.498006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.699170,81.630566,138.306615,151.798803,114.238971,118.774274,54.571930,14.371363,134.504442,3.537636,81.898448,53.333421,149.650005,137.403304,146.755995,133.794665,82.665139,130.480982,-0.064814,0.038181,32.025740,-235.682335,131.591062,3.322918,28.510462,11.138960,63.759148,3291.570639,20.569469,564805.478200,1.025653,39.726144,13.204937,2.680886,0.075898,0.054005,115.262771,96.702228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782833,70.012739,76.380076,100.000000,28.762598,48.607595,66.440609,66.696556,22.493671,30.000000,33.928872,1666.259766,28.897358,0.012237,75.412942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.620595,81.583272,138.297384,151.787620,114.251895,118.770535,54.571140,14.369508,134.488041,3.536166,82.013982,53.326531,149.661570,137.470972,146.761115,133.793625,82.680415,130.516672,-0.065003,0.038209,32.025740,-235.681413,131.676333,3.321701,28.475447,11.080866,51.446833,2655.984948,20.585029,564858.857282,1.027060,39.772601,13.231703,2.682490,0.077169,0.053483,115.176993,96.743012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790895,70.036981,76.414824,100.000000,28.747203,48.607595,66.440609,66.660638,22.493671,30.000000,33.921652,1680.908203,28.926026,0.012354,75.505345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.571195,81.579677,138.270452,151.763018,114.227693,118.772832,54.550731,14.360803,134.497804,3.536362,82.069577,53.353074,149.635808,137.334344,146.736410,133.695771,82.675451,130.464218,-0.065011,0.038209,32.025740,-235.693385,131.405106,3.322201,28.465548,11.072229,17.726015,915.462451,20.520394,564752.332270,1.023668,39.631906,13.255433,2.675219,0.076250,0.053039,115.087849,96.705941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772311,70.040393,76.392526,100.000000,28.734658,48.607595,66.440609,66.674506,22.493671,30.000000,33.917500,1680.908203,28.927595,0.012315,75.432912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
