OSU 80 Ton Compressor Load Stand
51.735797,81.617844,138.290139,151.794330,114.204391,118.769036,54.518922,14.369508,134.550147,3.535365,82.186069,53.327505,149.678415,137.378710,146.780305,133.843985,82.683947,130.405995,-0.065113,0.038232,32.025740,-235.681740,131.681065,3.321892,28.469100,11.096516,24.394137,1260.573566,20.551642,564676.560135,1.025223,39.663701,13.257962,2.679113,0.076886,0.053640,115.150442,96.714303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799744,70.075701,76.420853,100.000000,28.723296,48.607595,66.440609,66.704743,22.493671,30.000000,33.913493,1666.259766,28.873396,0.012227,75.427372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.811625,81.683944,138.272668,151.846890,114.207425,118.759861,54.507935,14.367510,134.513337,3.534293,82.210590,53.415660,149.675200,137.328782,146.788140,133.797820,82.673064,130.514674,-0.065053,0.038254,32.025740,-235.687168,131.818404,3.320687,28.452386,11.101402,47.046420,2431.626396,20.570181,564723.143017,1.026684,39.709876,13.236757,2.681157,0.075817,0.053353,115.205379,96.703591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784197,70.065968,76.427596,100.000000,28.712986,48.607595,66.440609,66.621652,22.493671,30.000000,33.911645,1669.921875,28.904372,0.012238,75.426375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.688934,81.683944,138.289858,151.846890,114.221549,118.744624,54.562781,14.377357,134.445388,3.532582,82.223826,53.455395,149.730869,137.484056,146.784886,133.763174,82.695785,130.549497,-0.065203,0.038262,32.025740,-235.675198,131.464244,3.319385,28.436321,11.083570,11.214955,579.069933,20.499614,564641.289814,1.023800,39.582349,13.199203,2.673007,0.075765,0.053827,115.215070,96.722736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805974,70.087322,76.436486,100.000000,28.700792,48.607595,66.440609,66.584235,22.493671,30.000000,33.911531,1673.583984,28.924277,0.012303,75.430151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.735424,81.720452,138.260049,151.889105,114.259928,118.741507,54.583494,14.370364,134.468467,3.532152,82.214339,53.323001,149.734354,137.339979,146.783044,133.766449,82.667435,130.366857,-0.065069,0.038264,32.025740,-235.682844,131.779653,3.319205,28.435347,11.052288,21.497919,1109.596535,20.464324,564678.021266,1.022466,39.572253,13.264318,2.668758,0.078123,0.054279,115.203893,96.732248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799819,70.049636,76.408335,100.000000,28.690321,48.607595,66.440609,66.648366,22.493671,30.000000,33.910351,1666.259766,28.881329,0.012255,75.423852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.628558,81.741472,138.295905,151.897213,114.274195,118.744570,54.574813,14.371078,134.511838,3.531595,82.239607,53.490051,149.750220,137.394185,146.801252,133.738152,82.687960,130.431724,-0.064961,0.038273,32.025740,-235.681477,131.760951,3.318632,28.443461,11.055749,42.780510,2208.430324,20.520052,564632.035858,1.023937,39.695582,13.258966,2.675425,0.081160,0.053538,115.283199,96.752449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800958,70.075255,76.421601,100.000000,28.677482,48.607595,66.440609,66.624903,22.493671,30.000000,33.907687,1669.921875,28.922384,0.012261,75.423255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.727312,81.771342,138.318535,151.912590,114.291004,118.753734,54.536026,14.365940,134.546253,3.530836,82.230076,53.586761,149.750256,137.432070,146.835992,133.799347,82.691039,130.357373,-0.064851,0.038258,32.025740,-235.683674,131.863824,3.317273,28.447626,11.097995,13.906992,718.422168,20.495779,564705.964905,1.022615,39.685331,13.196178,2.672444,0.076905,0.053291,115.357108,96.735767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807224,70.083593,76.435411,100.000000,28.666483,48.607595,66.440609,66.632503,22.493671,30.000000,33.905390,1680.908203,28.921897,0.012300,75.430228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.749383,81.776874,138.315608,151.917063,114.313647,118.776520,54.509570,14.373504,134.564930,3.530535,82.140080,53.417918,149.753600,137.457465,146.829432,133.748075,82.687127,130.461575,-0.064773,0.038251,32.025740,-235.677744,131.904672,3.317121,28.485778,11.058544,0.396611,20.498512,20.551492,564773.880681,1.025153,39.813881,13.208033,2.678671,0.077037,0.053702,115.306437,96.733927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794688,70.076870,76.426115,100.000000,28.656150,48.607595,66.440609,66.633007,22.493671,30.000000,33.904615,1673.583984,28.927379,0.012307,75.430517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.715761,81.776874,138.317403,151.917063,114.381693,118.791794,54.642490,14.376643,134.546822,3.530746,82.165090,53.351859,149.754764,137.447354,146.866066,133.917453,82.707389,130.455899,-0.064704,0.038236,32.025740,-235.677218,131.735027,3.317874,28.467387,11.039432,17.378172,895.990919,20.513163,564794.124183,1.023911,39.744379,13.167838,2.673994,0.076666,0.054527,115.352379,96.739790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803431,70.081876,76.423880,100.000000,28.646188,48.607595,66.440609,66.622649,22.493671,30.000000,33.902731,1666.259766,28.918183,0.012204,75.496583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.750797,81.750599,138.303784,151.902525,114.392148,118.792626,54.607348,14.361516,134.498354,3.529738,82.297311,53.359636,149.744184,137.456765,146.870321,133.787589,82.694534,130.508844,-0.064578,0.038247,32.025740,-235.689241,131.879959,3.316445,28.458660,11.082452,44.222736,2281.521225,20.506959,564907.476858,1.024144,39.727720,13.223763,2.672797,0.076628,0.054247,115.359295,96.776620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795196,70.091485,76.424930,100.000000,28.636303,48.607595,66.440609,66.640762,22.493671,30.000000,33.899285,1669.921875,28.901090,0.012253,75.503333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.595883,81.791532,138.344132,151.924612,114.399372,118.784168,54.481039,14.369508,134.452412,3.528351,82.335717,53.379485,149.768948,137.449706,146.849027,133.838770,82.704986,130.455293,-0.064725,0.038236,32.025740,-235.681903,131.926945,3.314561,28.537291,11.101727,16.961522,877.100626,20.525253,564955.085532,1.022505,39.761526,13.200668,2.674570,0.075757,0.053805,115.337057,96.804608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781981,70.080349,76.435461,100.000000,28.624840,48.607595,66.440609,66.622511,22.493671,30.000000,33.896908,1680.908203,28.927144,0.012318,75.430790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.642515,81.842146,138.307902,151.986119,114.425519,118.787974,54.511175,14.370650,134.580544,3.529482,82.279333,53.364708,149.758727,137.394575,146.828856,133.852135,82.680936,130.532179,-0.064576,0.038232,32.025740,-235.683212,131.788096,3.315523,28.499139,11.092640,31.315599,1618.471955,20.505867,564927.189191,1.022354,39.700025,13.239940,2.672496,0.075699,0.053550,115.378894,96.762030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747160,70.062552,76.402170,100.000000,28.616085,48.607595,66.440609,66.706574,22.493671,30.000000,33.896845,1666.259766,28.944237,0.012280,75.467663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.656731,81.839104,138.336802,152.000658,114.428097,118.786405,54.596372,14.367653,134.594054,3.529531,82.251273,53.315579,149.792017,137.452759,146.853871,133.802852,82.694796,130.536691,-0.064584,0.038215,32.025740,-235.682288,131.838453,3.315094,28.512751,11.061339,20.582167,1062.080183,20.583239,565022.564252,1.028091,39.896853,13.202768,2.681302,0.075972,0.054441,115.518353,96.775671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753219,70.073587,76.400073,100.000000,28.599780,48.607595,66.440609,66.686746,22.493671,30.000000,33.897058,1666.259766,28.961582,0.012245,75.499268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.760804,81.839104,138.347688,152.000658,114.448030,118.791702,54.671325,14.368081,134.569640,3.527943,82.262694,53.370586,149.813000,137.419325,146.874545,133.903512,82.714873,130.569604,-0.064662,0.038189,32.025740,-235.683657,131.772475,3.313449,28.549479,11.064296,56.949741,2934.689419,20.559716,565145.172170,1.026675,39.900502,13.265178,2.678179,0.075659,0.053059,115.575927,96.792214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786096,70.091931,76.423597,100.000000,28.592760,48.607595,66.440609,66.678708,22.493671,30.000000,33.895391,1680.908203,28.943913,0.012339,75.503223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.622148,81.837168,138.379163,151.993388,114.483074,118.797040,54.637897,14.366511,134.596672,3.528771,82.317839,53.527068,149.806560,137.478609,146.892487,133.882711,82.711516,130.558077,-0.064668,0.038186,32.025740,-235.684247,131.934064,3.314245,28.538968,11.101763,27.606483,1423.466012,20.557380,565092.524215,1.024746,39.883149,13.253568,2.678001,0.076361,0.053045,115.635729,96.843216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755404,70.079091,76.440805,100.000000,28.583461,48.607595,66.440609,66.625302,22.493671,30.000000,33.893761,1680.908203,28.966541,0.012337,75.512036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.700088,81.861507,138.375303,152.008486,114.482808,118.805508,54.508238,14.368224,134.633360,3.530004,82.255195,53.535603,149.808201,137.468707,146.889940,133.848894,82.715909,130.564197,-0.064731,0.038180,32.025740,-235.684495,131.788770,3.315707,28.506315,11.066856,27.810869,1437.415766,20.512390,565008.192578,1.021155,39.778472,13.249905,2.672827,0.076532,0.054110,115.606081,96.839897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755537,70.077149,76.435760,100.000000,28.577021,48.607595,66.440609,66.700575,22.493671,30.000000,33.892209,1669.921875,28.963367,0.012203,75.501901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.623480,81.872017,138.406295,152.012400,114.422579,118.807734,54.558414,14.366368,134.642782,3.531272,82.288069,53.414518,149.833384,137.517563,146.906057,133.884035,82.723244,130.651308,-0.064696,0.038177,32.025740,-235.685860,131.944527,3.316933,28.558999,11.022501,50.548419,2610.212316,20.581249,565125.098685,1.024798,39.916032,13.247513,2.680616,0.076478,0.053719,115.570994,96.851943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754402,70.095100,76.434914,100.000000,28.568546,48.607595,66.440609,66.662702,22.493671,30.000000,33.892033,1666.259766,28.955272,0.012244,75.503836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.763900,81.872017,138.423127,152.012400,114.406673,118.813794,54.614935,14.371791,134.755747,3.531118,82.215718,53.320854,149.836849,137.534437,146.917923,133.945033,82.694574,130.636489,-0.064647,0.038182,32.025740,-235.675700,131.865433,3.316868,28.523065,11.038242,16.231367,837.285702,20.547963,565143.962846,1.025690,39.861924,13.246173,2.676500,0.076067,0.053277,115.555571,96.853092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759017,70.082287,76.432795,100.000000,28.561566,48.607595,66.440609,66.705364,22.493671,30.000000,33.891274,1680.908203,29.002349,0.012305,75.509445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.697923,81.853210,138.436293,152.008486,114.439296,118.806326,54.596444,14.366796,134.639451,3.532191,82.282194,53.491617,149.836267,137.579990,146.909712,133.995940,82.715288,130.607171,-0.064741,0.038173,32.025740,-235.685432,132.025229,3.317812,28.475032,11.080721,10.638966,548.990775,20.588494,565203.430659,1.026442,39.949541,13.282270,2.681073,0.075713,0.053750,115.541654,96.889567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756305,70.079162,76.412484,100.000000,28.555354,48.607595,66.440609,66.633404,22.493671,30.000000,33.889110,1677.246094,28.955001,0.012356,75.433842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.654164,81.874230,138.441722,152.010443,114.471241,118.782093,54.492765,14.368652,134.679714,3.534392,82.351753,53.420213,149.855531,137.568922,146.940100,133.911743,82.706412,130.665507,-0.064786,0.037941,32.025740,-235.687007,131.800783,3.320452,28.516953,11.049132,34.171869,1766.688097,20.528266,565209.200334,1.022415,39.808273,13.303553,2.674125,0.076389,0.053735,115.552798,96.944785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766969,70.076544,76.420013,100.000000,28.546713,48.607595,66.440609,66.669363,22.493671,30.000000,33.888300,1669.921875,28.926874,0.012213,75.437890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.676273,81.893591,138.394247,152.020228,114.477203,118.774460,54.593681,14.364941,134.663092,3.536187,82.376719,53.502432,149.868496,137.558995,146.934043,133.865169,82.703747,130.596664,-0.064935,0.037712,32.025740,-235.683856,131.997758,3.322536,28.490935,11.043020,61.500915,3173.724275,20.557914,565138.081087,1.024066,39.855804,13.268223,2.677792,0.081145,0.053925,115.616421,96.885852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777394,70.072029,76.410328,100.000000,28.536470,48.607595,66.440609,66.694817,22.493671,30.000000,33.887101,1669.921875,28.900604,0.012257,75.422122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.707601,81.922355,138.466394,152.042595,114.497309,118.785087,54.489781,14.365655,134.560840,3.537099,82.313456,53.586476,149.876197,137.547440,146.932620,133.944927,82.715279,130.663490,-0.065030,0.037468,32.025740,-235.687717,132.129814,3.323412,28.503917,11.070065,26.244446,1356.914058,20.575418,565104.044982,1.026800,39.920858,13.306180,2.680166,0.076238,0.053233,115.605079,96.879904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771279,70.056373,76.433889,100.000000,28.529268,48.607595,66.440609,66.686255,22.493671,30.000000,33.886997,1677.246094,28.959455,0.012321,75.433475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.803739,81.922355,138.499186,152.042595,114.526820,118.791156,54.552837,14.362943,134.622850,3.537548,82.270922,53.613653,149.896818,137.548164,146.944160,133.977908,82.692908,130.711057,-0.065045,0.037203,32.025740,-235.686018,132.167729,3.323876,28.591508,11.072878,32.715448,1689.528517,20.557800,565088.942697,1.024409,39.917967,13.274526,2.678100,0.076499,0.053534,115.693433,96.830534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763918,70.045280,76.405996,100.000000,28.522630,48.607595,66.440609,66.672355,22.493671,30.000000,33.887518,1666.259766,28.926297,0.012311,75.424977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.891783,81.909909,138.522795,152.041477,114.549000,118.802591,54.606305,14.376358,134.721415,3.539216,82.224092,53.582072,149.909002,137.656294,146.972782,134.068248,82.724664,130.733286,-0.065006,0.036970,32.025740,-235.674073,131.983558,3.325889,28.510606,11.085752,56.966506,2939.048717,20.557920,565139.638656,1.025851,39.915216,13.296307,2.677873,0.075673,0.053507,115.778796,96.825182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781792,70.054435,76.422754,100.000000,28.521491,48.607595,66.440609,66.621051,22.493671,30.000000,33.886153,1666.259766,28.960140,0.012257,75.424525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.813590,81.893591,138.527878,152.024142,114.540697,118.814762,54.590334,14.371934,134.685775,3.541371,82.309466,53.483435,149.914059,137.618989,147.012173,133.989017,82.730065,130.633203,-0.065009,0.036718,32.025740,-235.679314,132.100688,3.327647,28.482100,11.054613,15.818600,816.361070,20.520531,565159.579271,1.022655,39.818584,13.342384,2.673536,0.077649,0.053364,115.776123,96.834520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796031,70.076553,76.431491,100.000000,28.512614,48.607595,66.440609,66.572616,22.493671,30.000000,33.885294,1680.908203,28.912504,0.012315,75.420792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.910164,81.900782,138.498351,152.012680,114.514756,118.828290,54.482848,14.364370,134.745057,3.543924,82.401480,53.433800,149.920325,137.571838,147.014647,133.978194,82.736436,130.733705,-0.065150,0.036344,32.025740,-235.685734,131.943997,3.329304,28.502690,11.059734,2.430945,125.702911,20.485498,565067.975850,1.019840,39.717765,13.321703,2.669455,0.076133,0.052460,115.772809,96.809413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788764,70.054351,76.420202,100.000000,28.500830,48.607595,66.440609,66.556602,22.493671,30.000000,33.883175,1673.583984,28.926946,0.012294,75.421636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.920052,81.953333,138.534751,152.040917,114.498680,118.841255,54.645790,14.362087,134.716134,3.545511,82.456964,53.450684,149.918122,137.553524,146.963631,133.990742,82.729749,130.653719,-0.065184,0.036085,32.025740,-235.694061,132.086273,3.330549,28.481992,11.110544,33.010767,1701.879862,20.523081,565135.849514,1.021873,39.779927,13.266424,2.673582,0.078856,0.052878,115.667092,96.829785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748587,70.027050,76.413877,100.000000,28.497749,48.607595,66.440609,66.550081,22.493671,30.000000,33.882567,1666.259766,28.927433,0.012210,75.437430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.788300,81.953333,138.537250,152.040917,114.482821,118.857346,54.572764,14.368652,134.798696,3.546684,82.465404,53.495422,149.919768,137.508886,146.989685,133.990462,82.709226,130.707297,-0.065224,0.036022,32.025740,-235.682433,131.978136,3.331819,28.489312,11.098157,14.448350,745.885748,20.477263,565138.121734,1.021957,39.690204,13.310140,2.668039,0.076060,0.053538,115.688676,96.833721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788155,70.010175,76.404729,100.000000,28.491738,48.607595,66.440609,66.541499,22.493671,30.000000,33.884427,1677.246094,28.938395,0.012236,75.424994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.834494,81.992608,138.513292,152.082576,114.492599,118.854981,54.517386,14.367510,134.664190,3.547912,82.547831,53.448310,149.940465,137.653008,146.980713,134.007410,82.699014,130.716929,-0.065297,0.035992,32.025740,-235.685698,131.857073,3.332549,28.494541,11.039774,16.581983,856.902544,20.483539,565288.612669,1.018940,39.732839,13.276967,2.668232,0.076125,0.053504,115.676863,96.821257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795820,70.029456,76.422031,100.000000,28.482623,48.607595,66.440609,66.606127,22.493671,30.000000,33.885953,1677.246094,28.867914,0.012293,75.412695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.781312,82.027182,138.497693,152.110255,114.498356,118.858627,54.507254,14.368794,134.696200,3.548040,82.590547,53.453006,149.960947,137.604072,147.013848,133.987997,82.731390,130.698625,-0.065077,0.035978,32.025740,-235.682290,132.217633,3.332323,28.473716,11.036529,52.868202,2732.563288,20.546219,565494.514564,1.023259,39.865071,13.324192,2.675068,0.076798,0.053473,115.735645,96.824561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816117,70.044769,76.425826,100.000000,28.475514,48.607595,66.440609,66.577952,22.493671,30.000000,33.885883,1662.597656,28.924097,0.012250,75.430756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.869059,82.065904,138.532709,152.142966,114.493770,118.877669,54.532631,14.372077,134.811110,3.547547,82.497957,53.714888,149.960790,137.627802,147.004920,134.090044,82.726464,130.695051,-0.064959,0.035969,32.025740,-235.677374,132.090225,3.331840,28.465854,11.095831,21.514452,1111.485564,20.523452,565539.072812,1.023386,39.857955,13.339203,2.672222,0.076129,0.054223,115.738775,96.830574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802248,70.020531,76.401506,100.000000,28.467994,48.607595,66.440609,66.603201,22.493671,30.000000,33.887768,1677.246094,28.957525,0.012236,75.434063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.853114,82.065904,138.556013,152.142966,114.477584,118.889077,54.615342,14.368794,134.786254,3.545752,82.418467,53.537148,149.965709,137.606362,147.018245,134.001687,82.739228,130.658794,-0.064904,0.035986,32.025740,-235.680493,131.911710,3.330165,28.526887,11.127132,26.975356,1391.497824,20.547613,565569.746977,1.024834,39.945941,13.297706,2.674666,0.076462,0.052824,115.693168,96.835895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777739,70.049138,76.402836,100.000000,28.462022,48.607595,66.440609,66.552866,22.493671,30.000000,33.890094,1666.259766,28.954046,0.012359,75.440856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.770223,82.042947,138.600393,152.136815,114.499385,118.899753,54.553796,14.369508,134.734014,3.544351,82.430140,53.659365,149.977027,137.674472,147.030365,134.110618,82.726046,130.697706,-0.064940,0.035993,32.025740,-235.681903,132.004445,3.328021,28.515023,11.064170,56.323647,2908.678939,20.518264,565676.537543,1.022737,39.896558,13.300852,2.670816,0.078299,0.053598,115.589061,96.837805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769764,70.038677,76.374316,100.000000,28.462388,48.607595,66.440609,66.556606,22.493671,30.000000,33.889569,1666.259766,28.958932,0.012233,75.429350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.888604,82.030501,138.624668,152.110255,114.562761,118.915030,54.521706,14.372933,134.834031,3.542266,82.411483,53.545997,149.975552,137.779156,147.066249,134.031576,82.715441,130.842334,-0.064977,0.035968,32.025740,-235.678478,132.104134,3.325463,28.520523,11.059572,56.296140,2908.969559,20.531158,565710.886825,1.021627,39.912562,13.270018,2.672087,0.076882,0.053740,115.552440,96.843861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760682,70.035406,76.384222,100.000000,28.455740,48.607595,66.440609,66.594879,22.493671,30.000000,33.889490,1669.921875,29.008570,0.012322,75.438691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.870462,82.021926,138.592522,152.127030,114.570757,118.924134,54.597634,14.366226,134.796924,3.541553,82.403297,53.581686,149.998394,137.747421,147.072775,134.049641,82.754612,130.694097,-0.064977,0.035963,32.025740,-235.682899,132.195648,3.324790,28.562137,11.075979,20.450289,1055.250616,20.576372,565808.746425,1.024591,39.972849,13.302593,2.677222,0.076144,0.053586,115.493667,96.867529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766541,70.031306,76.371801,100.000000,28.452925,48.607595,66.440609,66.523385,22.493671,30.000000,33.889781,1677.246094,28.968632,0.012349,75.435137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.942760,82.028841,138.605696,152.123675,114.606978,118.934124,54.558770,14.365369,134.680845,3.540344,82.468698,53.556465,149.989934,137.655775,147.064667,134.091323,82.729709,130.784492,-0.064849,0.035964,32.025740,-235.687839,132.258914,3.323315,28.550579,11.111103,28.312223,1461.973147,20.528334,565814.610261,1.022757,39.841547,13.385238,2.671582,0.077141,0.053743,115.477145,96.882842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745678,69.995096,76.356591,100.000000,28.445611,48.607595,66.440609,66.527287,22.493671,30.000000,33.889587,1666.259766,28.969299,0.012293,75.437848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.881846,82.028841,138.633515,152.123675,114.617543,118.947110,54.694943,14.372077,134.744428,3.539447,82.481335,53.740554,149.989097,137.675242,147.074503,134.080428,82.738342,130.887512,-0.065030,0.035953,32.025740,-235.680968,132.100830,3.322224,28.507991,11.090260,50.288428,2590.304854,20.532654,565764.548987,1.021780,39.851172,13.272228,2.671897,0.076462,0.053879,115.536297,96.821748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739368,69.987543,76.354582,100.000000,28.441018,48.607595,66.440609,66.482607,22.493671,30.000000,33.890165,1666.259766,28.937313,0.012242,75.427321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.856220,82.061755,138.628758,152.153870,114.617411,118.959307,54.485676,14.366368,134.836455,3.538277,82.464130,53.736145,150.012417,137.785352,147.070832,134.180004,82.725927,130.874947,-0.065148,0.035967,32.025740,-235.682756,132.422419,3.321098,28.534478,11.069741,5.395904,279.004901,20.503964,565835.703023,1.021066,39.785583,13.342166,2.668431,0.076222,0.053430,115.663014,96.802691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740353,69.982718,76.370078,100.000000,28.439302,48.607595,66.440609,66.507684,22.493671,30.000000,33.892092,1677.246094,28.921086,0.012305,75.426580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.980127,82.066734,138.643142,152.172323,114.633132,118.971538,54.555886,14.367082,134.878518,3.536547,82.390380,53.679355,150.031915,137.743369,147.091541,134.173872,82.725263,130.817547,-0.065355,0.035992,32.025740,-235.680409,132.265684,3.319669,28.527753,11.083300,17.088938,882.477094,20.538151,565917.623261,1.019933,39.846666,13.384830,2.672101,0.075785,0.053309,115.702163,96.828587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736334,70.002768,76.366113,100.000000,28.434024,48.607595,66.440609,66.513507,22.493671,30.000000,33.892681,1666.259766,28.955109,0.012326,75.434123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.910805,82.027735,138.728683,152.147440,114.619036,118.980967,54.607850,14.367225,134.833716,3.534834,82.340459,53.670239,150.033779,137.886813,147.100274,134.313525,82.719977,130.824220,-0.065662,0.036020,32.025740,-235.684023,132.263542,3.318074,28.526328,11.105856,29.348841,1514.139416,20.552763,566070.032368,1.024586,39.905293,13.390989,2.673329,0.076328,0.053662,115.788854,96.855968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742106,69.977417,76.380556,100.000000,28.432303,48.607595,66.440609,66.441053,22.493671,30.000000,33.893551,1677.246094,29.014754,0.012254,75.436910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.919554,82.004225,138.730596,152.113050,114.591482,118.997990,54.596158,14.367367,134.927835,3.532314,82.393802,53.635133,150.027882,137.857510,147.119518,134.212784,82.718080,130.898963,-0.065801,0.036018,32.025740,-235.684207,132.362723,3.315093,28.563291,11.054361,21.660601,1117.733892,20.501173,566059.332480,1.020739,39.786030,13.363075,2.667234,0.076300,0.053793,115.705483,96.932940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727777,69.983010,76.361347,100.000000,28.433760,48.607595,66.440609,66.467073,22.493671,30.000000,33.892194,1680.908203,28.962917,0.012304,75.431463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.975548,82.004225,138.711462,152.113050,114.613651,119.023272,54.524308,14.365084,134.896460,3.530866,82.437988,53.803084,150.036103,137.899558,147.138824,134.178557,82.732719,130.840688,-0.065926,0.036030,32.025740,-235.687144,132.486072,3.313842,28.528510,11.047762,33.896362,1751.430553,20.545158,566099.059455,1.021229,39.816513,13.371681,2.672443,0.075723,0.053814,115.787347,96.917984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737174,70.000703,76.376098,100.000000,28.430956,48.607595,66.440609,66.454608,22.493671,30.000000,33.891203,1673.583984,28.954839,0.012249,75.430586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.938863,82.028841,138.777236,152.115567,114.622889,119.040857,54.524886,14.370079,135.048712,3.528455,82.210338,53.750738,150.020946,137.992725,147.123234,134.196427,82.727172,130.900858,-0.066136,0.036038,32.025740,-235.681496,132.374081,3.311918,28.507613,11.098860,60.616289,3132.020321,20.543264,566144.126873,1.021349,39.784230,13.410790,2.672030,0.076008,0.054357,115.835177,96.893619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706502,69.990788,76.366390,100.000000,28.424571,48.607595,66.440609,66.416668,22.493671,30.000000,33.892479,1666.259766,29.000077,0.012222,75.438546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.089164,82.005608,138.790588,152.133740,114.633781,119.064436,54.439843,14.362515,134.910562,3.525726,82.217692,53.768028,150.047643,137.911222,147.129816,134.307674,82.714954,130.913210,-0.066299,0.036038,32.025740,-235.691836,132.349876,3.309171,28.535398,11.118712,10.953822,566.863898,20.519399,566195.164677,1.021716,39.728109,13.367140,2.668783,0.079042,0.053533,115.945108,96.922221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704537,70.005421,76.356138,100.000000,28.428750,48.607595,66.440609,66.424346,22.493671,30.000000,33.892754,1677.246094,28.958102,0.012261,75.433731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.062072,81.964673,138.826655,152.082016,114.624664,119.087948,54.553181,14.371078,135.018984,3.523096,82.200553,53.730133,150.053463,137.828503,147.127650,134.366760,82.683809,130.930751,-0.066385,0.035801,32.025740,-235.677393,132.510828,3.306815,28.536047,11.076520,17.268170,891.776930,20.550223,566353.628604,1.022701,39.789489,13.402641,2.671934,0.075929,0.054446,115.910765,96.904443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688481,69.986881,76.359763,100.000000,28.431436,48.607595,66.440609,66.334234,22.493671,30.000000,33.891715,1666.259766,29.009543,0.012333,75.435734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.110232,81.964673,138.848035,152.082016,114.618468,119.100194,54.645517,14.369936,134.867644,3.521903,82.342530,53.634453,150.038189,137.932220,147.136723,134.234095,82.738410,130.901205,-0.066362,0.035584,32.025740,-235.680659,132.448502,3.305697,28.536516,11.061591,26.113703,1346.306432,20.487246,566363.174007,1.021236,39.615761,13.421008,2.664481,0.076996,0.053114,115.833797,96.911919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737792,69.995926,76.398306,100.000000,28.429867,48.607595,66.440609,66.337538,22.493671,30.000000,33.889583,1680.908203,28.981217,0.012215,75.432802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.086565,81.958311,138.788276,152.070274,114.581793,119.127656,54.556483,14.365940,134.972334,3.518758,82.454989,53.694133,150.037530,137.932968,147.133012,134.276059,82.740432,130.970668,-0.066204,0.035267,32.025740,-235.686778,132.411059,3.302985,28.573081,11.081659,24.723289,1276.702969,20.506901,566499.495949,1.019790,39.601929,13.460883,2.666560,0.075837,0.053682,115.846774,96.949707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730846,69.999771,76.377280,100.000000,28.429603,48.607595,66.440609,66.369256,22.493671,30.000000,33.888795,1680.908203,28.979126,0.012307,75.435273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.043693,82.016395,138.832914,152.107179,114.621503,119.146211,54.539448,14.370650,134.985705,3.515509,82.423946,53.740426,150.037930,137.966141,147.123120,134.331618,82.745970,131.011290,-0.066409,0.035030,32.025740,-235.678801,132.459495,3.300006,28.541131,11.121578,33.973287,1754.917992,20.490515,566403.482231,1.017150,39.553757,13.391576,2.664506,0.077386,0.054626,115.828084,96.937861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729623,69.979461,76.368446,100.000000,28.423116,48.607595,66.440609,66.295063,22.493671,30.000000,33.891313,1666.259766,29.007758,0.012190,75.428634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.085682,82.049032,138.857361,152.147719,114.661216,119.168740,54.641954,14.378213,135.012228,3.512274,82.422939,53.876315,150.069748,137.941315,147.130648,134.304955,82.772748,130.987348,-0.066498,0.034790,32.025740,-235.671728,132.541459,3.296713,28.556511,11.082867,62.211966,3207.581491,20.496314,566535.587687,1.019531,39.571064,13.424122,2.664570,0.078891,0.053705,115.831046,96.950941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761062,69.985579,76.412314,100.000000,28.426024,48.607595,66.440609,66.306447,22.493671,30.000000,33.891470,1669.921875,29.013041,0.012194,75.436279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.935660,82.047373,138.870774,152.141289,114.672405,119.180177,54.529636,14.367367,135.088821,3.509443,82.409117,53.946851,150.076530,137.975455,147.116485,134.305355,82.737583,130.968504,-0.066427,0.034647,32.025740,-235.684534,132.541708,3.294405,28.576813,11.051224,17.373219,897.589328,20.528913,566728.822601,1.021065,39.672041,13.438792,2.667622,0.076515,0.053572,115.820002,96.916335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761416,69.970164,76.396649,100.000000,28.428606,48.607595,66.440609,66.271416,22.493671,30.000000,33.893472,1680.908203,29.006352,0.012320,75.436612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.188159,82.047373,138.863830,152.141289,114.678770,119.203116,54.504718,14.366226,135.102225,3.506773,82.317321,53.950582,150.070811,137.933744,147.122565,134.410802,82.742057,130.987767,-0.066519,0.034672,32.025740,-235.686492,132.664730,3.291910,28.539292,11.072193,23.395411,1209.279156,20.519070,566799.562856,1.018531,39.662667,13.400105,2.665941,0.076354,0.053226,115.853855,96.902235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761809,69.976782,76.385919,100.000000,28.428158,48.607595,66.440609,66.339828,22.493671,30.000000,33.893850,1666.259766,29.010859,0.012287,75.437839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.172060,82.039628,138.894283,152.131224,114.695734,119.227663,54.592483,14.360946,135.119826,3.503370,82.230221,53.822337,150.066535,138.084361,147.130473,134.419864,82.712439,130.974488,-0.066404,0.034900,32.025740,-235.689486,132.612786,3.288491,28.549047,11.113699,41.088001,2120.372498,20.591233,567024.108329,1.023923,39.811232,13.425894,2.673900,0.077746,0.053509,115.842643,96.882338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711479,69.954683,76.374196,100.000000,28.427385,48.607595,66.440609,66.194187,22.493671,30.000000,33.893913,1669.921875,29.052888,0.012250,75.435163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.982667,81.992608,138.914851,152.088447,114.688400,119.245452,54.462587,14.371220,135.121112,3.498603,82.292235,53.766175,150.059438,138.048995,147.164524,134.479847,82.709453,131.093808,-0.066420,0.035137,32.025740,-235.681661,132.714593,3.283629,28.589633,11.117774,4.421676,228.727661,20.479708,566965.815485,1.019209,39.558584,13.431005,2.660830,0.075853,0.053348,115.840947,96.937723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739422,69.988427,76.402487,100.000000,28.431055,48.607595,66.440609,66.189773,22.493671,30.000000,33.894291,1677.246094,29.005649,0.012291,75.432290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.015907,82.002565,138.907855,152.079780,114.697398,119.257642,54.564689,14.370650,135.008423,3.494281,82.381967,53.658882,150.055820,137.945039,147.141833,134.311245,82.711072,131.057814,-0.066199,0.035473,32.025740,-235.682069,132.594753,3.279676,28.562533,11.060311,17.277442,892.067550,20.495533,567147.471671,1.018102,39.566920,13.454015,2.662235,0.076038,0.053382,115.800361,96.910356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735055,69.980327,76.394234,100.000000,28.433715,48.607595,66.440609,66.187497,22.493671,30.000000,33.891986,1666.259766,28.956786,0.012273,75.426724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.083513,82.073372,138.878499,152.123395,114.670872,119.271395,54.518892,14.369651,135.110880,3.491396,82.551965,53.795468,150.065860,137.895128,147.184311,134.344635,82.713394,131.052081,-0.066220,0.035740,32.025740,-235.681761,132.673539,3.276652,28.535145,11.090097,50.818308,2626.051100,20.585025,567286.141390,1.024602,39.709361,13.516347,2.672330,0.078344,0.053523,115.746268,96.952460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739797,70.001665,76.420047,100.000000,28.430512,48.607595,66.440609,66.240090,22.493671,30.000000,33.892479,1666.259766,29.002547,0.012273,75.432086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.031192,82.073372,138.885488,152.123395,114.660718,119.283605,54.541077,14.370935,135.083400,3.487206,82.534420,53.700102,150.079942,137.994072,147.163369,134.376885,82.724750,130.950197,-0.066204,0.035991,32.025740,-235.679006,132.490944,3.272687,28.586171,11.114997,21.571234,1114.246453,20.571469,567334.497183,1.022105,39.686027,13.496829,2.670488,0.079432,0.054439,115.648485,96.940710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740654,69.987584,76.399368,100.000000,28.428804,48.607595,66.440609,66.192307,22.493671,30.000000,33.896283,1677.246094,28.978639,0.012346,75.432529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.049362,82.120116,138.879873,152.183507,114.650867,119.292458,54.567432,14.376072,135.070232,3.483577,82.597187,53.646762,150.077202,137.881919,147.140414,134.323350,82.720092,130.975087,-0.066281,0.036263,32.025740,-235.677463,132.658261,3.269199,28.547712,11.085752,29.259570,1510.651977,20.542228,567462.481509,1.021817,39.689178,13.491658,2.666458,0.076611,0.054312,115.671967,96.897110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762564,69.982516,76.407853,100.000000,28.427037,48.607595,66.440609,66.207006,22.493671,30.000000,33.899328,1669.921875,28.948474,0.012328,75.430219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.949704,82.157180,138.870942,152.210627,114.651749,119.300333,54.624118,14.365798,134.979383,3.479937,82.720703,53.695452,150.075068,137.885549,147.174870,134.347953,82.706713,130.951263,-0.066362,0.036521,32.025740,-235.689698,132.390358,3.265697,28.568375,11.048790,62.197294,3207.872111,20.569106,567525.885931,1.022620,39.741532,13.429618,2.669274,0.077172,0.054093,115.726436,96.931407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776420,69.968567,76.429377,100.000000,28.427021,48.607595,66.440609,66.187689,22.493671,30.000000,33.900473,1669.921875,28.979559,0.012264,75.433475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.016957,82.239883,138.850019,152.265148,114.649128,119.298787,54.508188,14.373789,134.964329,3.476309,82.801990,53.645778,150.102600,137.851499,147.181911,134.315852,82.738703,130.908160,-0.066299,0.036768,32.025740,-235.675499,132.554166,3.262100,28.568880,11.084255,27.408809,1416.636444,20.564061,567640.429154,1.021931,39.770089,13.446661,2.668234,0.075812,0.053346,115.757662,96.933928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815628,70.001127,76.446371,100.000000,28.427460,48.607595,66.440609,66.229872,22.493671,30.000000,33.903714,1680.908203,28.962772,0.012314,75.432094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
