OSU 80 Ton Compressor Load Stand
52.084732,82.269479,138.831142,152.303732,114.643321,119.307072,54.535379,14.367795,134.993638,3.471708,82.887139,53.684780,150.110288,137.735740,147.191149,134.258031,82.735352,130.849440,-0.066225,0.036872,32.025740,-235.684923,132.441467,3.257380,28.556511,11.108092,4.506346,232.796339,20.611263,567827.927401,1.023156,39.906961,13.448185,2.673181,0.076523,0.053777,115.759553,96.923390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829006,69.980892,76.436406,100.000000,28.422117,48.607595,66.440609,66.178439,22.493671,30.000000,33.910389,1677.246094,28.963494,0.012343,75.429094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.101468,82.269479,138.794179,152.303732,114.667713,119.317017,54.618351,14.368794,134.940049,3.468413,82.902502,53.626164,150.146319,137.830473,147.213199,134.290811,82.784338,130.908226,-0.066184,0.036896,32.025740,-235.685394,132.389766,3.254544,28.563273,11.014442,16.852147,869.253889,20.581545,567833.246991,1.024086,39.922293,13.394744,2.669322,0.077270,0.054698,115.785101,96.961542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858821,69.991615,76.455701,100.000000,28.419665,48.607595,66.440609,66.131626,22.493671,30.000000,33.914255,1666.259766,28.966685,0.012244,75.454536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.119306,82.329501,138.816006,152.342596,114.674577,119.319224,54.604225,14.362658,134.938489,3.466442,82.945757,53.641632,150.179774,137.726022,147.208267,134.239203,82.775995,130.747827,-0.066488,0.036886,32.025740,-235.686793,132.346429,3.252473,28.565869,11.019490,30.110132,1553.518411,20.550855,567883.139507,1.022275,39.884065,13.368865,2.665486,0.077295,0.054329,115.801088,96.980280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852208,69.986662,76.453473,100.000000,28.413855,48.607595,66.440609,66.108518,22.493671,30.000000,33.919837,1677.246094,28.968686,0.012253,75.436058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.961621,82.369885,138.804893,152.374470,114.697939,119.315977,54.499302,14.367510,134.820763,3.463945,82.983670,53.475112,150.175474,137.727276,147.196709,134.169248,82.793744,130.808507,-0.066719,0.036905,32.025740,-235.684065,132.427802,3.249706,28.489510,11.062168,-0.382102,-19.752342,20.539314,567809.349222,1.020451,39.867327,13.349144,2.663921,0.076047,0.053584,115.888699,96.986083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840870,69.979890,76.487827,100.000000,28.415563,48.607595,66.440609,66.085044,22.493671,30.000000,33.922978,1673.583984,28.901072,0.012327,75.424704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.068375,82.408610,138.766761,152.402989,114.710149,119.312954,54.603043,14.368652,134.799514,3.461030,83.045159,53.613838,150.180295,137.709441,147.206885,134.209668,82.791919,130.814056,-0.066750,0.036886,32.025740,-235.681289,132.511992,3.246781,28.470939,11.082236,21.201456,1093.903061,20.538187,567918.321781,1.020504,39.909514,13.277615,2.663428,0.077553,0.053726,115.944837,96.951708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841157,69.968144,76.462105,100.000000,28.409594,48.607595,66.440609,66.155761,22.493671,30.000000,33.928402,1666.259766,28.968145,0.012245,75.429273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.094657,82.408610,138.751841,152.402989,114.691908,119.303798,54.564631,14.370221,134.854201,3.458483,83.026370,53.637175,150.211090,137.673714,147.245029,134.140179,82.771768,130.746739,-0.066692,0.036872,32.025740,-235.683640,132.482072,3.244509,28.498039,11.087934,13.503393,697.206917,20.609529,568025.725200,1.025909,40.107724,13.290092,2.671296,0.075904,0.054322,116.016393,96.954401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839108,69.967755,76.462391,100.000000,28.406830,48.607595,66.440609,66.084332,22.493671,30.000000,33.933995,1673.583984,28.914307,0.012315,75.430517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.079390,82.461719,138.768161,152.438498,114.677253,119.307616,54.524472,14.366511,134.786913,3.456823,82.946879,53.725079,150.214671,137.774371,147.238330,134.156352,82.773446,130.892230,-0.066582,0.036880,32.025740,-235.685064,132.427619,3.242981,28.507847,11.028451,6.043755,312.280878,20.556763,568009.013079,1.021752,40.039559,13.294680,2.665087,0.078600,0.053734,115.989655,96.936344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828080,69.944694,76.464082,100.000000,28.402917,48.607595,66.440609,66.056717,22.493671,30.000000,33.940556,1673.583984,28.947248,0.012337,75.431830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.169146,82.467528,138.820740,152.454995,114.654353,119.325174,54.526500,14.365655,134.976298,3.453503,82.894361,53.776528,150.227809,137.832732,147.241983,134.209115,82.765921,130.745110,-0.066737,0.036867,32.025740,-235.688697,132.284815,3.239838,28.506621,11.056038,33.473057,1729.488752,20.541046,567993.586116,1.021833,40.013268,13.281301,2.663456,0.081730,0.053192,115.915451,97.000933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.835378,69.953651,76.460618,100.000000,28.402679,48.607595,66.440609,66.047479,22.493671,30.000000,33.946715,1662.597656,28.962917,0.012274,75.431634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.007066,82.451761,138.822451,152.448844,114.610890,119.332806,54.619085,14.364513,134.906349,3.451452,82.864951,53.862940,150.274694,137.806398,147.295892,134.250348,82.787800,130.870644,-0.066918,0.036856,32.025740,-235.684774,132.541954,3.237605,28.543692,11.105243,56.672769,2923.209933,20.553813,568102.163801,1.023076,40.081648,13.352072,2.664550,0.076017,0.053699,116.003487,97.082788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854230,69.946358,76.510664,100.000000,28.403937,48.607595,66.440609,65.983884,22.493671,30.000000,33.951171,1673.583984,28.967370,0.012281,75.431412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.295069,82.421887,138.835500,152.423400,114.613589,119.334614,54.588282,14.364941,134.988333,3.449437,82.698408,53.640829,150.253579,137.932133,147.284996,134.286306,82.802791,130.840872,-0.066760,0.036873,32.025740,-235.690717,132.575177,3.235612,28.523750,11.085139,14.866346,767.246309,20.524712,568153.296434,1.021293,39.997731,13.286336,2.660974,0.076657,0.053669,115.967129,97.042443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840292,69.933666,76.469765,100.000000,28.406187,48.607595,66.440609,66.054971,22.493671,30.000000,33.954736,1680.908203,28.929560,0.012345,75.432998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.976707,82.421887,138.851579,152.423400,114.634517,119.338447,54.614724,14.370792,134.920310,3.447911,82.761845,53.587715,150.262623,137.863389,147.327614,134.323774,82.806993,130.776366,-0.066524,0.036860,32.025740,-235.679802,132.308389,3.234389,28.511345,11.052468,18.056671,931.446545,20.598929,568219.266471,1.023036,40.144077,13.326974,2.669300,0.076991,0.053750,115.932189,97.020839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837722,69.924043,76.494589,100.000000,28.403227,48.607595,66.440609,65.888832,22.493671,30.000000,33.957447,1666.259766,28.961997,0.012308,75.431677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.070757,82.377077,138.831462,152.377825,114.638835,119.333864,54.617354,14.363657,134.913501,3.446000,82.858464,53.703058,150.250864,137.805379,147.297900,134.210377,82.799250,130.845301,-0.066425,0.036817,32.025740,-235.690695,132.349223,3.232597,28.515077,11.057480,23.401502,1207.099507,20.469179,567966.224953,1.017439,39.826409,13.297160,2.654849,0.076100,0.053506,115.902671,96.990697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832760,69.923230,76.489669,100.000000,28.402932,48.607595,66.440609,66.040183,22.493671,30.000000,33.959219,1677.246094,28.912918,0.012177,75.426136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.077379,82.415249,138.814791,152.402989,114.660697,119.331760,54.532172,14.367082,134.940625,3.443891,82.866863,53.766422,150.257047,137.734699,147.275516,134.254384,82.802803,130.849216,-0.066283,0.036821,32.025740,-235.683023,132.516459,3.230574,28.475032,11.072788,-0.129193,-6.674447,20.616617,568173.215850,1.023740,40.144611,13.260833,2.671419,0.079774,0.053764,115.863164,97.035619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837025,69.931645,76.473072,100.000000,28.401748,48.607595,66.440609,65.976097,22.493671,30.000000,33.962813,1673.583984,28.933725,0.012373,75.428659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.004172,82.442910,138.788390,152.437660,114.679452,119.325642,54.541528,14.369365,134.981316,3.442757,82.855586,53.737192,150.276359,137.872268,147.289940,134.279973,82.797169,130.932467,-0.066456,0.036820,32.025740,-235.684333,132.312673,3.230109,28.487022,11.077584,23.895072,1234.272466,20.567695,568041.731447,1.021534,40.005643,13.302906,2.666208,0.080519,0.054091,115.793135,97.038520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815377,69.941538,76.483043,100.000000,28.396348,48.607595,66.440609,65.959018,22.493671,30.000000,33.968566,1662.597656,28.953036,0.012263,75.438453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.104026,82.435441,138.844321,152.453877,114.692424,119.318683,54.598530,14.377499,135.031944,3.441897,82.827647,53.671418,150.302892,137.857827,147.325713,134.303264,82.815217,130.940601,-0.066616,0.036801,32.025740,-235.670481,132.249833,3.230060,28.548542,11.025206,61.086780,3152.073093,20.563647,568078.350480,1.023066,40.037190,13.301302,2.665549,0.079446,0.053925,115.726626,97.014051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833992,69.939816,76.490109,100.000000,28.395365,48.607595,66.440609,65.983506,22.493671,30.000000,33.975408,1666.259766,28.966829,0.012287,75.433884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.005002,82.435441,138.844188,152.453877,114.699697,119.307323,54.567535,14.367367,134.915741,3.441823,82.864288,53.819662,150.293218,137.812524,147.331633,134.299814,82.784272,130.841176,-0.066677,0.036796,32.025740,-235.686658,132.254222,3.230280,28.509722,11.047113,26.492982,1367.812303,20.593418,568152.616558,1.024469,40.138122,13.348376,2.668793,0.076303,0.054143,115.658584,97.001295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819272,69.947091,76.483225,100.000000,28.395757,48.607595,66.440609,65.917395,22.493671,30.000000,33.979231,1680.908203,28.951125,0.012386,75.422735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.985601,82.439037,138.842458,152.455834,114.712139,119.298620,54.550614,14.366654,135.020281,3.442516,82.861875,53.812776,150.320813,137.859905,147.347508,134.285899,82.806363,130.921920,-0.066873,0.036876,32.025740,-235.684758,132.226587,3.231016,28.510714,11.095380,33.746712,1742.857266,20.554894,568004.233748,1.021194,40.030732,13.334377,2.664752,0.078126,0.053696,115.630239,97.027458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829502,69.930762,76.480777,100.000000,28.396149,48.607595,66.440609,65.956822,22.493671,30.000000,33.983562,1666.259766,28.941118,0.012336,75.426452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.066171,82.448165,138.856020,152.471771,114.752673,119.308158,54.526525,14.366939,134.942607,3.443521,82.826506,53.725020,150.318550,137.903540,147.337614,134.355940,82.801808,130.974769,-0.066928,0.037085,32.025740,-235.686759,132.218062,3.232294,28.566987,11.104251,63.610478,3286.630100,20.597774,568080.711068,1.023787,40.129824,13.315831,2.669824,0.076850,0.053808,115.675882,96.999649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802542,69.937834,76.463422,100.000000,28.394682,48.607595,66.440609,65.954304,22.493671,30.000000,33.987746,1669.921875,28.965152,0.012254,75.435265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.944734,82.431292,138.852998,152.474567,114.774186,119.311228,54.574023,14.368081,135.035437,3.443999,82.746953,53.721289,150.325909,137.970770,147.377395,134.418850,82.830824,131.019985,-0.066978,0.037233,32.025740,-235.681534,132.253304,3.232804,28.539022,11.047509,27.101320,1399.053941,20.605267,568008.118521,1.024454,40.152851,13.333934,2.670787,0.075887,0.053774,115.730246,96.995628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810583,69.903545,76.476599,100.000000,28.393439,48.607595,66.440609,65.900354,22.493671,30.000000,33.992447,1680.908203,28.977990,0.012366,75.427287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.061495,82.431292,138.871301,152.474567,114.805418,119.314296,54.592461,14.367795,134.990533,3.444986,82.707905,53.666587,150.335687,137.910940,147.398260,134.374886,82.802136,131.060673,-0.067212,0.037227,32.025740,-235.685086,132.277166,3.233744,28.562029,11.054956,34.431492,1776.859793,20.572805,568028.468628,1.023290,40.081319,13.364786,2.666914,0.076513,0.052950,115.737259,97.041798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803421,69.933318,76.461281,100.000000,28.392714,48.607595,66.440609,65.951629,22.493671,30.000000,33.995819,1666.259766,29.011509,0.012320,75.443524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.967901,82.401972,138.895161,152.450521,114.776139,119.308300,54.694252,14.373789,135.008457,3.447508,82.738435,53.736906,150.341029,137.917751,147.402477,134.257505,82.815301,130.994025,-0.067177,0.037215,32.025740,-235.679256,132.174985,3.236136,28.594177,11.119036,62.945735,3242.310568,20.627172,568028.529221,1.024977,40.186056,13.358263,2.673091,0.076544,0.053418,115.679827,97.056362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800958,69.942889,76.474958,100.000000,28.395632,48.607595,66.440609,65.879757,22.493671,30.000000,33.998458,1669.921875,28.960771,0.012271,75.432836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.001850,82.400589,138.887676,152.441574,114.771521,119.295344,54.615980,14.366796,135.064715,3.451616,82.676887,53.745507,150.358146,137.909287,147.405551,134.361664,82.845695,130.971851,-0.067403,0.037212,32.025740,-235.682164,132.425621,3.240243,28.590336,11.120028,17.721865,914.154662,20.577558,568035.240977,1.022165,40.069126,13.407187,2.667447,0.075438,0.054110,115.714642,97.150212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811775,69.971963,76.484583,100.000000,28.395423,48.607595,66.440609,65.917196,22.493671,30.000000,34.003497,1680.908203,28.965910,0.012350,75.434327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.092934,82.388695,138.861799,152.445768,114.771957,119.297640,54.613599,14.366654,135.040384,3.453603,82.753163,53.695658,150.338435,138.006641,147.396825,134.384827,82.839937,130.999622,-0.067558,0.037030,32.025740,-235.685738,132.108460,3.242395,28.618356,11.049781,-0.011077,-0.571429,20.620914,567988.808210,1.022132,40.133519,13.360873,2.672711,0.079346,0.054492,115.721303,97.112777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777371,69.945450,76.469721,100.000000,28.396134,48.607595,66.440609,65.884256,22.493671,30.000000,34.007315,1680.908203,28.982822,0.012348,75.434839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.047729,82.395057,138.902433,152.434025,114.729278,119.286772,54.596783,14.374931,135.089193,3.455810,82.860784,53.688179,150.332160,137.982855,147.403868,134.428145,82.859209,130.940481,-0.067545,0.037007,32.025740,-235.675991,132.219527,3.244780,28.652487,11.051584,25.577903,1319.860022,20.602112,567834.270766,1.022757,40.098128,13.319446,2.670822,0.076768,0.054086,115.733578,97.085093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815338,69.953533,76.478023,100.000000,28.395302,48.607595,66.440609,65.823898,22.493671,30.000000,34.010461,1666.259766,28.998202,0.012257,75.439245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.102965,82.395057,138.894008,152.434025,114.736817,119.279370,54.600741,14.372505,134.973342,3.458831,82.932427,53.664474,150.348230,137.925301,147.415039,134.341296,82.851663,131.018369,-0.067642,0.037003,32.025740,-235.677110,132.125406,3.247897,28.550651,11.097670,12.712528,655.938893,20.556612,567783.438764,1.020852,39.995077,13.339022,2.665655,0.078706,0.053946,115.731425,97.011310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784753,69.948266,76.482361,100.000000,28.395847,48.607595,66.440609,65.835097,22.493671,30.000000,34.014505,1684.570312,28.945950,0.012229,75.430722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.068507,82.450101,138.851045,152.476804,114.730686,119.270218,54.456059,14.358948,134.981358,3.463470,82.964000,53.652866,150.362328,137.876409,147.384212,134.345177,82.858938,130.906215,-0.067647,0.037022,32.025740,-235.690830,132.057843,3.252210,28.548668,11.109624,5.333987,275.953392,20.581776,567725.285653,1.022051,40.046666,13.290325,2.668751,0.078908,0.053408,115.752225,97.059491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781897,69.937111,76.476926,100.000000,28.394621,48.607595,66.440609,65.792657,22.493671,30.000000,34.021034,1673.583984,28.966451,0.012352,75.435393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.107117,82.502934,138.849689,152.516788,114.731915,119.267143,54.580895,14.366083,135.038996,3.466993,82.939630,53.705321,150.397914,137.954704,147.419920,134.382464,82.867498,131.072346,-0.067820,0.037016,32.025740,-235.685165,132.023536,3.255749,28.564481,11.084003,39.322609,2029.699094,20.554024,567673.511816,1.020738,39.991408,13.336621,2.665760,0.079501,0.054359,115.768355,97.101293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787579,69.967275,76.484316,100.000000,28.391410,48.607595,66.440609,65.797319,22.493671,30.000000,34.025324,1666.259766,28.983002,0.012201,75.427526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.096416,82.515381,138.913112,152.542511,114.736635,119.261753,54.547611,14.382922,135.052076,3.471253,82.863232,53.737105,150.375509,138.005896,147.403536,134.397999,82.841649,130.961368,-0.067825,0.037011,32.025740,-235.670776,132.226377,3.259901,28.562660,11.044625,15.651480,808.369023,20.564608,567719.051505,1.024243,40.080919,13.273541,2.666699,0.076265,0.053092,115.762741,97.064194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758530,69.934498,76.466093,100.000000,28.391616,48.607595,66.440609,65.762890,22.493671,30.000000,34.032602,1673.583984,29.008227,0.012288,75.438044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.029252,82.483018,138.947587,152.525735,114.783973,119.263944,54.455814,14.365798,135.040998,3.478338,82.748158,53.710396,150.410350,138.044063,147.436592,134.466764,82.854106,131.001704,-0.067964,0.037002,32.025740,-235.690678,132.189347,3.266733,28.551625,11.096624,8.653879,447.709745,20.549156,567745.237268,1.021184,40.095132,13.347630,2.664697,0.076142,0.053450,115.763324,97.072832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775852,69.930237,76.469586,100.000000,28.399368,48.607595,66.440609,65.755932,22.493671,30.000000,34.039698,1680.908203,29.008570,0.012333,75.432384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.134172,82.483018,138.917343,152.525735,114.808174,119.267048,54.614677,14.368794,134.981399,3.484137,82.790009,53.543808,150.403057,138.094991,147.474626,134.472857,82.879486,131.024127,-0.067925,0.037020,32.025740,-235.680493,132.180922,3.272811,28.576291,11.123039,17.290453,891.922240,20.563341,567803.060907,1.022020,40.118281,13.318278,2.666462,0.078218,0.053035,115.788183,97.103841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781994,69.934718,76.474160,100.000000,28.400340,48.607595,66.440609,65.767822,22.493671,30.000000,34.042883,1662.597656,28.982570,0.012287,75.437967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.025398,82.450378,138.878883,152.483515,114.819609,119.267259,54.549139,14.369936,134.925337,3.490275,82.929069,53.562818,150.397082,138.017284,147.449956,134.289019,82.865445,130.989192,-0.067880,0.037039,32.025740,-235.681802,131.999000,3.278594,28.538048,11.058796,32.071743,1656.397850,20.597761,567777.748418,1.025115,40.153120,13.325888,2.670567,0.075829,0.054033,115.786860,97.122999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770898,69.924039,76.472776,100.000000,28.394050,48.607595,66.440609,65.698841,22.493671,30.000000,34.045848,1684.570312,28.953865,0.012254,75.429333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.102195,82.489103,138.895392,152.493580,114.832214,119.266495,54.552620,14.366939,135.025306,3.497141,83.031843,53.702604,150.386390,138.040134,147.465144,134.421620,82.884761,130.988481,-0.067951,0.037060,32.025740,-235.685616,132.012319,3.285485,28.607429,11.037394,0.380042,19.626653,20.546223,567669.475357,1.019928,40.048169,13.311662,2.664612,0.078530,0.053464,115.662087,97.092544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767516,69.919413,76.477004,100.000000,28.393333,48.607595,66.440609,65.742372,22.493671,30.000000,34.050141,1669.921875,28.948943,0.012358,75.431532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.071381,82.560469,138.920615,152.555094,114.812597,119.267269,54.657467,14.369936,135.090246,3.504807,83.012286,53.805012,150.401963,137.930748,147.463238,134.457212,82.879367,131.001435,-0.067922,0.037039,32.025740,-235.684089,131.967673,3.293081,28.591725,11.118639,17.357563,894.683129,20.587977,567718.642445,1.023390,40.124338,13.308324,2.669444,0.076255,0.053329,115.665161,97.106137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754234,69.902814,76.470334,100.000000,28.396730,48.607595,66.440609,65.688953,22.493671,30.000000,34.056624,1669.921875,28.969426,0.012222,75.434950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.061301,82.560469,138.920748,152.555094,114.779022,119.269986,54.546606,14.365512,134.974194,3.511891,82.952337,53.691106,150.422436,137.968856,147.446052,134.332999,82.849645,131.076183,-0.067893,0.037045,32.025740,-235.686226,131.758648,3.300010,28.538697,11.103043,19.300185,996.836019,20.557493,567683.432736,1.021778,40.086225,13.288655,2.665826,0.076954,0.053656,115.677479,97.128764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759590,69.905264,76.480327,100.000000,28.397898,48.607595,66.440609,65.690784,22.493671,30.000000,34.065095,1677.246094,28.963079,0.012310,75.426741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.143457,82.569044,138.903802,152.567956,114.763419,119.271244,54.500954,14.368366,134.949917,3.519060,82.988323,53.769006,150.432169,137.994448,147.476780,134.325260,82.874033,130.988275,-0.067878,0.037060,32.025740,-235.683208,132.055188,3.307015,28.561379,11.031264,-0.289349,-14.957114,20.579006,567830.152498,1.020657,40.188410,13.300493,2.667888,0.075952,0.053302,115.775442,97.129037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757361,69.906354,76.487195,100.000000,28.396965,48.607595,66.440609,65.682772,22.493671,30.000000,34.070868,1673.583984,29.004170,0.012323,75.433680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.984909,82.575130,138.882047,152.559288,114.751614,119.271463,54.475609,14.361659,135.016103,3.527342,82.923763,53.839294,150.424759,138.013915,147.477347,134.340718,82.871544,131.116405,-0.067747,0.037032,32.025740,-235.691549,131.801296,3.314755,28.543115,11.046788,29.825669,1542.474855,20.584294,567917.985145,1.022969,40.198496,13.367391,2.668407,0.076574,0.052934,115.914053,97.126588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740131,69.900748,76.480981,100.000000,28.396331,48.607595,66.440609,65.628658,22.493671,30.000000,34.076291,1662.597656,28.948041,0.012273,75.436808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.983732,82.562959,138.914965,152.557051,114.778196,119.288953,54.534408,14.367367,135.008246,3.536470,82.897341,53.668758,150.445147,138.025839,147.497424,134.401513,82.872726,131.045390,-0.067747,0.037019,32.025740,-235.683391,131.820056,3.323618,28.544233,11.085518,13.706872,708.105162,20.544967,567829.374751,1.022108,40.124917,13.299281,2.663878,0.075155,0.052768,115.959303,97.134587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764487,69.920950,76.501526,100.000000,28.395076,48.607595,66.440609,65.699036,22.493671,30.000000,34.082060,1673.583984,28.938053,0.012276,75.432418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.016472,82.550235,138.931784,152.534403,114.831235,119.301173,54.504291,14.360517,135.028364,3.547750,82.906464,53.758720,150.470996,138.056123,147.523743,134.408679,82.899076,131.042458,-0.067807,0.037023,32.025740,-235.689097,131.586742,3.334558,28.543259,11.086563,21.160301,1093.757751,20.613886,567946.701819,1.025985,40.289636,13.365490,2.671584,0.076277,0.054711,115.981941,97.158506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782776,69.933841,76.494312,100.000000,28.400979,48.607595,66.440609,65.683959,22.493671,30.000000,34.088680,1684.570312,29.006730,0.012399,75.438572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.945517,82.550235,138.938279,152.534403,114.858817,119.301963,54.545900,14.371078,135.108875,3.555720,82.963263,53.809890,150.461562,137.996505,147.516183,134.442545,82.903964,131.049753,-0.067841,0.037029,32.025740,-235.679190,131.810388,3.342090,28.554690,11.071454,24.192392,1249.530010,20.621900,568007.521913,1.025024,40.278644,13.328997,2.672278,0.077288,0.054015,115.968930,97.124712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757939,69.940546,76.520238,100.000000,28.400452,48.607595,66.440609,65.657037,22.493671,30.000000,34.093367,1666.259766,29.000438,0.012322,75.437353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.061661,82.561022,138.979371,152.536640,114.858397,119.300402,54.543914,14.367225,135.123490,3.564506,82.845362,53.846971,150.468063,138.114196,147.508606,134.504046,82.903752,131.220242,-0.067880,0.037025,32.025740,-235.683533,131.765092,3.350332,28.544034,11.033500,36.561465,1888.457829,20.611031,567965.409550,1.024963,40.233131,13.301189,2.670919,0.076215,0.053431,115.978177,97.063779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754253,69.959684,76.520848,100.000000,28.402890,48.607595,66.440609,65.684567,22.493671,30.000000,34.099153,1677.246094,28.977052,0.012235,75.434796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.000923,82.519254,138.965699,152.527692,114.877803,119.301910,54.538078,14.371648,135.087382,3.573772,82.717399,53.737851,150.451171,138.223314,147.492798,134.535362,82.888114,131.151697,-0.067836,0.037027,32.025740,-235.682213,131.761848,3.359387,28.601137,11.075078,-0.210783,-10.888435,20.644502,568002.443089,1.025706,40.304212,13.299928,2.674692,0.076247,0.053650,115.953654,97.029085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708811,69.936247,76.488619,100.000000,28.406321,48.607595,66.440609,65.610889,22.493671,30.000000,34.104501,1669.921875,28.983543,0.012390,75.431404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.982485,82.485231,139.001304,152.474288,114.851624,119.298561,54.555663,14.362801,135.150447,3.581795,82.741289,53.635115,150.451195,138.118115,147.535123,134.504512,82.875796,131.130932,-0.068004,0.037009,32.025740,-235.687304,131.589841,3.367313,28.574361,11.140763,23.541089,1215.672793,20.598312,567942.522947,1.023274,40.198689,13.384886,2.669515,0.076440,0.054479,115.985891,97.076885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712988,69.924239,76.472912,100.000000,28.410198,48.607595,66.440609,65.631150,22.493671,30.000000,34.107486,1666.259766,29.002529,0.012281,75.434617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.133265,82.485231,139.039437,152.474288,114.826456,119.291684,54.569244,14.373789,135.146235,3.589495,82.802325,53.732032,150.453373,138.097041,147.535022,134.503114,82.900467,131.191220,-0.068282,0.037018,32.025740,-235.678439,131.639498,3.374812,28.556151,11.074501,14.222252,734.260952,20.621868,567957.082149,1.024590,40.217721,13.366462,2.672370,0.078133,0.053754,116.039991,97.046069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732386,69.963966,76.486655,100.000000,28.411226,48.607595,66.440609,65.627567,22.493671,30.000000,34.110619,1680.908203,28.970255,0.012349,75.438623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.074108,82.479975,139.001438,152.470932,114.809438,119.292066,54.500792,14.365655,135.186478,3.602272,82.930296,53.678741,150.446020,138.049810,147.527644,134.461895,82.905093,131.143581,-0.068077,0.037046,32.025740,-235.686573,131.700707,3.386988,28.624684,11.022357,26.587075,1374.351251,20.633281,567928.093478,1.024540,40.202166,13.368460,2.674003,0.076881,0.054995,116.103517,97.147136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722275,69.932278,76.465785,100.000000,28.414740,48.607595,66.440609,65.598613,22.493671,30.000000,34.116505,1680.908203,29.007217,0.012383,75.442084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.041351,82.518977,138.990477,152.503646,114.811590,119.283484,54.640919,14.367938,135.108514,3.611767,82.973572,53.563906,150.441087,137.979134,147.514691,134.452118,82.936003,131.112073,-0.068274,0.036963,32.025740,-235.685433,131.527757,3.396114,28.631392,11.091450,34.774883,1792.989197,20.569542,567745.286566,1.021012,40.051290,13.373751,2.667000,0.076722,0.053932,116.125427,97.149002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713562,69.929378,76.468932,100.000000,28.414974,48.607595,66.440609,65.550053,22.493671,30.000000,34.123038,1666.259766,29.005342,0.012237,75.437021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.048341,82.555214,138.996925,152.548942,114.798711,119.285550,54.586475,14.363372,135.082374,3.620210,82.996832,53.759300,150.483962,138.123757,147.536372,134.414793,82.926327,130.985893,-0.068234,0.036897,32.025740,-235.691797,131.558923,3.404188,28.558981,11.121146,62.509181,3226.181164,20.590291,567764.782818,1.023545,40.105189,13.345450,2.669300,0.078858,0.053998,116.134609,97.114548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731782,69.928919,76.492124,100.000000,28.417198,48.607595,66.440609,65.553728,22.493671,30.000000,34.127985,1666.259766,28.986410,0.012250,75.429162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.107268,82.587024,138.995215,152.581936,114.785250,119.287077,54.579217,14.364513,135.098388,3.629448,83.029424,53.667853,150.477910,137.990922,147.548591,134.379590,82.924006,131.080081,-0.068040,0.036928,32.025740,-235.686081,131.596285,3.412535,28.573460,11.062637,27.030706,1395.275883,20.604027,567734.735183,1.021641,40.176969,13.298878,2.670770,0.075821,0.053562,116.136705,97.135990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727243,69.957163,76.493903,100.000000,28.418744,48.607595,66.440609,65.537607,22.493671,30.000000,34.134981,1680.908203,29.021227,0.012365,75.425258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.134431,82.587024,138.995445,152.581936,114.784597,119.294710,54.571046,14.374217,135.039121,3.639134,83.007258,53.697861,150.489283,138.032526,147.553144,134.402006,82.879617,131.111007,-0.068177,0.036927,32.025740,-235.675070,131.527347,3.421205,28.576146,11.060708,33.674912,1738.497968,20.604265,567816.240387,1.022618,40.206209,13.245801,2.670535,0.079605,0.052990,116.114407,97.065765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718089,69.942617,76.480880,100.000000,28.420267,48.607595,66.440609,65.492310,22.493671,30.000000,34.141971,1666.259766,29.039366,0.012366,75.436271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.093509,82.607494,138.944487,152.606542,114.771358,119.296054,54.528593,14.366368,135.124595,3.648188,83.065311,53.675880,150.498640,138.069499,147.561008,134.399699,82.909067,131.146417,-0.067977,0.036925,32.025740,-235.684880,131.519335,3.430099,28.545675,11.095687,61.751027,3190.434918,20.578953,567842.967335,1.021592,40.179071,13.294969,2.667482,0.077583,0.053699,116.122703,97.041663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727901,69.954916,76.503145,100.000000,28.420184,48.607595,66.440609,65.462756,22.493671,30.000000,34.148594,1673.583984,28.984427,0.012243,75.426349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.119186,82.628517,138.973357,152.616887,114.774290,119.291290,54.620629,14.366226,135.108599,3.657616,82.995156,53.684672,150.536858,138.018154,147.577638,134.455621,82.915649,131.198185,-0.067914,0.036954,32.025740,-235.684369,131.560635,3.438913,28.632798,11.121037,22.067539,1138.222594,20.568251,567963.534892,1.021232,40.151917,13.354733,2.666097,0.075499,0.053621,116.127471,97.141841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725675,69.966385,76.528307,100.000000,28.418656,48.607595,66.440609,65.471273,22.493671,30.000000,34.154384,1677.246094,29.056098,0.012344,75.438606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.108395,82.624644,138.984539,152.625276,114.776490,119.296622,54.550620,14.364656,135.059142,3.666195,82.990200,53.599934,150.526047,138.007096,147.587748,134.474423,82.897582,131.123809,-0.068148,0.037055,32.025740,-235.685775,131.639991,3.447201,28.553085,11.092892,24.337980,1256.940817,20.580162,567961.284340,1.022961,40.213300,13.342885,2.667213,0.076168,0.053442,116.113211,97.144972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702651,69.932164,76.499395,100.000000,28.423354,48.607595,66.440609,65.442931,22.493671,30.000000,34.161363,1669.921875,28.947014,0.012297,75.431634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.047454,82.631836,138.972198,152.620243,114.773643,119.297749,54.497664,14.368509,135.016252,3.678424,83.115434,53.502426,150.513394,137.916234,147.585340,134.313342,82.931760,131.088648,-0.068093,0.037423,32.025740,-235.679799,131.499286,3.458673,28.540500,11.056092,37.264105,1926.383724,20.573142,567940.657309,1.020703,40.208650,13.362029,2.666453,0.076885,0.053145,116.226468,97.150457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708745,69.947385,76.492659,100.000000,28.426073,48.607595,66.440609,65.426542,22.493671,30.000000,34.169132,1662.597656,28.980550,0.012266,75.422863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.041764,82.631836,138.954566,152.620243,114.773892,119.291650,54.548982,14.367367,135.036358,3.687268,83.246734,53.730484,150.531885,137.917873,147.599322,134.403631,82.896471,131.032821,-0.067956,0.037656,32.025740,-235.680123,131.512665,3.467073,28.633988,11.068984,18.060257,932.754334,20.580432,568007.077300,1.022278,40.215566,13.343133,2.667220,0.076522,0.053413,116.259005,97.152324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727711,69.955972,76.519276,100.000000,28.426141,48.607595,66.440609,65.450443,22.493671,30.000000,34.175470,1680.908203,28.945842,0.012324,75.430705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.980127,82.706800,138.966673,152.663862,114.770534,119.298108,54.577081,14.367082,135.103735,3.694889,83.130024,53.745955,150.556569,138.060397,147.575696,134.521831,82.905184,131.138478,-0.067875,0.037921,32.025740,-235.683023,131.822055,3.474337,28.592518,11.134470,28.068377,1448.895252,20.606928,567983.679742,1.024599,40.283719,13.291473,2.670106,0.076451,0.053239,116.313855,97.170548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709863,69.968836,76.500055,100.000000,28.426342,48.607595,66.440609,65.441106,22.493671,30.000000,34.185255,1666.259766,29.002439,0.012394,75.438188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.133090,82.726993,138.979670,152.710278,114.768674,119.298885,54.520959,14.368081,135.097053,3.702914,83.033073,53.734121,150.574401,138.100330,147.565772,134.459595,82.905206,131.078915,-0.067899,0.038165,32.025740,-235.683984,131.637216,3.481846,28.563092,11.076755,61.778939,3192.323947,20.605796,568037.096332,1.023704,40.289414,13.299000,2.670059,0.077037,0.053951,116.272539,97.124727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715241,69.961764,76.477017,100.000000,28.427506,48.607595,66.440609,65.463215,22.493671,30.000000,34.191992,1666.259766,29.013852,0.012259,75.430347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.073853,82.682180,138.978989,152.671412,114.782175,119.316410,54.588492,14.367367,135.153379,3.711608,83.034978,53.706443,150.594248,138.080640,147.611982,134.494410,82.929599,131.083589,-0.067912,0.038202,32.025740,-235.681757,131.633566,3.490067,28.669616,11.005246,25.802080,1331.630128,20.640529,568204.908188,1.024735,40.426096,13.342823,2.673458,0.078221,0.053256,116.255095,97.107313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717842,69.968928,76.507363,100.000000,28.431117,48.607595,66.440609,65.369997,22.493671,30.000000,34.199871,1684.570312,29.046127,0.012387,75.441453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.085443,82.682180,139.001569,152.671412,114.793810,119.320289,54.491537,14.372933,135.064477,3.720269,83.082814,53.629815,150.573702,137.967934,147.619181,134.399255,82.916479,131.022715,-0.068072,0.038205,32.025740,-235.679785,131.584473,3.498408,28.557791,11.072644,33.063734,1709.435979,20.574361,568143.541312,1.022582,40.293226,13.313189,2.665863,0.075762,0.052622,116.218044,97.102846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708666,69.974279,76.478083,100.000000,28.432435,48.607595,66.440609,65.391735,22.493671,30.000000,34.204409,1666.259766,29.005306,0.012348,75.436092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.966394,82.683840,138.990232,152.660227,114.803340,119.318740,54.526815,14.371791,135.191961,3.726546,83.089993,53.535759,150.570705,137.997055,147.608171,134.446192,82.897148,131.096338,-0.068268,0.038187,32.025740,-235.682561,131.620532,3.504489,28.548452,11.107983,41.826047,2161.059282,20.601834,568138.583300,1.022617,40.307648,13.291120,2.668882,0.075711,0.053343,116.189969,97.101115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712446,69.971418,76.494017,100.000000,28.434996,48.607595,66.440609,65.371900,22.493671,30.000000,34.210994,1673.583984,29.006568,0.012230,75.434736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
