OSU 80 Ton Compressor Load Stand
52.037074,82.698224,138.950681,152.698814,114.760036,119.318751,54.616400,14.370792,135.077373,3.733848,83.120089,53.623614,150.582319,138.032209,147.631638,134.483819,82.892316,131.065466,-0.068166,0.038165,32.025740,-235.678332,131.612680,3.510920,28.573838,11.095506,-0.270243,-13.939944,20.600742,568178.969851,1.024222,40.296054,13.273967,2.668722,0.078533,0.053262,116.158145,97.099577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682802,69.959627,76.480088,100.000000,28.435541,48.607595,66.440609,65.423664,22.493671,30.000000,34.217512,1673.583984,29.017152,0.012363,75.437021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.054072,82.725057,139.011990,152.716150,114.733886,119.324902,54.500350,14.364799,135.135774,3.743114,83.091622,53.632564,150.584258,137.995952,147.633203,134.369282,82.933114,131.069919,-0.068486,0.038193,32.025740,-235.683346,131.715187,3.520280,28.559378,11.036313,33.749350,1744.600986,20.652825,568293.226724,1.026094,40.416896,13.329908,2.674618,0.076879,0.053636,116.147450,97.118815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716469,69.982494,76.505553,100.000000,28.435148,48.607595,66.440609,65.415812,22.493671,30.000000,34.227062,1669.921875,29.003683,0.012340,75.441069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.950659,82.713715,138.963319,152.733206,114.705774,119.304449,54.570885,14.367367,135.063978,3.749543,83.043446,53.612717,150.595113,138.020768,147.624662,134.412432,82.903393,131.012416,-0.068358,0.038172,32.025740,-235.680450,131.446260,3.526436,28.533649,11.065287,59.614744,3077.674402,20.615389,568282.589432,1.022938,40.360497,13.319390,2.670225,0.076489,0.055058,116.061713,97.158733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700939,69.971948,76.490427,100.000000,28.438992,48.607595,66.440609,65.352989,22.493671,30.000000,34.235235,1662.597656,28.958319,0.012318,75.437541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.006574,82.713715,138.946664,152.733206,114.692531,119.285362,54.532269,14.364513,135.108521,3.755482,83.127776,53.592644,150.614342,138.004009,147.643195,134.411697,82.918447,131.046291,-0.068418,0.038135,32.025740,-235.680854,131.537711,3.531511,28.601695,11.124752,16.001474,826.678076,20.619670,568250.333428,1.024873,40.370317,13.280808,2.670531,0.080276,0.054219,116.036053,97.237480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693317,69.975948,76.489537,100.000000,28.438404,48.607595,66.440609,65.394240,22.493671,30.000000,34.241541,1680.908203,29.005486,0.012348,75.437473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.984360,82.726716,138.968094,152.729292,114.682552,119.273200,54.540662,14.364799,135.024146,3.760963,83.126391,53.531528,150.607866,137.977140,147.658035,134.361296,82.954646,131.056370,-0.068560,0.038130,32.025740,-235.684489,131.597713,3.536906,28.584729,11.086257,20.226406,1044.788300,20.654891,568266.010879,1.025554,40.462539,13.281928,2.674910,0.076000,0.053788,116.092990,97.240129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711144,69.971361,76.495544,100.000000,28.439716,48.607595,66.440609,65.355217,22.493671,30.000000,34.248996,1666.259766,29.008281,0.012423,75.429171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.101310,82.740271,138.954917,152.749704,114.664311,119.262542,54.699156,14.367653,134.964077,3.766117,83.223208,53.568169,150.614479,137.881352,147.632664,134.280216,82.962263,130.993928,-0.068439,0.038123,32.025740,-235.681308,131.437408,3.541796,28.600938,11.012711,28.181942,1451.510831,20.623589,568106.686420,1.024920,40.406523,13.283724,2.671713,0.076678,0.054932,116.060165,97.224705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726259,69.965309,76.482631,100.000000,28.441007,48.607595,66.440609,65.357907,22.493671,30.000000,34.255923,1680.908203,28.974402,0.012269,75.441990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.048969,82.803894,138.918130,152.794722,114.673222,119.243910,54.500045,14.368794,134.984014,3.770517,83.322188,53.523666,150.634972,137.970993,147.674184,134.266201,82.939789,131.012537,-0.068651,0.038135,32.025740,-235.685721,131.386992,3.546361,28.614912,11.046247,-0.677263,-35.009886,20.635765,568000.555205,1.025165,40.441772,13.252538,2.673267,0.076497,0.053925,116.068828,97.270944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708812,69.970690,76.471101,100.000000,28.438621,48.607595,66.440609,65.284291,22.493671,30.000000,34.263616,1677.246094,29.009110,0.012384,75.430100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.180727,82.803894,138.876413,152.794722,114.674380,119.228545,54.473119,14.364941,134.980651,3.774007,83.332335,53.408218,150.629757,137.875859,147.652567,134.197156,82.952871,131.028273,-0.068817,0.038127,32.025740,-235.691207,131.174785,3.550092,28.523516,11.089412,23.334084,1206.808887,20.579425,567879.751722,1.019648,40.338276,13.213862,2.667014,0.075754,0.052764,116.177120,97.289847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704772,69.954202,76.468637,100.000000,28.437786,48.607595,66.440609,65.299763,22.493671,30.000000,34.274068,1666.259766,28.994794,0.012243,75.438734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.179171,82.854240,138.856612,152.846172,114.640056,119.222961,54.579995,14.352811,134.874544,3.777877,83.414543,53.568922,150.660413,137.870600,147.668088,134.256574,82.953558,130.899589,-0.068869,0.038109,32.025740,-235.694189,131.552931,3.553979,28.554943,11.059644,14.213794,733.679712,20.597748,567974.036185,1.024488,40.454261,13.245593,2.668989,0.077597,0.053443,116.158487,97.329521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717944,69.972350,76.470152,100.000000,28.433174,48.607595,66.440609,65.215370,22.493671,30.000000,34.284258,1680.908203,28.939531,0.012281,75.422284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.033188,82.901543,138.911095,152.872736,114.632422,119.194215,54.499010,14.369365,134.967587,3.781794,83.404127,53.507018,150.668112,137.880283,147.660954,134.237110,82.937753,130.962340,-0.068924,0.038111,32.025740,-235.680249,131.385278,3.557987,28.636224,11.019977,25.298788,1307.799297,20.528821,567789.452550,1.022055,40.322528,13.240338,2.661450,0.076185,0.053633,116.075922,97.325227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694399,69.976200,76.441870,100.000000,28.433097,48.607595,66.440609,65.185104,22.493671,30.000000,34.297489,1680.908203,28.963187,0.012320,75.431463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.094638,82.927270,138.884107,152.906291,114.604751,119.169090,54.575224,14.370079,134.888216,3.783656,83.463283,53.608930,150.713332,137.829140,147.710142,134.231467,82.933607,130.909347,-0.068990,0.038091,32.025740,-235.682966,131.542135,3.559704,28.563543,11.054379,34.468473,1779.330062,20.528332,567837.784621,1.020163,40.374429,13.175624,2.661150,0.076153,0.053556,116.159344,97.332004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720174,69.996572,76.479695,100.000000,28.435011,48.607595,66.440609,65.256574,22.493671,30.000000,34.306082,1669.921875,29.006099,0.012213,75.435879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.125987,82.951613,138.892308,152.926983,114.585656,119.158795,54.619765,14.366511,135.033050,3.786003,83.337679,53.700389,150.722566,137.875139,147.704548,134.404405,82.961115,130.983155,-0.069032,0.038069,32.025740,-235.688331,131.432188,3.562307,28.548037,11.099040,62.254316,3211.068930,20.600382,567902.281864,1.024660,40.567706,13.222657,2.669663,0.077194,0.055869,116.207113,97.285495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721137,69.995874,76.473651,100.000000,28.430555,48.607595,66.440609,65.211350,22.493671,30.000000,34.316130,1666.259766,28.966775,0.012256,75.434958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.106199,82.951613,138.931310,152.926983,114.590805,119.148895,54.545001,14.369222,134.950774,3.788888,83.228479,53.641536,150.722667,137.983526,147.711889,134.275104,82.963895,131.047245,-0.069058,0.038048,32.025740,-235.683496,131.511094,3.565229,28.584098,11.093090,27.095347,1399.489871,20.565134,567792.756239,1.021768,40.531948,13.200433,2.665996,0.075961,0.053275,116.166873,97.322002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711285,70.008018,76.474392,100.000000,28.433774,48.607595,66.440609,65.183659,22.493671,30.000000,34.326268,1677.246094,28.964810,0.012315,75.428642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.114582,82.915375,138.918432,152.919433,114.605124,119.133148,54.597533,14.372933,135.012504,3.792475,83.252754,53.586444,150.741711,137.945195,147.735953,134.283052,82.968732,131.012268,-0.069163,0.038045,32.025740,-235.678969,131.244614,3.569263,28.568501,11.076340,28.825145,1487.402387,20.551676,567701.138248,1.020241,40.524946,13.209651,2.664550,0.079792,0.053541,116.184135,97.397518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727955,70.006840,76.471032,100.000000,28.439805,48.607595,66.440609,65.178723,22.493671,30.000000,34.333519,1669.921875,29.008317,0.012334,75.443465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.987873,82.881626,138.930794,152.881684,114.596467,119.120018,54.642686,14.383065,134.993871,3.794422,83.263750,53.588455,150.755440,137.877625,147.763446,134.300355,82.948754,131.007218,-0.069247,0.038069,32.025740,-235.667366,131.292109,3.571507,28.734381,11.015704,54.752585,2822.946072,20.564980,567661.167701,1.021975,40.544730,13.238752,2.666311,0.076010,0.053635,116.199139,97.430525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725946,70.023088,76.472723,100.000000,28.436056,48.607595,66.440609,65.163630,22.493671,30.000000,34.342244,1673.583984,28.983165,0.012261,75.482170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.065440,82.881073,138.939213,152.897064,114.600286,119.126921,54.598916,14.369651,134.941559,3.796856,83.210099,53.634655,150.720135,137.955164,147.753544,134.349035,82.950694,131.029554,-0.069270,0.038071,32.025740,-235.678984,131.310511,3.573542,28.644391,11.106090,16.547643,853.851035,20.554532,567512.659137,1.020589,40.500110,13.216517,2.665635,0.076592,0.054094,116.200221,97.391832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707272,69.998612,76.449147,100.000000,28.435744,48.607595,66.440609,65.218005,22.493671,30.000000,34.349060,1680.908203,29.040033,0.012309,75.518403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.020746,82.861986,138.960097,152.898462,114.644198,119.122432,54.600469,14.370079,134.944112,3.799568,83.204891,53.626149,150.764476,138.025443,147.739747,134.341314,82.977728,131.005333,-0.069339,0.038065,32.025740,-235.682803,131.546377,3.575995,28.614479,11.092243,26.858179,1385.830736,20.610042,567522.155508,1.022246,40.593165,13.233983,2.672369,0.075830,0.053977,116.277846,97.374207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739559,70.036282,76.487098,100.000000,28.439052,48.607595,66.440609,65.159017,22.493671,30.000000,34.360233,1680.908203,28.996020,0.012315,75.428642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.007988,82.861986,138.980557,152.898462,114.675003,119.109057,54.648901,14.368509,134.985853,3.800692,83.157597,53.626203,150.782441,138.056753,147.768824,134.299652,83.001193,130.982378,-0.069519,0.038028,32.025740,-235.684209,131.522781,3.576843,28.672303,10.998016,33.632757,1733.848050,20.577336,567501.504717,1.021470,40.514959,13.243152,2.668550,0.076388,0.053418,116.407926,97.369153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713542,70.021062,76.486862,100.000000,28.442406,48.607595,66.440609,65.171971,22.493671,30.000000,34.367613,1666.259766,29.002475,0.012242,75.436620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.084036,82.846218,138.921490,152.901817,114.660468,119.110829,54.534575,14.355665,135.028742,3.801258,83.094196,53.561705,150.770833,137.933163,147.773939,134.432185,82.975342,131.083477,-0.069380,0.038107,32.025740,-235.693132,131.530822,3.577511,28.689774,11.046229,55.440276,2864.068786,20.598923,567416.721039,1.022307,40.540604,13.204071,2.671244,0.076764,0.053610,116.375148,97.394775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689229,70.000907,76.452574,100.000000,28.442766,48.607595,66.440609,65.167714,22.493671,30.000000,34.375037,1669.921875,29.044180,0.012255,75.504612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.922109,82.813023,138.898080,152.886717,114.643775,119.106499,54.599734,14.364513,135.010949,3.802266,83.159394,53.527344,150.760045,137.880666,147.745969,134.396214,82.960916,131.100323,-0.069451,0.038174,32.025740,-235.686571,131.547664,3.578342,28.592464,11.110201,13.917606,718.131548,20.605417,567307.889154,1.021558,40.553378,13.169187,2.672293,0.076678,0.054222,116.311647,97.350028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689887,69.987457,76.464390,100.000000,28.441387,48.607595,66.440609,65.117434,22.493671,30.000000,34.383103,1680.908203,29.044414,0.012366,75.517320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.065244,82.837089,138.935952,152.902656,114.631326,119.101008,54.541264,14.363800,135.025435,3.802443,83.212496,53.515098,150.763337,137.978431,147.773275,134.343021,82.976808,130.994972,-0.069540,0.038158,32.025740,-235.691859,131.585293,3.579076,28.632996,11.064837,0.064892,3.351939,20.561584,567304.332789,1.022054,40.461499,13.245321,2.667257,0.076029,0.054077,116.342311,97.363654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714240,70.017195,76.479582,100.000000,28.442488,48.607595,66.440609,65.191902,22.493671,30.000000,34.389291,1677.246094,29.008425,0.012313,75.510050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.940237,82.837089,138.968995,152.902656,114.608881,119.092812,54.539767,14.365798,135.039527,3.802844,83.153011,53.587269,150.787021,138.030649,147.783326,134.419989,82.987176,131.076958,-0.069210,0.038004,32.025740,-235.683000,131.330316,3.580118,28.628723,11.077873,16.746322,865.039901,20.629064,567366.669084,1.024168,40.590466,13.268122,2.675124,0.079422,0.053820,116.352694,97.432145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717720,70.008641,76.481383,100.000000,28.443580,48.607595,66.440609,65.106535,22.493671,30.000000,34.398325,1666.259766,29.041565,0.012273,75.518812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.936009,82.843452,138.939901,152.938728,114.616172,119.080801,54.572977,14.367225,134.965610,3.802866,83.123951,53.547924,150.800451,138.040419,147.815089,134.390124,83.008167,131.008355,-0.069192,0.037849,32.025740,-235.687944,131.378732,3.580025,28.584026,11.057679,43.060549,2222.961318,20.569969,567250.830828,1.022222,40.471170,13.199838,2.668497,0.076016,0.053643,116.349298,97.400538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712478,70.015020,76.481949,100.000000,28.447822,48.607595,66.440609,65.161471,22.493671,30.000000,34.406624,1677.246094,29.029106,0.012264,75.510450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.971260,82.814959,138.917975,152.932576,114.592645,119.062771,54.655854,14.366083,135.048475,3.802586,83.201636,53.597950,150.777332,138.019974,147.807129,134.318413,82.951159,131.057981,-0.069152,0.037853,32.025740,-235.686308,131.411365,3.579972,28.683806,11.115448,21.746304,1120.930710,20.630364,567267.571946,1.024848,40.596358,13.230245,2.675556,0.076151,0.053889,116.267207,97.384651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688447,70.005935,76.474735,100.000000,28.445806,48.607595,66.440609,65.153064,22.493671,30.000000,34.414663,1677.246094,29.052257,0.012381,75.518795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.960471,82.859773,138.984456,152.955785,114.611768,119.024633,54.549707,14.368081,135.042791,3.802457,83.297264,53.700984,150.776431,138.031460,147.816131,134.357896,82.982104,131.130662,-0.068984,0.037828,32.025740,-235.685944,131.770843,3.579363,28.604851,11.119144,9.920839,512.372669,20.626160,567174.088904,1.024228,40.606960,13.175135,2.675213,0.076590,0.052948,116.226156,97.353990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698255,70.014909,76.458153,100.000000,28.444666,48.607595,66.440609,65.055517,22.493671,30.000000,34.423680,1680.908203,29.015926,0.012298,75.518053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.191466,82.878860,138.977564,153.005558,114.609522,119.008672,54.565913,14.368794,135.020951,3.800689,83.202534,53.431726,150.799595,137.947764,147.821088,134.392509,82.984752,131.086648,-0.069050,0.037797,32.025740,-235.682944,131.610030,3.578160,28.581429,11.068875,27.871253,1439.014176,20.602242,567152.081051,1.021697,40.543140,13.256826,2.672977,0.077068,0.055151,116.199178,97.386345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711542,70.036075,76.482235,100.000000,28.451935,48.607595,66.440609,65.115881,22.493671,30.000000,34.433983,1666.259766,29.033650,0.012283,75.510127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.033544,82.878860,138.940028,153.005558,114.582612,119.001049,54.598530,14.363942,135.028520,3.799239,83.276409,53.501433,150.834760,137.918865,147.847613,134.351639,83.012172,130.961161,-0.068984,0.037812,32.025740,-235.686489,131.315408,3.576581,28.595619,11.087104,60.582700,3126.062613,20.613118,566977.343637,1.023699,40.598763,13.262016,2.674811,0.075977,0.054739,116.268908,97.417744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714293,70.018909,76.467455,100.000000,28.452471,48.607595,66.440609,64.978551,22.493671,30.000000,34.443197,1673.583984,28.997156,0.012263,75.440089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.087098,82.883009,138.952239,152.998009,114.545440,118.988424,54.610398,14.369793,135.080133,3.799529,83.338580,53.648117,150.844833,137.950889,147.834101,134.323916,83.016367,131.049612,-0.069000,0.037538,32.025740,-235.680638,131.383585,3.576862,28.591454,11.115953,26.418025,1362.871765,20.505692,566780.092587,1.018393,40.386770,13.237487,2.662841,0.076511,0.054036,116.215862,97.446795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732362,70.016225,76.458505,100.000000,28.450114,48.607595,66.440609,65.046435,22.493671,30.000000,34.451782,1677.246094,28.979865,0.012306,75.521326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.992442,82.927547,138.988386,153.022336,114.504459,118.978849,54.624891,14.367225,135.043896,3.799134,83.336255,53.767214,150.827172,137.978584,147.850284,134.387354,82.996455,131.134867,-0.069063,0.037277,32.025740,-235.684513,131.550865,3.576357,28.567798,11.104720,33.189728,1711.760939,20.569991,566778.021709,1.021071,40.544666,13.147651,2.670201,0.076624,0.053874,116.137613,97.421175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712637,70.011029,76.466028,100.000000,28.452274,48.607595,66.440609,65.005110,22.493671,30.000000,34.460198,1669.921875,29.021624,0.012291,75.506777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.054032,82.926717,138.997739,153.035758,114.512234,118.952171,54.554725,14.364513,135.011276,3.797303,83.171048,53.639426,150.833666,138.035418,147.831277,134.386924,82.981234,131.090039,-0.068987,0.037101,32.025740,-235.685428,131.494474,3.574295,28.639559,11.060239,59.355101,3065.177747,20.545730,566683.240976,1.019612,40.495229,13.187455,2.667690,0.077322,0.053484,116.115856,97.455645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725134,70.004435,76.447805,100.000000,28.458294,48.607595,66.440609,65.042741,22.493671,30.000000,34.471133,1666.259766,29.006947,0.012250,75.508925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.118588,82.926717,138.984454,153.035758,114.509470,118.952867,54.492807,14.362801,135.094714,3.795944,83.108865,53.625206,150.871230,138.046792,147.843828,134.431661,82.988480,131.237202,-0.068701,0.037095,32.025740,-235.689754,131.445772,3.572538,28.597855,11.075457,21.563385,1114.827693,20.594670,566811.881936,1.021383,40.634508,13.249755,2.673242,0.076765,0.053531,116.101969,97.458351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705603,70.011052,76.446048,100.000000,28.459818,48.607595,66.440609,64.996383,22.493671,30.000000,34.479930,1680.908203,29.001051,0.012333,75.520892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.978193,82.857283,138.991383,152.993255,114.523807,118.956060,54.604297,14.372647,135.026438,3.796995,83.238246,53.627418,150.850491,137.964049,147.873684,134.412823,82.974550,131.073197,-0.068434,0.037076,32.025740,-235.684645,131.484824,3.573292,28.584170,11.084039,22.460868,1158.856605,20.563543,566679.323326,1.021153,40.572017,13.242692,2.670259,0.075827,0.053352,116.040896,97.420930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723606,70.002077,76.461247,100.000000,28.458465,48.607595,66.440609,64.958728,22.493671,30.000000,34.488001,1677.246094,29.006172,0.012341,75.438947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.008495,82.853410,139.014109,152.970885,114.578000,118.949968,54.591448,14.369508,135.093903,3.795794,83.219926,53.804259,150.860447,138.030924,147.873008,134.391756,82.992054,131.120336,-0.068274,0.037073,32.025740,-235.679616,131.532101,3.572324,28.616012,11.055641,32.648500,1684.878599,20.532482,566627.893518,1.020946,40.507445,13.308584,2.666696,0.077864,0.053784,116.039258,97.473525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702115,69.998021,76.468181,100.000000,28.461511,48.607595,66.440609,65.005387,22.493671,30.000000,34.495978,1666.259766,29.014466,0.012215,75.432930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.108390,82.895458,139.000377,153.006118,114.621596,118.936243,54.604275,14.365512,135.012929,3.794864,83.075179,53.778010,150.858726,138.016132,147.859472,134.452626,82.953330,131.141153,-0.068019,0.037045,32.025740,-235.685736,131.678864,3.571034,28.583899,11.059085,57.654403,2974.649653,20.593847,566652.030523,1.021702,40.578518,13.241001,2.674033,0.076609,0.053754,115.969249,97.463970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684875,69.976223,76.449745,100.000000,28.465896,48.607595,66.440609,64.975397,22.493671,30.000000,34.504113,1666.259766,28.993947,0.012278,75.436015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.041377,82.850920,138.998347,153.000525,114.646121,118.933778,54.447826,14.370792,135.122155,3.795315,83.063493,53.525664,150.889399,138.137885,147.878061,134.425473,82.957497,131.132231,-0.067815,0.037070,32.025740,-235.680619,131.437937,3.571351,28.569439,11.070624,18.487330,956.585165,20.582448,566559.638568,1.021235,40.544293,13.246933,2.672912,0.076163,0.053241,115.926792,97.488168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680640,69.988173,76.462180,100.000000,28.464694,48.607595,66.440609,64.910096,22.493671,30.000000,34.514625,1680.908203,29.053555,0.012352,75.436211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.038883,82.850920,139.023693,153.000525,114.657934,118.934389,54.459796,14.369651,135.140626,3.795050,83.057283,53.647325,150.880224,138.148194,147.889806,134.528637,83.006813,131.139904,-0.067547,0.037073,32.025740,-235.680944,131.547744,3.571274,28.659717,11.104053,22.109300,1143.744371,20.535018,566585.273773,1.018858,40.486383,13.296005,2.667524,0.076718,0.053546,115.901071,97.474378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718343,69.991836,76.488409,100.000000,28.467518,48.607595,66.440609,64.932999,22.493671,30.000000,34.520783,1662.597656,28.994975,0.012324,75.429307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.954537,82.822151,139.021975,152.964174,114.658643,118.941237,54.576976,14.354524,135.062576,3.794261,83.120919,53.646655,150.872514,138.072704,147.911783,134.600215,82.976512,131.208520,-0.067403,0.036997,32.025740,-235.702768,131.631165,3.570816,28.612387,11.113375,38.362693,1980.293713,20.562212,566535.976639,1.023082,40.508885,13.287402,2.670920,0.077541,0.053378,115.868711,97.436528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696215,69.982580,76.466518,100.000000,28.473068,48.607595,66.440609,64.922258,22.493671,30.000000,34.527449,1677.246094,29.025248,0.012233,75.437686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.120731,82.818002,139.032157,152.963335,114.657502,118.945032,54.567421,14.368509,135.127390,3.793852,83.099140,53.682732,150.875192,138.071476,147.914850,134.507449,82.995847,131.140232,-0.067343,0.036892,32.025740,-235.681595,131.656408,3.570098,28.695436,11.017940,6.006299,310.101229,20.567389,566429.291055,1.022915,40.511382,13.241901,2.671535,0.078429,0.053757,115.829449,97.475649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708690,69.987166,76.499181,100.000000,28.475897,48.607595,66.440609,64.955936,22.493671,30.000000,34.535286,1680.908203,29.043134,0.012371,75.441649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.054956,82.829067,138.992590,152.985705,114.629452,118.955324,54.456844,14.364085,135.185562,3.794171,83.113021,53.632500,150.899072,138.141483,147.903005,134.439464,83.004923,131.176618,-0.067028,0.036879,32.025740,-235.692880,131.465820,3.570221,28.670445,11.034924,16.052370,830.456134,20.605052,566539.165107,1.022504,40.567089,13.306302,2.675839,0.078788,0.053331,115.812202,97.460861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704084,70.000405,76.471680,100.000000,28.479114,48.607595,66.440609,64.942064,22.493671,30.000000,34.545486,1673.583984,28.988574,0.012285,75.433867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.944782,82.837366,138.990438,152.982909,114.642462,118.954254,54.556461,14.366654,135.139590,3.795501,83.194104,53.585851,150.897771,137.996171,147.936746,134.473651,83.007724,131.104586,-0.067038,0.036883,32.025740,-235.680184,131.286630,3.571097,28.605752,11.120028,57.466035,2967.529466,20.531604,566402.753697,1.019169,40.396589,13.253031,2.667502,0.075729,0.052805,115.834991,97.471255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701832,69.997324,76.515681,100.000000,28.478332,48.607595,66.440609,64.876359,22.493671,30.000000,34.553909,1662.597656,28.988736,0.012215,75.433432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.034152,82.837366,139.026511,152.982909,114.657089,118.953893,54.573702,14.369222,135.181384,3.796111,83.251067,53.621394,150.882049,138.029003,147.935826,134.500014,82.978065,131.181429,-0.067149,0.036870,32.025740,-235.682352,131.552863,3.571291,28.583683,11.092333,26.450939,1365.487344,20.557643,566490.234283,1.022754,40.473442,13.262039,2.670113,0.077190,0.054651,115.861543,97.477450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694189,69.980969,76.465613,100.000000,28.479137,48.607595,66.440609,64.925073,22.493671,30.000000,34.562254,1680.908203,29.043549,0.012284,75.442629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.982481,82.882456,139.060022,153.014227,114.666824,118.975169,54.613806,14.363657,135.147707,3.798213,83.198524,53.549392,150.905965,138.057463,147.937731,134.442132,82.977444,131.214389,-0.067007,0.036880,32.025740,-235.689225,131.463923,3.572842,28.632167,11.052955,34.275941,1768.141196,20.607661,566559.013969,1.023246,40.592081,13.223435,2.675734,0.077390,0.054071,115.901120,97.514624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694604,69.993002,76.488871,100.000000,28.485273,48.607595,66.440609,64.867853,22.493671,30.000000,34.572499,1666.259766,29.002998,0.012395,75.436160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.994615,82.887159,139.035701,153.041910,114.663720,118.990427,54.599642,14.366939,135.063060,3.800016,83.207941,53.563882,150.913162,137.997438,147.952570,134.512073,82.987747,131.190083,-0.066928,0.036916,32.025740,-235.681858,131.558737,3.574649,28.574560,11.040658,56.990533,2940.647126,20.572535,566569.966322,1.021015,40.502563,13.291288,2.671832,0.077321,0.054212,115.866937,97.558522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706209,70.012902,76.477841,100.000000,28.490049,48.607595,66.440609,64.884015,22.493671,30.000000,34.580910,1666.259766,29.003918,0.012239,75.434481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.084747,82.885222,139.016903,153.039953,114.671012,118.988858,54.581183,14.368794,135.146471,3.800809,83.257071,53.730449,150.919874,138.050332,147.947497,134.499097,83.012714,131.117664,-0.066760,0.036932,32.025740,-235.679840,131.341144,3.575475,28.568213,11.105405,9.659120,498.568225,20.607010,566775.130304,1.021659,40.599394,13.308285,2.675132,0.078465,0.054017,115.929603,97.581877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711057,70.005715,76.492297,100.000000,28.485981,48.607595,66.440609,64.867655,22.493671,30.000000,34.589588,1677.246094,29.041277,0.012367,75.439169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.983713,82.885222,139.021832,153.039953,114.665284,118.986592,54.546308,14.359233,135.161261,3.801295,83.166409,53.557638,150.908267,138.032100,147.950706,134.480246,83.011701,131.115612,-0.066598,0.036931,32.025740,-235.693322,131.636363,3.575733,28.605951,11.139861,16.346014,844.260579,20.600771,566823.586240,1.021808,40.591943,13.285906,2.674040,0.077393,0.054039,115.962103,97.578870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693385,70.017925,76.471510,100.000000,28.490323,48.607595,66.440609,64.810401,22.493671,30.000000,34.597940,1666.259766,29.013636,0.012363,75.432810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.056888,82.899607,139.035763,153.065399,114.634899,119.001801,54.553684,14.370935,135.082419,3.801871,83.194662,53.673137,150.930046,138.140808,147.959990,134.493252,83.015640,131.298879,-0.066273,0.036913,32.025740,-235.680476,131.557512,3.576363,28.582529,11.068100,59.297692,3062.271548,20.556806,566699.616409,1.020217,40.499793,13.224944,2.669052,0.076694,0.054708,115.942663,97.563854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697276,70.022644,76.470127,100.000000,28.497386,48.607595,66.440609,64.822647,22.493671,30.000000,34.609958,1666.259766,29.012681,0.012256,75.440456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.170229,82.883563,139.017821,153.053096,114.680182,118.996476,54.546499,14.366368,135.041079,3.803785,83.218792,53.678804,150.945210,138.112195,147.972159,134.463260,82.993364,131.252197,-0.065979,0.036878,32.025740,-235.683409,131.473487,3.578104,28.570611,11.078089,26.797871,1384.087017,20.602955,566753.525384,1.023002,40.600928,13.224939,2.674334,0.075851,0.053135,115.930644,97.574498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684801,70.029676,76.456736,100.000000,28.498149,48.607595,66.440609,64.797277,22.493671,30.000000,34.617727,1680.908203,29.002349,0.012365,75.436211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.088563,82.901267,139.055747,153.071831,114.682958,118.983442,54.512631,14.367938,135.169149,3.805990,83.217554,53.873512,150.942549,138.044404,147.971012,134.620801,82.998245,131.245931,-0.065748,0.036701,32.025740,-235.686740,131.514868,3.580153,28.618951,11.103638,31.170230,1610.915838,20.575198,566797.507530,1.021471,40.542049,13.312058,2.670843,0.076747,0.052677,115.917626,97.625922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681475,70.030501,76.451360,100.000000,28.498542,48.607595,66.440609,64.725134,22.493671,30.000000,34.626149,1669.921875,29.050562,0.012348,75.438223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.123577,82.890202,139.087347,153.076585,114.680620,118.983375,54.559322,14.365084,135.220393,3.807131,83.138805,53.503712,150.982172,138.179780,148.010772,134.497505,83.021491,131.273929,-0.065562,0.036442,32.025740,-235.686654,131.664893,3.581054,28.613019,11.101871,52.505037,2711.202726,20.519468,566726.265660,1.019113,40.412684,13.311148,2.664696,0.076674,0.053284,116.006196,97.664461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710276,70.065513,76.482613,100.000000,28.508051,48.607595,66.440609,64.752276,22.493671,30.000000,34.635572,1669.921875,29.085235,0.012207,75.443533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.012026,82.890202,139.069361,153.076585,114.649345,118.994100,54.453962,14.360375,135.087876,3.808768,83.090805,53.615308,150.981889,138.228563,147.990682,134.525555,83.005023,131.146953,-0.065287,0.036224,32.025740,-235.689403,131.568978,3.582487,28.609629,11.062493,5.954489,308.066889,20.560725,566731.393625,1.021412,40.512021,13.303155,2.669602,0.075965,0.053351,115.911555,97.653085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687967,70.025787,76.469722,100.000000,28.511299,48.607595,66.440609,64.721939,22.493671,30.000000,34.643572,1673.583984,29.022309,0.012312,75.434097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.159534,82.850091,139.047418,153.040233,114.627586,118.994913,54.551000,14.369936,135.119174,3.811468,83.185235,53.714535,150.968628,138.202299,148.002133,134.500728,83.033521,131.220504,-0.064982,0.035985,32.025740,-235.683436,131.585392,3.584848,28.620086,11.068208,18.108757,935.224603,20.549231,566639.916699,1.019767,40.465944,13.293816,2.668415,0.076667,0.053187,115.934300,97.715677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695880,70.049049,76.470030,100.000000,28.511555,48.607595,66.440609,64.767155,22.493671,30.000000,34.650044,1666.259766,29.006839,0.012306,75.444087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.009448,82.874434,139.037919,153.050579,114.616643,118.994160,54.531799,14.359518,135.209434,3.813292,83.149149,53.652300,150.970247,138.102891,147.992331,134.540344,83.045391,131.231798,-0.064662,0.035722,32.025740,-235.691566,131.542017,3.587011,28.593852,11.096606,13.863725,716.242519,20.598864,566795.601925,1.024209,40.577550,13.247195,2.673792,0.077704,0.054058,116.031202,97.747445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696821,70.026339,76.481582,100.000000,28.513263,48.607595,66.440609,64.677433,22.493671,30.000000,34.658146,1669.921875,29.005126,0.012308,75.424380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.097248,82.864199,139.055433,153.061764,114.627046,119.001811,54.597413,14.368509,135.198158,3.816276,83.167152,53.716844,150.968309,138.085054,147.996861,134.525866,83.044319,131.190347,-0.064573,0.035703,32.025740,-235.682086,131.698013,3.588506,28.615723,11.089214,23.716802,1223.810150,20.526732,566582.024339,1.019159,40.389896,13.255247,2.665810,0.076784,0.054142,116.099868,97.731923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698022,70.047456,76.464029,100.000000,28.515812,48.607595,66.440609,64.687828,22.493671,30.000000,34.670404,1677.246094,29.046091,0.012319,75.433765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.040549,82.869454,139.111610,153.076025,114.640264,119.001838,54.580531,14.368366,135.176605,3.817853,83.060467,53.548903,150.977823,138.169975,148.006789,134.566794,83.026772,131.205549,-0.064411,0.035939,32.025740,-235.682555,131.618902,3.589505,28.700448,11.023078,23.726359,1224.682010,20.594268,566683.235063,1.022764,40.564363,13.248987,2.673320,0.076940,0.053454,116.072718,97.713459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686426,70.046653,76.463639,100.000000,28.525635,48.607595,66.440609,64.677304,22.493671,30.000000,34.678160,1666.259766,29.049354,0.012332,75.427483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.109438,82.869454,139.106164,153.076025,114.630979,119.009187,54.568089,14.365084,135.181005,3.819726,83.074560,53.686779,150.987288,138.218386,148.013240,134.484793,83.023802,131.360610,-0.064453,0.036011,32.025740,-235.688124,131.645151,3.591199,28.608511,11.059175,30.112722,1554.680890,20.558209,566650.753707,1.019708,40.466266,13.229466,2.669151,0.077830,0.053722,116.115535,97.725006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717116,70.044966,76.464353,100.000000,28.528996,48.607595,66.440609,64.693719,22.493671,30.000000,34.686678,1677.246094,29.041746,0.012257,75.436561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.095922,82.831833,139.085438,153.058968,114.622810,119.029485,54.610709,14.363372,135.208874,3.821531,83.068474,53.663137,151.000077,138.212911,148.031786,134.495304,83.018491,131.310415,-0.064324,0.036008,32.025740,-235.684936,131.873819,3.592504,28.622719,11.103620,-1.165931,-60.148506,20.592727,566733.737878,1.021242,40.528247,13.254565,2.673139,0.076886,0.053894,116.095453,97.704510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706196,70.035710,76.487001,100.000000,28.531786,48.607595,66.440609,64.644014,22.493671,30.000000,34.693076,1677.246094,29.084027,0.012359,75.441521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.936490,82.827960,139.105434,153.044427,114.580695,119.049913,54.515788,14.365369,135.306810,3.821618,83.048765,53.613805,150.985689,138.240264,148.021158,134.596067,83.000279,131.208918,-0.064232,0.036016,32.025740,-235.683265,131.974528,3.592486,28.688476,11.109191,29.563673,1527.798551,20.561822,566735.197443,1.020073,40.459333,13.334546,2.669500,0.076673,0.054744,116.086170,97.697850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707896,70.018323,76.483059,100.000000,28.534549,48.607595,66.440609,64.640897,22.493671,30.000000,34.701005,1666.259766,29.020704,0.012259,75.433978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.034409,82.813576,139.114158,153.044986,114.584242,119.054070,54.498109,14.371078,135.192718,3.822932,83.118466,53.728509,151.004192,138.171869,148.030964,134.543429,83.026341,131.285147,-0.064106,0.036014,32.025740,-235.680170,131.769924,3.593441,28.629625,11.056687,16.278163,841.499690,20.566410,566793.050582,1.019644,40.435228,13.314936,2.669795,0.080314,0.053926,116.085299,97.701381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704884,70.031909,76.499854,100.000000,28.539007,48.607595,66.440609,64.713559,22.493671,30.000000,34.708715,1680.908203,29.092844,0.012262,75.442672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
