OSU 80 Ton Compressor Load Stand
52.050377,82.813576,139.130927,153.044986,114.601062,119.057890,54.646468,14.370079,135.230127,3.824190,83.081296,53.627448,150.979761,138.200969,148.037682,134.578611,83.020372,131.327733,-0.064001,0.036002,32.025740,-235.676269,131.566609,3.594668,28.763230,11.019166,25.868943,1333.664467,20.645059,567024.038798,1.024987,40.590986,13.282732,2.678376,0.076651,0.053486,116.031502,97.636433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705980,70.020556,76.516074,100.000000,28.544430,48.607595,66.440609,64.649116,22.493671,30.000000,34.715839,1669.921875,29.086046,0.012390,75.445800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.028290,82.827407,139.093549,153.053096,114.631743,119.061093,54.592898,14.361516,135.206202,3.823069,83.135702,53.683374,151.009110,138.168524,148.045040,134.596614,83.027355,131.320477,-0.063821,0.036277,32.025740,-235.690548,131.754000,3.593266,28.687989,11.103854,62.434878,3221.967176,20.602010,566902.199668,1.023227,40.478516,13.294537,2.673503,0.077178,0.053334,116.065011,97.637273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716904,70.052223,76.533817,100.000000,28.548047,48.607595,66.440609,64.628463,22.493671,30.000000,34.724288,1669.921875,29.091023,0.012256,75.447292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.125133,82.832940,139.129317,153.070712,114.641424,119.055429,54.520971,14.369222,135.233684,3.822059,83.073138,53.725029,150.998062,138.262439,148.019480,134.538314,82.991727,131.356423,-0.063529,0.036624,32.025740,-235.681535,131.869717,3.591771,28.619834,11.085319,14.510564,749.809116,20.597843,566924.975009,1.020143,40.462534,13.321654,2.673005,0.075853,0.053806,115.966874,97.627146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680747,70.025209,76.509853,100.000000,28.551939,48.607595,66.440609,64.622274,22.493671,30.000000,34.735081,1669.921875,28.983886,0.012335,75.428983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.929032,82.835983,139.132923,153.094481,114.615865,119.051351,54.550511,14.369222,135.263593,3.821942,83.105170,53.687344,151.011351,138.276180,148.028626,134.563576,83.005597,131.399192,-0.063598,0.036710,32.025740,-235.683332,131.994534,3.591816,28.646898,11.077584,9.535520,492.465207,20.603610,566959.204024,1.021676,40.498473,13.311067,2.673421,0.076930,0.053416,115.957401,97.648827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689469,70.034342,76.525478,100.000000,28.557407,48.607595,66.440609,64.562503,22.493671,30.000000,34.743020,1673.583984,29.070035,0.012338,75.437455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.071987,82.822705,139.164747,153.100633,114.600328,119.043754,54.542488,14.379640,135.280875,3.820726,83.011911,53.589903,151.007051,138.218873,148.020882,134.667706,82.999534,131.349211,-0.063603,0.036687,32.025740,-235.675855,131.770818,3.590496,28.677243,11.085175,53.630994,2770.198563,20.564394,566961.725835,1.020927,40.407127,13.364544,2.669141,0.076299,0.053414,116.019688,97.630404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682690,70.022587,76.516074,100.000000,28.564612,48.607595,66.440609,64.654140,22.493671,30.000000,34.751131,1666.259766,29.051770,0.012315,75.441393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.035315,82.822705,139.157452,153.100633,114.581454,119.040613,54.556200,14.366083,135.255877,3.818411,83.105511,53.615818,151.043812,138.206952,148.063485,134.578853,83.022692,131.306270,-0.063718,0.036525,32.025740,-235.684021,131.831988,3.588709,28.621313,11.108669,25.823397,1333.519157,20.653403,567038.577055,1.024527,40.606485,13.371903,2.679290,0.078521,0.055057,116.013261,97.705830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690930,70.026675,76.546000,100.000000,28.569576,48.607595,66.440609,64.567167,22.493671,30.000000,34.758391,1680.908203,29.041962,0.012341,75.427364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.090154,82.821045,139.142918,153.084135,114.535780,119.039082,54.508941,14.373218,135.340155,3.817368,83.174040,53.689390,151.033306,138.239280,148.094076,134.636511,83.052481,131.374784,-0.063645,0.036253,32.025740,-235.677703,131.974219,3.587935,28.640461,11.103945,33.757481,1744.746296,20.591234,566905.413165,1.021529,40.450041,13.353155,2.672545,0.076524,0.053539,116.035672,97.711821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691893,70.053777,76.543080,100.000000,28.573826,48.607595,66.440609,64.573863,22.493671,30.000000,34.766149,1673.583984,29.061110,0.012358,75.442160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.002925,82.851750,139.124467,153.110141,114.478188,119.051315,54.614212,14.364799,135.194284,3.816223,83.098641,53.561254,151.021838,138.240839,148.060478,134.588162,83.029258,131.376649,-0.063571,0.036190,32.025740,-235.683836,131.936267,3.586712,28.633249,11.084634,56.411375,2909.986728,20.606185,566860.271702,1.022026,40.486737,13.308676,2.674289,0.077288,0.054042,115.992022,97.709876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683503,70.041241,76.529558,100.000000,28.576866,48.607595,66.440609,64.532278,22.493671,30.000000,34.773975,1662.597656,29.049138,0.012259,75.440669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.011161,82.842622,139.168885,153.121606,114.472561,119.054651,54.581748,14.369222,135.217013,3.813178,83.109385,53.667851,151.023776,138.290576,148.075754,134.563902,83.035174,131.281822,-0.063750,0.036185,32.025740,-235.684802,131.738864,3.584235,28.647853,11.097327,12.947400,668.290238,20.578919,566750.298921,1.021726,40.430206,13.312904,2.671194,0.076752,0.053479,115.960311,97.714490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691849,70.033402,76.542933,100.000000,28.587463,48.607595,66.440609,64.515630,22.493671,30.000000,34.786244,1680.908203,29.051392,0.012296,75.434762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.026707,82.846494,139.197878,153.125520,114.465277,119.059208,54.493393,14.362515,135.337951,3.811274,83.063087,53.655946,151.036746,138.280924,148.068201,134.633142,83.037173,131.216348,-0.063981,0.036194,32.025740,-235.687099,132.073485,3.582304,28.642480,11.129187,15.787699,816.215760,20.619333,566962.814833,1.021794,40.548212,13.337052,2.675320,0.076196,0.053566,115.951605,97.710428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685278,70.044261,76.549065,100.000000,28.591840,48.607595,66.440609,64.544774,22.493671,30.000000,34.793846,1673.583984,29.087921,0.012402,75.449184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.006155,82.846494,139.208284,153.125520,114.475676,119.062269,54.565734,14.370364,135.384534,3.809660,83.064803,53.518251,151.057981,138.332941,148.090271,134.615078,83.047073,131.361156,-0.063928,0.036351,32.025740,-235.681864,132.013623,3.580282,28.690531,11.119974,57.140889,2950.237582,20.622495,566944.851106,1.022232,40.530837,13.284053,2.675750,0.078219,0.053388,115.969417,97.706903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682351,70.039259,76.567276,100.000000,28.599851,48.607595,66.440609,64.521961,22.493671,30.000000,34.802084,1666.259766,29.101570,0.012269,75.445945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.026294,82.820492,139.192443,153.112378,114.454995,119.074540,54.515663,14.371078,135.340793,3.806636,83.064224,53.591249,151.052688,138.276890,148.107811,134.635023,83.037909,131.329711,-0.063941,0.036340,32.025740,-235.675106,132.023473,3.577487,28.677892,11.072103,27.224176,1406.900678,20.620925,566956.863339,1.023606,40.519144,13.249530,2.675508,0.078834,0.052896,115.991303,97.726021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678637,70.039696,76.585217,100.000000,28.601640,48.607595,66.440609,64.521510,22.493671,30.000000,34.808847,1677.246094,29.128832,0.012321,75.441359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.143635,82.823534,139.194490,153.118530,114.473521,119.091310,54.554189,14.369651,135.350479,3.802485,83.125534,53.564644,151.038923,138.361509,148.102378,134.524889,83.067370,131.367462,-0.063918,0.036319,32.025740,-235.683884,131.977667,3.573269,28.714277,11.081984,33.276205,1718.445196,20.632286,566964.587298,1.022714,40.539721,13.311547,2.676766,0.075929,0.053858,116.146498,97.764642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693470,70.045810,76.590202,100.000000,28.608830,48.607595,66.440609,64.496373,22.493671,30.000000,34.816668,1666.259766,29.103644,0.012382,75.439331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.116753,82.826854,139.209491,153.156280,114.477389,119.104284,54.607788,14.369080,135.334546,3.798223,83.094850,53.698247,151.064676,138.279636,148.119460,134.698542,83.033612,131.379461,-0.063611,0.036317,32.025740,-235.685109,132.049702,3.569070,28.684798,11.158414,60.012761,3096.128765,20.621522,566989.786845,1.023264,40.493555,13.305099,2.675425,0.076217,0.053959,116.156489,97.814619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688842,70.047823,76.560711,100.000000,28.616008,48.607595,66.440609,64.420786,22.493671,30.000000,34.824660,1669.921875,29.082134,0.012295,75.433952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.035094,82.839026,139.275371,153.179770,114.479611,119.108407,54.767899,14.373361,135.376908,3.794004,82.992858,53.841412,151.081776,138.349024,148.101961,134.820005,83.044088,131.363990,-0.063469,0.036321,32.025740,-235.678867,131.862761,3.565225,28.694444,11.110995,18.098839,931.010615,20.571700,566935.203186,1.020197,40.379229,13.294380,2.669444,0.076275,0.053237,116.128785,97.777507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696336,70.032078,76.594326,100.000000,28.626975,48.607595,66.440609,64.419944,22.493671,30.000000,34.835314,1684.570312,29.068232,0.012346,75.443737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.035181,82.839026,139.285375,153.179770,114.489499,119.105392,54.570040,14.372219,135.367758,3.790475,82.947988,53.722178,151.099037,138.350664,148.120424,134.777141,83.058154,131.466180,-0.063372,0.036277,32.025740,-235.680989,132.127079,3.562037,28.719344,11.066387,1.486309,76.733460,20.588619,567095.961239,1.019885,40.409419,13.334095,2.671108,0.076251,0.053849,116.173447,97.708560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678686,70.035181,76.589561,100.000000,28.634433,48.607595,66.440609,64.445729,22.493671,30.000000,34.843845,1677.246094,29.129914,0.012329,75.440115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.006596,82.796702,139.303704,153.181727,114.466909,119.109020,54.577929,14.368224,135.439433,3.787235,83.001721,53.624619,151.105853,138.376113,148.158112,134.706813,83.052194,131.447982,-0.063236,0.036280,32.025740,-235.683514,132.172357,3.558177,28.744154,11.133370,23.224154,1198.816840,20.636946,567161.481051,1.018700,40.503280,13.315938,2.676566,0.075636,0.052858,116.131084,97.696268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687385,70.008608,76.576555,100.000000,28.642711,48.607595,66.440609,64.434087,22.493671,30.000000,34.849718,1666.259766,29.069404,0.012251,75.443507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.131248,82.765997,139.267339,153.150128,114.457760,119.121975,54.569782,14.363657,135.458892,3.784066,82.927162,53.629311,151.094685,138.406390,148.118723,134.752281,83.069463,131.430519,-0.063183,0.036285,32.025740,-235.689715,132.056842,3.554680,28.699601,11.132811,18.565329,958.474194,20.637962,567116.247106,1.022366,40.503192,13.352587,2.676754,0.076920,0.053529,116.194977,97.716870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684718,70.030008,76.557725,100.000000,28.652223,48.607595,66.440609,64.436385,22.493671,30.000000,34.857312,1680.908203,29.132384,0.012305,75.441223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.079629,82.752165,139.287832,153.153484,114.438652,119.130419,54.507917,14.371791,135.502982,3.782398,83.024618,53.406946,151.121652,138.337149,148.117219,134.733523,83.059723,131.396701,-0.063149,0.036290,32.025740,-235.679947,131.712390,3.552827,28.801689,11.052810,0.109835,5.676898,20.652251,567099.388699,1.022754,40.489488,13.349518,2.678578,0.079175,0.054007,116.280083,97.749083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685570,70.025051,76.557379,100.000000,28.658122,48.607595,66.440609,64.357585,22.493671,30.000000,34.863169,1673.583984,29.169040,0.012394,75.504833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.050368,82.752165,139.282365,153.153484,114.434213,119.134328,54.526462,14.363800,135.435009,3.779550,83.107992,53.571788,151.103418,138.317870,148.133199,134.786323,83.078713,131.408951,-0.063105,0.036295,32.025740,-235.686795,131.912100,3.550335,28.736383,11.103043,17.307523,894.247199,20.590683,566996.157437,1.020288,40.334071,13.323584,2.671475,0.078194,0.053602,116.295626,97.738025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704647,70.048684,76.576517,100.000000,28.663627,48.607595,66.440609,64.374148,22.493671,30.000000,34.869732,1662.597656,29.158132,0.012250,75.442024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.066511,82.787020,139.256062,153.172779,114.390315,119.142453,54.529250,14.368509,135.292788,3.776449,83.161293,53.529716,151.123275,138.362167,148.153886,134.661627,83.097659,131.399458,-0.063406,0.036305,32.025740,-235.679635,132.168400,3.547116,28.686637,11.134128,15.761524,814.326731,20.617833,567068.521722,1.022583,40.371855,13.316541,2.674517,0.076789,0.054277,116.282781,97.784789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695232,70.047157,76.580377,100.000000,28.670272,48.607595,66.440609,64.376416,22.493671,30.000000,34.878651,1669.921875,29.087417,0.012320,75.436774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.924906,82.824364,139.257036,153.230105,114.376625,119.152524,54.568321,14.378498,135.337917,3.772464,83.238206,53.641553,151.126449,138.315556,148.134601,134.671617,83.086869,131.432301,-0.063485,0.036568,32.025740,-235.672586,132.020778,3.543391,28.667344,11.133803,25.831949,1333.664467,20.630980,567062.591351,1.022892,40.401132,13.303629,2.675915,0.077377,0.054606,116.264903,97.773372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675043,70.036519,76.575678,100.000000,28.675282,48.607595,66.440609,64.349744,22.493671,30.000000,34.890528,1680.908203,29.105501,0.012409,75.439527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.035542,82.873881,139.258706,153.268695,114.347282,119.152784,54.554353,14.365940,135.342356,3.770701,83.244762,53.681787,151.134499,138.231838,148.146107,134.704040,83.084074,131.455167,-0.063445,0.036796,32.025740,-235.686778,131.889767,3.541783,28.675368,11.111716,25.437031,1313.611695,20.622988,567101.609219,1.022652,40.419834,13.279973,2.674580,0.076828,0.053773,116.355120,97.754550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683433,70.049470,76.584802,100.000000,28.682828,48.607595,66.440609,64.412452,22.493671,30.000000,34.898385,1662.597656,29.084946,0.012350,75.446703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.031693,82.903203,139.252022,153.304209,114.360477,119.151165,54.530747,14.369222,135.313932,3.767100,83.253086,53.751994,151.112491,138.290576,148.125927,134.708790,83.074889,131.394622,-0.063674,0.037040,32.025740,-235.679902,132.141540,3.538606,28.666966,11.076322,32.283125,1667.877336,20.691067,567321.742410,1.025122,40.599004,13.307062,2.681893,0.076634,0.054208,116.304146,97.739890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665173,70.038686,76.583781,100.000000,28.690723,48.607595,66.440609,64.344708,22.493671,30.000000,34.909043,1677.246094,29.076039,0.012309,75.435674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.975484,82.903203,139.254671,153.304209,114.359387,119.151110,54.527266,14.365512,135.353532,3.762737,83.197747,53.720344,151.152822,138.286211,148.142405,134.678840,83.084935,131.395808,-0.063844,0.037294,32.025740,-235.688513,132.087903,3.534253,28.717451,11.131729,-0.396360,-20.478892,20.643835,567336.693231,1.023146,40.537687,13.321202,2.676223,0.076519,0.053628,116.316975,97.692304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666114,70.023030,76.588552,100.000000,28.696627,48.607595,66.440609,64.337011,22.493671,30.000000,34.918938,1677.246094,29.131411,0.012417,75.450283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.983831,82.917865,139.235341,153.315675,114.353716,119.148865,54.679897,14.368081,135.352015,3.759390,83.226637,53.625126,151.164110,138.249683,148.191435,134.625181,83.082162,131.395276,-0.063873,0.037456,32.025740,-235.684311,131.949992,3.530715,28.704234,11.150625,27.277989,1405.447579,20.645659,567397.470312,1.023729,40.570861,13.300341,2.676292,0.076438,0.053266,116.350916,97.727754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674310,70.051554,76.614167,100.000000,28.703069,48.607595,66.440609,64.355826,22.493671,30.000000,34.928283,1666.259766,29.074813,0.012309,75.445092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.028806,82.909566,139.231760,153.301972,114.323698,119.131197,54.557753,14.368794,135.299775,3.755265,83.283263,53.682692,151.165249,138.244671,148.182295,134.672669,83.097519,131.353710,-0.063939,0.037480,32.025740,-235.681800,131.971426,3.527371,28.687051,11.094677,14.191118,732.807853,20.671763,567409.203328,1.024995,40.627153,13.290886,2.679238,0.076177,0.052808,116.355477,97.699056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675971,70.044500,76.609057,100.000000,28.707375,48.607595,66.440609,64.343666,22.493671,30.000000,34.937031,1680.908203,29.085595,0.012325,75.435845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.165034,82.940548,139.305785,153.320708,114.300020,119.132584,54.474419,14.364370,135.419727,3.748778,83.187524,53.633761,151.192113,138.380439,148.199351,134.746801,83.097927,131.455066,-0.063802,0.037483,32.025740,-235.687694,132.256609,3.521300,28.767142,11.073455,25.205892,1303.585309,20.665206,567422.051187,1.021973,40.633451,13.293394,2.678436,0.077755,0.054401,116.307843,97.734822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674222,70.076360,76.616880,100.000000,28.718944,48.607595,66.440609,64.335912,22.493671,30.000000,34.948201,1677.246094,29.130293,0.012402,75.440890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.096131,82.892691,139.277941,153.295261,114.318893,119.125149,54.582930,14.366654,135.457476,3.742934,83.092202,53.649201,151.184128,138.406279,148.201239,134.706221,83.057094,131.486733,-0.063907,0.037494,32.025740,-235.684267,132.247961,3.515732,28.756378,11.158703,31.677763,1635.037289,20.640693,567261.822039,1.023129,40.580114,13.257404,2.676051,0.076882,0.054678,116.263770,97.738460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684582,70.061406,76.616490,100.000000,28.728600,48.607595,66.440609,64.220946,22.493671,30.000000,34.958622,1666.259766,29.130076,0.012279,75.444061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.065407,82.892691,139.300648,153.295261,114.310128,119.107192,54.615131,14.364085,135.346058,3.738222,83.046910,53.695364,151.178693,138.491392,148.197310,134.819367,83.028647,131.563336,-0.064080,0.037506,32.025740,-235.688633,132.122371,3.511672,28.688115,11.144495,51.708026,2667.319123,20.592115,567232.356637,1.021880,40.474860,13.307300,2.670482,0.077775,0.053710,116.261949,97.685163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659128,70.057124,76.599351,100.000000,28.733776,48.607595,66.440609,64.244688,22.493671,30.000000,34.965033,1666.259766,29.127426,0.012277,75.448050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.120801,82.855346,139.317255,153.264780,114.323174,119.102668,54.586308,14.370792,135.536469,3.735232,83.047576,53.673807,151.193115,138.415652,148.205688,134.831615,83.069765,131.538537,-0.063978,0.037517,32.025740,-235.677025,132.073114,3.509145,28.681282,11.099726,10.555342,544.776786,20.615534,567258.144530,1.021130,40.495877,13.363844,2.673480,0.077745,0.054243,116.206293,97.721589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682374,70.050071,76.630495,100.000000,28.742789,48.607595,66.440609,64.247071,22.493671,30.000000,34.971667,1680.908203,29.124217,0.012372,75.450070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.057227,82.827960,139.335831,153.247163,114.316645,119.101117,54.536434,14.360946,135.360243,3.731471,82.997942,53.596711,151.193817,138.391901,148.224291,134.815575,83.070043,131.512367,-0.064028,0.037524,32.025740,-235.688669,132.077299,3.505698,28.678775,11.095795,17.743872,916.624931,20.629624,567257.743378,1.021027,40.526610,13.430282,2.675493,0.076924,0.054192,116.213254,97.688507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658236,70.062456,76.633245,100.000000,28.751624,48.607595,66.440609,64.206004,22.493671,30.000000,34.979820,1666.259766,29.099912,0.012381,75.443141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.114764,82.820768,139.306817,153.238773,114.329325,119.106339,54.579819,14.365369,135.405690,3.727739,83.082774,53.660425,151.177220,138.414319,148.211826,134.869545,83.067620,131.462105,-0.064182,0.037534,32.025740,-235.684572,132.338861,3.502122,28.660258,11.144495,24.742309,1277.138899,20.604425,567050.332511,1.020257,40.433863,13.376868,2.672968,0.077070,0.053556,116.138470,97.660402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669970,70.085387,76.626685,100.000000,28.761890,48.607595,66.440609,64.225275,22.493671,30.000000,34.986424,1677.246094,29.090932,0.012258,75.448775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.998662,82.820768,139.296697,153.238773,114.323988,119.100804,54.574206,14.365084,135.332838,3.725628,83.172185,53.723003,151.195097,138.288891,148.250328,134.819551,83.104951,131.494468,-0.064091,0.037514,32.025740,-235.688614,132.060880,3.500424,28.666064,11.166168,-0.937150,-48.378401,20.634240,567039.266897,1.022462,40.470064,13.363610,2.676590,0.076520,0.054221,116.077976,97.629607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684957,70.077962,76.657718,100.000000,28.766799,48.607595,66.440609,64.183261,22.493671,30.000000,34.993932,1669.921875,29.068557,0.012384,75.443439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.152555,82.857560,139.291554,153.270932,114.317533,119.107787,54.547042,14.368366,135.474715,3.724049,83.172591,53.690061,151.166913,138.388361,148.208718,134.792845,83.064913,131.409763,-0.064067,0.037516,32.025740,-235.682718,132.262726,3.498865,28.661773,11.107893,30.765077,1588.974037,20.604234,567021.325517,1.020452,40.405322,13.341100,2.673078,0.075876,0.053001,116.015756,97.575348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658695,70.061671,76.626839,100.000000,28.769494,48.607595,66.440609,64.231516,22.493671,30.000000,35.003602,1666.259766,29.081485,0.012285,75.440967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.194364,82.886329,139.312525,153.309523,114.312876,119.099607,54.540687,14.371078,135.444085,3.719976,83.165774,53.694235,151.225183,138.367353,148.262619,134.823752,83.114020,131.530171,-0.064062,0.037483,32.025740,-235.678537,132.495492,3.495251,28.650900,11.107911,61.958828,3200.461304,20.654462,566983.571452,1.022982,40.521499,13.319823,2.678852,0.076640,0.054846,116.037494,97.603964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665563,70.074758,76.676326,100.000000,28.784822,48.607595,66.440609,64.134205,22.493671,30.000000,35.015945,1666.259766,29.093655,0.012369,75.447462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.962399,82.883563,139.337337,153.313158,114.312404,119.088944,54.505477,14.367795,135.521378,3.717053,83.066442,53.606647,151.204867,138.360472,148.274602,134.786244,83.097750,131.470897,-0.064106,0.037495,32.025740,-235.681329,132.472141,3.492096,28.695976,11.145451,16.524946,854.141655,20.587085,567066.890926,1.020366,40.404340,13.317833,2.670848,0.077422,0.054470,116.084424,97.589566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653304,70.077442,76.681338,100.000000,28.790650,48.607595,66.440609,64.097121,22.493671,30.000000,35.024393,1680.908203,29.087597,0.012355,75.442297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.001202,82.860326,139.287460,153.302532,114.270506,119.081389,54.528471,14.369222,135.386008,3.714069,83.108704,53.511586,151.210863,138.407048,148.254724,134.856285,83.076571,131.525214,-0.064054,0.037751,32.025740,-235.684476,132.399983,3.488889,28.710870,11.144387,24.648720,1273.506150,20.571598,566937.769100,1.019600,40.391344,13.328462,2.669111,0.076614,0.053304,116.100632,97.592444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649069,70.047485,76.660820,100.000000,28.797965,48.607595,66.440609,64.205424,22.493671,30.000000,35.032684,1666.259766,29.120899,0.012346,75.445271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.997314,82.860326,139.279901,153.302532,114.282077,119.067716,54.673299,14.372219,135.415808,3.710556,83.170076,53.515395,151.196624,138.371766,148.263664,134.755139,83.086894,131.475648,-0.064080,0.038028,32.025740,-235.675108,132.226932,3.485314,28.694191,11.084544,39.730394,2047.281597,20.678487,567063.469143,1.025101,40.620621,13.315331,2.681503,0.076435,0.054754,116.088530,97.595365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639305,70.062620,76.647343,100.000000,28.802947,48.607595,66.440609,64.170570,22.493671,30.000000,35.039866,1669.921875,29.092988,0.012302,75.435325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.043573,82.868901,139.287741,153.291346,114.292624,119.048481,54.610991,14.366226,135.387424,3.706268,83.258964,53.419086,151.227601,138.260424,148.287512,134.630171,83.112676,131.475204,-0.064201,0.037989,32.025740,-235.687309,132.465839,3.481398,28.698735,11.116061,4.568928,235.702538,20.650763,567015.992541,1.023717,40.558514,13.363454,2.678543,0.078269,0.054217,116.108261,97.645244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667378,70.087775,76.682793,100.000000,28.811986,48.607595,66.440609,64.162251,22.493671,30.000000,35.048497,1677.246094,29.131952,0.012393,75.436842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.022083,82.902650,139.298135,153.324064,114.260983,119.049160,54.578963,14.369080,135.324576,3.702242,83.346523,53.503972,151.232995,138.318242,148.271219,134.679148,83.106080,131.407212,-0.064127,0.037987,32.025740,-235.685109,132.208782,3.477531,28.664081,11.137914,17.152468,885.383293,20.648873,566928.496646,1.020971,40.562407,13.328543,2.678598,0.076248,0.053435,116.118442,97.610220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659164,70.104459,76.665854,100.000000,28.817543,48.607595,66.440609,64.124787,22.493671,30.000000,35.056779,1662.597656,29.132222,0.012365,75.445629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.010030,82.950784,139.270471,153.367129,114.268909,119.043074,54.584441,14.369936,135.284736,3.699846,83.325047,53.564767,151.237092,138.244831,148.257434,134.727268,83.112638,131.402681,-0.063988,0.037973,32.025740,-235.680005,132.252712,3.475104,28.667777,11.125130,28.781633,1485.513357,20.626199,566763.138859,1.021006,40.524668,13.302542,2.676368,0.078434,0.053086,116.119251,97.597782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655344,70.098567,76.687696,100.000000,28.824372,48.607595,66.440609,64.124266,22.493671,30.000000,35.066969,1677.246094,29.092303,0.012298,75.436646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.946029,82.980660,139.264018,153.403483,114.270449,119.020899,54.581832,14.371220,135.276705,3.694958,83.312450,53.581483,151.258884,138.284067,148.276255,134.725618,83.121196,131.538476,-0.064078,0.037910,32.025740,-235.681008,132.111232,3.471000,28.691054,11.105712,17.924742,925.198217,20.639525,566845.831909,1.022153,40.579929,13.275400,2.677673,0.076454,0.053855,116.111354,97.580478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.638501,70.098329,76.663796,100.000000,28.831137,48.607595,66.440609,64.116479,22.493671,30.000000,35.081163,1677.246094,29.095116,0.012414,75.445092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.991015,82.980660,139.271905,153.403483,114.284081,119.000261,54.478742,14.365798,135.369998,3.692475,83.247698,53.520182,151.252357,138.363872,148.269324,134.666250,83.113995,131.460574,-0.063897,0.037690,32.025740,-235.683327,132.199299,3.468458,28.691523,11.097129,20.169724,1043.044581,20.642015,566884.497535,1.022374,40.640132,13.266594,2.677762,0.076351,0.053301,116.157178,97.629662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667891,70.098245,76.682064,100.000000,28.837727,48.607595,66.440609,64.135510,22.493671,30.000000,35.091820,1673.583984,29.131916,0.012307,75.446780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.974344,82.964892,139.293060,153.405441,114.243999,118.971746,54.619468,14.367938,135.401721,3.690581,83.270480,53.561470,151.258206,138.250031,148.306038,134.622593,83.125091,131.454716,-0.064083,0.037428,32.025740,-235.683637,132.236030,3.466442,28.712745,11.148011,48.889330,2521.718561,20.667983,566848.070777,1.023673,40.734124,13.325407,2.680937,0.077828,0.053068,116.191891,97.600387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643571,70.068959,76.679660,100.000000,28.845811,48.607595,66.440609,64.102652,22.493671,30.000000,35.100376,1666.259766,29.123784,0.012323,75.438632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.068309,82.964615,139.269325,153.399289,114.187019,118.955593,54.560689,14.365512,135.349283,3.688580,83.231601,53.574151,151.265800,138.229938,148.310230,134.758699,83.126382,131.423070,-0.064211,0.037210,32.025740,-235.686553,132.208640,3.464583,28.720480,11.147236,18.655102,963.269422,20.645177,566736.247641,1.024470,40.689050,13.293965,2.678769,0.076602,0.053755,116.201797,97.630997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646897,70.066889,76.663670,100.000000,28.854009,48.607595,66.440609,64.101184,22.493671,30.000000,35.109573,1684.570312,29.100398,0.012336,75.448357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.940424,82.959359,139.260331,153.413271,114.157824,118.949899,54.559430,14.365369,135.326586,3.685986,83.236194,53.609094,151.260168,138.378657,148.289729,134.709011,83.132232,131.532625,-0.063996,0.037198,32.025740,-235.686042,132.417014,3.461880,28.701331,11.103404,21.052261,1087.073494,20.650066,566561.604605,1.021902,40.689982,13.279962,2.680035,0.076173,0.054623,116.205861,97.650417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647378,70.061146,76.675741,100.000000,28.859668,48.607595,66.440609,64.040505,22.493671,30.000000,35.118754,1666.259766,29.127462,0.012393,75.448110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.050739,82.959359,139.294219,153.413271,114.133602,118.941414,54.568361,14.375359,135.395249,3.682631,83.234231,53.687795,151.297437,138.314216,148.299710,134.806846,83.134749,131.477155,-0.064269,0.037233,32.025740,-235.674419,132.438751,3.458334,28.763789,11.101511,53.282103,2750.872341,20.601017,566422.224348,1.020861,40.595631,13.262968,2.674743,0.076792,0.054048,116.150800,97.658519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653693,70.076172,76.672926,100.000000,28.864553,48.607595,66.440609,64.095943,22.493671,30.000000,35.127668,1666.259766,29.126831,0.012229,75.450684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.171939,82.958529,139.340644,153.412152,114.125713,118.932195,54.572523,14.364513,135.477236,3.680274,83.059607,53.529293,151.290308,138.375838,148.342438,134.879445,83.158684,131.566539,-0.064314,0.037220,32.025740,-235.684121,132.479301,3.456435,28.729675,11.167935,23.145855,1194.893471,20.656519,566454.764224,1.023549,40.718441,13.311468,2.681155,0.075991,0.052917,116.191981,97.667597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660838,70.087877,76.686753,100.000000,28.877448,48.607595,66.440609,64.027746,22.493671,30.000000,35.136770,1680.908203,29.144843,0.012397,75.452789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.106720,82.910119,139.307625,153.397890,114.044968,118.921518,54.603838,14.367653,135.381006,3.676808,83.082437,53.555824,151.303331,138.333010,148.336087,134.759536,83.127745,131.430924,-0.064468,0.037199,32.025740,-235.684739,132.521925,3.453450,28.724410,11.110093,11.017799,568.462307,20.610121,566339.559045,1.020957,40.607955,13.281437,2.676124,0.080932,0.054741,116.225947,97.602194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652669,70.085520,76.684805,100.000000,28.883267,48.607595,66.440609,63.943109,22.493671,30.000000,35.146522,1677.246094,29.170519,0.012369,75.452099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.121326,82.894628,139.303126,153.360418,114.023000,118.916683,54.563555,14.368366,135.388584,3.672017,83.198429,53.567908,151.306048,138.307059,148.364705,134.712986,83.137506,131.579533,-0.064447,0.037199,32.025740,-235.682882,132.467164,3.449118,28.715161,11.102106,19.905624,1027.787037,20.560609,566165.836816,1.018225,40.485942,13.301835,2.670797,0.077777,0.054371,116.297559,97.546283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670585,70.110895,76.690936,100.000000,28.893539,48.607595,66.440609,63.964286,22.493671,30.000000,35.155197,1666.259766,29.107611,0.012232,75.447607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.010820,82.937782,139.318050,153.383069,114.030809,118.923681,54.596398,14.367653,135.470896,3.668041,83.235113,53.662870,151.280765,138.346751,148.333624,134.799140,83.113986,131.411498,-0.064615,0.037213,32.025740,-235.680328,132.646252,3.444431,28.767323,11.140871,32.485318,1676.305312,20.580932,566148.153884,1.018812,40.502715,13.265502,2.673506,0.076464,0.054592,116.309932,97.538014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652059,70.080762,76.685349,100.000000,28.901755,48.607595,66.440609,63.941501,22.493671,30.000000,35.162996,1684.570312,29.161792,0.012271,75.440013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.084429,82.937782,139.328715,153.383069,114.025461,118.925910,54.543719,14.362943,135.453602,3.664292,83.124553,53.671968,151.323305,138.418436,148.349657,134.788237,83.144822,131.576886,-0.064668,0.037219,32.025740,-235.684711,132.482463,3.441086,28.721507,11.150211,0.801969,41.423144,20.571948,566072.363869,1.019175,40.472620,13.329454,2.672670,0.076590,0.053755,116.238074,97.588048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667048,70.074168,76.709013,100.000000,28.909347,48.607595,66.440609,63.985430,22.493671,30.000000,35.173826,1677.246094,29.146917,0.012346,75.442638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.060199,82.910119,139.301481,153.388103,114.006850,118.923003,54.540417,14.364656,135.515460,3.660901,83.095151,53.696584,151.314481,138.367311,148.356794,134.760939,83.129108,131.472165,-0.064631,0.037211,32.025740,-235.685775,132.440122,3.437788,28.727115,11.106036,24.375624,1259.120466,20.627621,566291.887459,1.021076,40.626338,13.269622,2.678636,0.075279,0.053265,116.237891,97.596301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673168,70.085679,76.694412,100.000000,28.914367,48.607595,66.440609,63.934297,22.493671,30.000000,35.181376,1666.259766,29.151587,0.012245,75.439194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.169614,82.887712,139.330272,153.359020,113.998635,118.918208,54.588357,14.366368,135.435944,3.656292,83.084066,53.659474,151.318599,138.405012,148.378060,134.758089,83.141641,131.491997,-0.064641,0.037220,32.025740,-235.682429,132.464351,3.433305,28.716134,11.105135,14.612966,754.168414,20.596460,566189.922988,1.020515,40.552671,13.320826,2.675055,0.078995,0.054015,116.228315,97.591349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668541,70.083128,76.713629,100.000000,28.922844,48.607595,66.440609,63.933611,22.493671,30.000000,35.190051,1680.908203,29.164280,0.012280,75.446891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.147676,82.886052,139.366878,153.357621,113.998420,118.915934,54.616800,14.368652,135.523705,3.651815,83.078689,53.611077,151.328925,138.480091,148.403271,134.792642,83.164415,131.548150,-0.064544,0.037221,32.025740,-235.677859,132.635503,3.428713,28.723202,11.144261,7.468139,385.226469,20.601067,566182.513366,1.020998,40.549249,13.284603,2.675777,0.076177,0.052927,116.217979,97.599286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679006,70.083632,76.752634,100.000000,28.935353,48.607595,66.440609,63.860859,22.493671,30.000000,35.197459,1669.921875,29.163451,0.012364,75.439944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.077587,82.886052,139.345676,153.357621,114.004100,118.903005,54.569266,14.370364,135.482597,3.648841,83.016267,53.693359,151.310610,138.532842,148.378421,134.880081,83.128122,131.514929,-0.064694,0.037240,32.025740,-235.682354,132.656631,3.425569,28.765033,11.165338,42.916891,2215.695821,20.554068,566028.557644,1.017685,40.417449,13.281907,2.670717,0.075981,0.052787,116.178669,97.595331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659386,70.058212,76.714826,100.000000,28.944738,48.607595,66.440609,63.858552,22.493671,30.000000,35.205831,1666.259766,29.126074,0.012228,75.449482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.028749,82.852857,139.424612,153.344198,114.007204,118.887683,54.610342,14.371934,135.566866,3.645162,82.970290,53.647659,151.336377,138.454418,148.405037,134.841395,83.172527,131.620483,-0.064767,0.037264,32.025740,-235.678497,132.636991,3.421440,28.776554,11.145739,62.849166,3242.310568,20.569062,565978.381764,1.017595,40.437707,13.286984,2.672542,0.076107,0.053976,116.158468,97.718187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703347,70.066056,76.779331,100.000000,28.955704,48.607595,66.440609,63.869820,22.493671,30.000000,35.215320,1662.597656,29.172033,0.012317,75.460068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
