OSU 80 Ton Compressor Load Stand
51.994835,82.818279,139.421280,153.328818,114.002957,118.892857,54.479616,14.372077,135.496404,3.642842,82.986862,53.552613,151.307320,138.550913,148.398345,134.927590,83.143456,131.584713,-0.065092,0.037246,32.025740,-235.684072,132.744981,3.419060,28.745217,11.123093,27.506840,1422.448842,20.595375,566041.740138,1.019858,40.507785,13.306802,2.675732,0.077061,0.054325,116.091071,97.738216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668241,70.040508,76.732337,100.000000,28.968354,48.607595,66.440609,63.888729,22.493671,30.000000,35.221713,1680.908203,29.209320,0.012360,75.520670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.073699,82.804724,139.396739,153.313717,113.965296,118.890490,54.578770,14.365369,135.613582,3.641451,83.017621,53.568810,151.312253,138.497093,148.392634,134.921046,83.148686,131.612776,-0.065323,0.037250,32.025740,-235.685388,132.673990,3.418106,28.794296,11.143954,32.148281,1659.449359,20.624935,565848.678567,1.019915,40.523463,13.314736,2.679761,0.077878,0.053798,116.114619,97.773900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676958,70.048806,76.754896,100.000000,28.978321,48.607595,66.440609,63.893725,22.493671,30.000000,35.229513,1666.259766,29.149621,0.012405,75.455329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.014908,82.805554,139.389907,153.325462,113.948238,118.888361,54.542352,14.369651,135.443312,3.640709,83.086941,53.666980,151.324735,138.529511,148.414677,134.875293,83.140450,131.632402,-0.065294,0.037239,32.025740,-235.681107,132.592449,3.417139,28.754016,11.154412,62.095752,3207.436182,20.638936,565906.707275,1.023044,40.522844,13.326073,2.681445,0.075647,0.053510,116.168895,97.769014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697253,70.053741,76.749067,100.000000,28.987559,48.607595,66.440609,63.840509,22.493671,30.000000,35.236546,1673.583984,29.168734,0.012278,75.447198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.045017,82.805554,139.372380,153.325462,113.948186,118.894984,54.612948,14.372219,135.485269,3.638737,83.101250,53.640147,151.305686,138.537151,148.395182,134.870690,83.126261,131.645908,-0.065266,0.037227,32.025740,-235.680499,132.691771,3.415193,28.751835,11.132667,26.177011,1350.375110,20.598480,565813.280861,1.019454,40.430347,13.334755,2.676913,0.076807,0.054334,116.256801,97.818948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681811,70.016729,76.760703,100.000000,28.993916,48.607595,66.440609,63.861077,22.493671,30.000000,35.244260,1684.570312,29.170987,0.012362,75.449260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.079487,82.832386,139.400534,153.354825,113.942269,118.894827,54.497553,14.363657,135.524921,3.636120,83.024352,53.713616,151.307563,138.446796,148.396685,134.776564,83.115427,131.581190,-0.065452,0.037212,32.025740,-235.687591,132.529350,3.412287,28.760778,11.125112,32.255040,1667.441406,20.623829,565860.759103,1.021370,40.490017,13.352720,2.679807,0.077520,0.053607,116.340846,97.771725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649826,70.021271,76.754315,100.000000,29.000688,48.607595,66.440609,63.833679,22.493671,30.000000,35.253286,1669.921875,29.164172,0.012323,75.447803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.972515,82.842345,139.440564,153.382230,113.940049,118.892925,54.667289,14.368937,135.592144,3.633988,82.978607,53.617210,151.333148,138.554480,148.405604,134.925917,83.105323,131.622220,-0.065533,0.037218,32.025740,-235.683781,132.939264,3.410045,28.737482,11.126969,55.927649,2882.232529,20.608527,565905.123631,1.019466,40.459876,13.373604,2.677920,0.076841,0.053536,116.378743,97.822865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649587,70.009830,76.737547,100.000000,29.012067,48.607595,66.440609,63.805201,22.493671,30.000000,35.261220,1666.259766,29.154490,0.012234,75.514116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.050150,82.804447,139.410967,153.357901,113.941859,118.889835,54.589924,14.370221,135.576594,3.631254,83.066254,53.547834,151.311022,138.510615,148.412340,134.892650,83.108999,131.605222,-0.065481,0.037232,32.025740,-235.682007,132.632831,3.407473,28.731677,11.156161,60.843453,3140.012368,20.598533,565948.390349,1.020956,40.452218,13.352356,2.676688,0.076491,0.054088,116.445269,97.837330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651950,70.026299,76.750308,100.000000,29.024100,48.607595,66.440609,63.840931,22.493671,30.000000,35.272393,1680.908203,29.145348,0.012335,75.448647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.028086,82.827684,139.370506,153.362096,113.945775,118.897420,54.576040,14.373361,135.583002,3.628896,83.089062,53.569654,151.305492,138.472368,148.421640,134.881611,83.103776,131.590241,-0.065827,0.037217,32.025740,-235.678050,132.679371,3.405324,28.749346,11.108434,25.126241,1297.046361,20.653258,566044.549916,1.020067,40.569268,13.382800,2.682967,0.077195,0.053923,116.459130,97.855899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662090,70.029795,76.738458,100.000000,29.030468,48.607595,66.440609,63.794693,22.493671,30.000000,35.278279,1680.908203,29.168607,0.012395,75.443379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.945436,82.827684,139.387877,153.362096,113.936404,118.900426,54.542315,14.374931,135.611212,3.626586,83.112688,53.612483,151.315556,138.474755,148.429834,134.859223,83.096516,131.668698,-0.065790,0.037206,32.025740,-235.675010,132.716183,3.403662,28.703964,11.129566,34.242326,1768.722436,20.611024,565914.161590,1.019740,40.453632,13.370698,2.678397,0.076812,0.053506,116.444656,97.864831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655249,70.033331,76.762017,100.000000,29.039034,48.607595,66.440609,63.797097,22.493671,30.000000,35.287187,1669.921875,29.144519,0.012262,75.464134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.053163,82.855070,139.416380,153.395094,113.904248,118.914995,54.601057,14.366226,135.554620,3.624855,83.088047,53.348913,151.329959,138.471939,148.415730,134.892566,83.118686,131.554213,-0.065913,0.037246,32.025740,-235.688616,132.586414,3.401868,28.704883,11.176102,62.601917,3230.104533,20.617352,566011.994407,1.020591,40.498954,13.368495,2.678755,0.076571,0.053772,116.411302,97.852884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648590,70.039122,76.748131,100.000000,29.050044,48.607595,66.440609,63.830740,22.493671,30.000000,35.296451,1666.259766,29.149513,0.012266,75.528614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.993175,82.848431,139.399910,153.409915,113.875405,118.920202,54.541090,14.368081,135.526403,3.623124,83.208587,53.295215,151.328264,138.401163,148.420502,134.782781,83.110150,131.528807,-0.066021,0.037257,32.025740,-235.683330,132.505384,3.400419,28.694696,11.158162,27.245313,1407.336608,20.657995,566095.815290,1.023011,40.581742,13.414642,2.683352,0.076309,0.053632,116.362531,97.805513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647565,70.013617,76.735413,100.000000,29.061533,48.607595,66.440609,63.762594,22.493671,30.000000,35.304601,1677.246094,29.090987,0.012371,75.447479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.027664,82.904863,139.328245,153.433965,113.896887,118.918719,54.603814,14.367653,135.489201,3.622941,83.309813,53.536656,151.347676,138.340862,148.413329,134.755135,83.142234,131.453941,-0.065982,0.037256,32.025740,-235.688823,132.470203,3.400460,28.681877,11.095092,30.428154,1569.938434,20.617753,566088.260844,1.019809,40.501239,13.335719,2.678346,0.075837,0.053383,116.310383,97.800504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660915,70.028621,76.758686,100.000000,29.065212,48.607595,66.440609,63.782718,22.493671,30.000000,35.312375,1666.259766,29.209645,0.012374,75.519400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.931253,82.904863,139.332725,153.433965,113.917157,118.923283,54.547920,14.367510,135.445257,3.623088,83.284641,53.546585,151.355463,138.425620,148.405151,134.792641,83.145072,131.565944,-0.066110,0.037234,32.025740,-235.680798,132.421602,3.400638,28.716982,11.117305,55.915253,2887.899617,20.642841,566158.986412,1.022236,40.554657,13.331657,2.681119,0.076760,0.053674,116.296583,97.823788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665282,70.019709,76.755371,100.000000,29.070152,48.607595,66.440609,63.753276,22.493671,30.000000,35.323475,1666.259766,29.152741,0.012308,75.436160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.003573,82.951613,139.382006,153.494090,113.924209,118.928105,54.547578,14.362373,135.524454,3.623027,83.169625,53.557854,151.391255,138.385476,148.422791,134.811950,83.135872,131.512324,-0.066299,0.037252,32.025740,-235.695573,132.773620,3.400085,28.694444,11.169034,58.511726,3022.020694,20.619070,566143.487231,1.020455,40.576555,13.262434,2.677965,0.076968,0.052974,116.334566,97.842465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677873,70.028560,76.749806,100.000000,29.083965,48.607595,66.440609,63.635636,22.493671,30.000000,35.337470,1666.259766,29.119619,0.012374,75.445808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.041276,82.928376,139.392242,153.495208,113.946390,118.928823,54.558839,14.366511,135.503750,3.622626,83.059861,53.478337,151.381329,138.491201,148.452427,134.866286,83.140965,131.596288,-0.066278,0.037242,32.025740,-235.684410,132.584578,3.399237,28.674502,11.126537,23.331406,1204.774547,20.664189,566221.095758,1.023597,40.673139,13.315151,2.683023,0.077279,0.053167,116.325694,97.838634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669920,69.999033,76.756996,100.000000,29.094228,48.607595,66.440609,63.736667,22.493671,30.000000,35.345374,1677.246094,29.117365,0.012402,75.497137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.023725,82.874434,139.365621,153.438719,113.946038,118.931055,54.660312,14.368509,135.580765,3.622556,83.163713,53.528903,151.391538,138.393739,148.493508,134.866980,83.178124,131.498382,-0.066315,0.037224,32.025740,-235.683719,132.473507,3.399141,28.683463,11.084814,34.888719,1798.220355,20.642134,566291.032079,1.022217,40.647427,13.297759,2.680239,0.076978,0.054188,116.394964,97.894066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702673,70.027209,76.758627,100.000000,29.103925,48.607595,66.440609,63.705116,22.493671,30.000000,35.354222,1666.259766,29.111181,0.012388,75.476740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.055540,82.900160,139.378632,153.447388,113.937128,118.936351,54.585729,14.370079,135.609629,3.623231,83.157838,53.477194,151.373406,138.449782,148.471888,134.998118,83.161179,131.548598,-0.066367,0.037282,32.025740,-235.679699,132.624693,3.399786,28.671203,11.132847,63.017919,3252.482264,20.625507,566225.523364,1.021151,40.586442,13.334302,2.678494,0.076566,0.053358,116.434926,97.881820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681176,70.001157,76.736611,100.000000,29.108944,48.607595,66.440609,63.702541,22.493671,30.000000,35.360021,1666.259766,29.091636,0.012297,75.437958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.063429,82.900160,139.373136,153.447388,113.916562,118.937008,54.561480,14.370221,135.577084,3.623029,83.043535,53.501540,151.372368,138.496220,148.443436,134.862662,83.158026,131.600324,-0.066713,0.037539,32.025740,-235.679066,132.774942,3.399897,28.642029,11.156179,27.331481,1411.259976,20.626946,566077.151579,1.019514,40.550069,13.248592,2.678886,0.078342,0.053280,116.442517,97.885147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688343,69.989649,76.718614,100.000000,29.119509,48.607595,66.440609,63.672151,22.493671,30.000000,35.369729,1680.908203,29.067457,0.012379,75.445485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.069363,82.865305,139.401952,153.447668,113.928211,118.947982,54.546314,14.367795,135.613066,3.622932,83.029398,53.597876,151.370374,138.523239,148.443338,134.860562,83.179334,131.579452,-0.066632,0.037792,32.025740,-235.685249,132.556004,3.399929,28.671004,11.152951,34.433334,1778.458202,20.616968,566161.709956,1.020340,40.543952,13.290442,2.677499,0.076938,0.052693,116.364638,97.860301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668728,70.009875,76.723208,100.000000,29.129222,48.607595,66.440609,63.655216,22.493671,30.000000,35.376559,1666.259766,29.088552,0.012373,75.443200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.980417,82.845941,139.459611,153.430889,113.968431,118.945068,54.566088,14.366511,135.708864,3.621810,82.994820,53.660267,151.362604,138.551400,148.459908,134.878346,83.195996,131.651136,-0.066792,0.038021,32.025740,-235.682123,132.805495,3.398595,28.681696,11.096300,62.967100,3251.029164,20.612691,566167.614727,1.020631,40.536057,13.319243,2.676987,0.075706,0.054097,116.284243,97.916063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662717,69.993493,76.735058,100.000000,29.140260,48.607595,66.440609,63.637825,22.493671,30.000000,35.384807,1666.259766,29.083468,0.012263,75.436825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.017846,82.794765,139.437854,153.420262,113.989425,118.933036,54.561945,14.364228,135.601327,3.619884,82.912433,53.610714,151.381261,138.573164,148.476725,134.944677,83.178829,131.587638,-0.066986,0.038030,32.025740,-235.686693,132.733869,3.397678,28.646537,11.107947,29.591518,1527.943861,20.614405,566114.233333,1.020797,40.495266,13.287586,2.677236,0.076844,0.053815,116.205492,98.003636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658222,70.006842,76.711584,100.000000,29.158689,48.607595,66.440609,63.600390,22.493671,30.000000,35.394647,1684.570312,29.094683,0.012372,75.444223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.996655,82.767103,139.446318,153.392857,113.961493,118.932231,54.518674,14.372790,135.695694,3.619353,82.870697,53.619601,151.367424,138.510566,148.474262,134.983064,83.145397,131.637337,-0.066973,0.038003,32.025740,-235.682052,132.873122,3.397525,28.657914,11.161227,-0.328811,-16.991453,20.661844,566089.103453,1.022248,40.564948,13.306459,2.682926,0.079419,0.054063,116.173662,97.957902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649726,69.979262,76.709180,100.000000,29.164963,48.607595,66.440609,63.636030,22.493671,30.000000,35.399816,1680.908203,29.132096,0.012400,75.440243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.990104,82.767103,139.467640,153.392857,113.954635,118.931612,54.643181,14.363657,135.628213,3.618100,82.872045,53.581229,151.386795,138.593695,148.484562,134.997563,83.180660,131.617756,-0.067017,0.038027,32.025740,-235.687591,132.906573,3.396603,28.667651,11.144225,18.263367,941.618241,20.636894,565966.783524,1.021297,40.476287,13.292150,2.680577,0.077642,0.053712,116.177726,97.949192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688353,70.021193,76.734424,100.000000,29.175590,48.607595,66.440609,63.635476,22.493671,30.000000,35.405915,1666.259766,29.116770,0.012251,75.447880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.996244,82.744973,139.476920,153.379713,113.971093,118.932132,54.505921,14.368937,135.666344,3.618181,82.869356,53.684622,151.365244,138.604210,148.481593,134.976930,83.184489,131.670866,-0.067143,0.038051,32.025740,-235.681331,132.769252,3.396702,28.676179,11.105856,21.101897,1090.706242,20.646168,566010.256401,1.022484,40.469845,13.350220,2.681832,0.077658,0.053217,116.154642,97.918808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654813,70.015053,76.720581,100.000000,29.188458,48.607595,66.440609,63.628770,22.493671,30.000000,35.412116,1677.246094,29.072559,0.012283,75.440592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.968625,82.736398,139.481365,153.374959,113.981457,118.925231,54.585914,14.368366,135.611185,3.618913,82.876813,53.572132,151.369882,138.595460,148.504901,135.014170,83.185051,131.656583,-0.067385,0.038067,32.025740,-235.681575,132.959741,3.397303,28.694480,11.136075,0.084653,4.369109,20.652117,565931.043749,1.020289,40.476406,13.305251,2.682581,0.077375,0.054387,116.164239,97.939850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664869,70.024274,76.723205,100.000000,29.199758,48.607595,66.440609,63.614491,22.493671,30.000000,35.419216,1673.583984,29.126903,0.012394,75.438393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.919589,82.728099,139.434374,153.379993,113.961178,118.907679,54.636836,14.360517,135.689958,3.618323,83.021556,53.486638,151.356045,138.602661,148.489876,134.904785,83.199626,131.665385,-0.067295,0.038076,32.025740,-235.689914,132.685453,3.396924,28.686222,11.186650,17.041024,878.699035,20.649933,565887.701232,1.022676,40.448125,13.327743,2.682442,0.077287,0.053099,116.157813,97.931686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661354,70.015367,76.747773,100.000000,29.206734,48.607595,66.440609,63.619333,22.493671,30.000000,35.425832,1666.259766,29.095458,0.012312,75.444359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.987317,82.772912,139.476797,153.409636,113.962265,118.886523,54.485287,14.375501,135.575827,3.617073,83.044328,53.563998,151.346103,138.544686,148.465053,134.887174,83.180885,131.660780,-0.067107,0.038066,32.025740,-235.675746,132.925760,3.395560,28.663738,11.112130,31.525547,1630.096751,20.661358,565857.116115,1.021686,40.467218,13.320104,2.683953,0.076019,0.053712,116.154711,97.982758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643420,70.000760,76.725594,100.000000,29.221748,48.607595,66.440609,63.625011,22.493671,30.000000,35.434722,1666.259766,29.090788,0.012346,75.512667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.958625,82.772912,139.442238,153.409636,113.944119,118.873810,54.605522,14.364513,135.621224,3.617086,83.026156,53.723731,151.399882,138.614182,148.501119,134.907966,83.193636,131.633468,-0.066986,0.038073,32.025740,-235.686898,132.688960,3.395068,28.701926,11.060275,14.834427,765.357280,20.673007,565758.911287,1.021608,40.508070,13.309890,2.685583,0.076791,0.053231,116.160308,97.969185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660744,70.054176,76.721977,100.000000,29.232483,48.607595,66.440609,63.583042,22.493671,30.000000,35.444053,1680.908203,29.102165,0.012407,75.510962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.999764,82.790893,139.424126,153.446549,113.927985,118.863721,54.598428,14.365940,135.588820,3.617470,83.000229,53.526497,151.387280,138.468709,148.482002,134.967740,83.191228,131.630977,-0.067141,0.038077,32.025740,-235.680897,133.008220,3.395735,28.719308,11.129638,-1.289576,-66.542144,20.647530,565727.226752,1.022931,40.485007,13.326349,2.682900,0.077290,0.053169,116.190275,97.995743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654014,70.031682,76.689086,100.000000,29.237743,48.607595,66.440609,63.588769,22.493671,30.000000,35.452323,1673.583984,29.079772,0.012392,75.444487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.043573,82.796149,139.431526,153.448227,113.896696,118.850622,54.590342,14.366226,135.547102,3.616528,83.006424,53.534092,151.399422,138.526904,148.498373,134.958735,83.212171,131.661951,-0.067264,0.038070,32.025740,-235.685676,132.892336,3.395013,28.667957,11.158937,17.707914,913.864042,20.652813,565655.593850,1.021181,40.513753,13.300062,2.683717,0.076363,0.053093,116.222272,98.040844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683902,70.078982,76.710604,100.000000,29.248877,48.607595,66.440609,63.557350,22.493671,30.000000,35.459862,1669.921875,29.130347,0.012287,75.519340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.028255,82.788680,139.441869,153.443193,113.906763,118.857274,54.640425,14.360375,135.576227,3.615678,83.044654,53.445236,151.417238,138.507639,148.537569,134.899264,83.235133,131.599456,-0.067117,0.038020,32.025740,-235.692017,132.685637,3.394414,28.681985,11.099599,52.058891,2684.175077,20.630748,565614.877465,1.020395,40.490521,13.301235,2.681245,0.079550,0.052822,116.166052,98.045750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707129,70.092656,76.701223,100.000000,29.260261,48.607595,66.440609,63.522704,22.493671,30.000000,35.467697,1669.921875,29.096197,0.012327,75.520483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.155629,82.788680,139.453467,153.443193,113.897133,118.861117,54.591341,14.368366,135.661851,3.614983,83.011851,53.588213,151.393896,138.539187,148.515290,134.864719,83.194758,131.581166,-0.067138,0.038013,32.025740,-235.684189,132.927109,3.394168,28.677585,11.080072,22.466801,1159.437845,20.610004,565486.365847,1.019515,40.451916,13.295644,2.679131,0.077256,0.053619,116.185015,98.042601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667894,70.068790,76.672471,100.000000,29.269893,48.607595,66.440609,63.516869,22.493671,30.000000,35.474887,1680.908203,29.116554,0.012342,75.515556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.093204,82.798362,139.415472,153.455218,113.864338,118.859771,54.676983,14.365940,135.633275,3.614518,82.944366,53.395735,151.413247,138.535452,148.517194,134.912816,83.207705,131.537930,-0.066907,0.038006,32.025740,-235.684981,132.837393,3.394101,28.656760,11.133334,6.791075,349.916153,20.619355,565463.031474,1.018945,40.459779,13.241706,2.680118,0.077443,0.053682,116.193163,98.034846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687819,70.078333,76.681403,100.000000,29.280849,48.607595,66.440609,63.525893,22.493671,30.000000,35.485427,1677.246094,29.093511,0.012347,75.518275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
