OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, November 3, 2020
4:01:49 AM

1
Test Comments:
Mixing issues
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.675329,87.987574,139.078434,159.196392,112.252434,116.214060,54.550059,14.373218,135.136675,3.793508,88.128218,53.279560,157.084703,138.150944,154.471435,134.516070,83.201015,131.402698,-0.064353,0.037847,32.025740,-235.677213,131.541685,3.576923,28.650215,11.081497,39.170968,2023.014836,20.515148,561096.689469,1.016865,46.021033,13.148231,2.689259,0.076474,0.054059,121.526103,102.984973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046933,70.193802,76.493496,100.000000,31.808182,48.607595,66.440609,62.310293,21.493671,30.000000,42.187705,1677.246094,29.044162,0.012231,75.436944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.730153,87.987574,139.055049,159.196392,112.242057,116.211580,54.455320,14.363372,135.208711,3.790306,88.117708,53.206363,157.087806,138.131282,154.488550,134.562614,83.207121,131.348777,-0.064668,0.037772,32.025740,-235.689347,131.655513,3.574289,28.771253,11.087519,5.244036,271.303474,20.572455,561170.368798,1.017554,46.134527,13.181003,2.696069,0.076840,0.053546,121.495547,102.968173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057400,70.211734,76.504180,100.000000,31.815639,48.607595,66.440609,62.259883,21.493671,30.000000,42.196426,1684.570312,29.101913,0.012374,75.431250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.725665,87.973454,139.064690,159.186595,112.202484,116.222744,54.506805,14.359376,135.211089,3.788725,88.091149,53.143727,157.095035,138.136447,154.505639,134.603763,83.203510,131.465906,-0.064599,0.037811,32.025740,-235.693016,131.421626,3.572290,28.744929,11.094208,19.257988,995.382920,20.529654,561049.229803,1.017930,46.012901,13.178226,2.691389,0.076823,0.053561,121.423964,102.951857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065765,70.227564,76.514952,100.000000,31.817509,48.607595,66.440609,62.232603,21.493671,30.000000,42.205131,1666.259766,29.117022,0.012240,75.441325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.603317,87.949090,139.061029,159.177638,112.181218,116.220213,54.561476,14.366368,135.175098,3.787014,88.109496,53.166639,157.105105,138.075388,154.499090,134.480862,83.202890,131.432251,-0.064505,0.037816,32.025740,-235.678182,131.973895,3.570171,28.830537,10.994843,32.045227,1654.654131,20.500816,560990.313157,1.018511,45.957754,13.145354,2.688085,0.076601,0.053132,121.410058,102.902908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050286,70.242370,76.515563,100.000000,31.820905,48.607595,66.440609,62.238877,21.493671,30.000000,42.214409,1677.246094,29.098415,0.012170,75.444351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.756938,87.947152,139.058441,159.175678,112.137823,116.215532,54.508633,14.366796,135.190399,3.784560,88.125192,53.300428,157.066110,138.166115,154.458463,134.555771,83.193866,131.467286,-0.064607,0.037813,32.025740,-235.683798,131.555332,3.567936,28.805547,11.059824,-0.705485,-36.462985,20.505527,561034.666879,1.017708,45.948147,13.207094,2.688505,0.077114,0.053208,121.362256,102.810175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021506,70.242636,76.492466,100.000000,31.823846,48.607595,66.440609,62.306240,21.493671,30.000000,42.222310,1673.583984,29.133592,0.012306,75.446218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.794577,87.946598,139.128194,159.175958,112.157813,116.215504,54.536452,14.355380,135.189606,3.781448,88.077974,53.327834,157.081900,138.256939,154.491330,134.641816,83.208142,131.520513,-0.064851,0.037793,32.025740,-235.697992,131.664000,3.565063,28.728990,11.128881,33.211942,1715.684307,20.558526,561059.502172,1.019212,46.046923,13.191016,2.694808,0.076746,0.053786,121.355970,102.796568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034308,70.265805,76.512621,100.000000,31.831016,48.607595,66.440609,62.228519,21.493671,30.000000,42.234262,1666.259766,29.113507,0.012257,75.451519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.755954,87.946598,139.173016,159.175958,112.202025,116.220057,54.497548,14.366796,135.330955,3.779694,87.892418,53.202316,157.084622,138.288968,154.474382,134.650951,83.209396,131.573230,-0.064877,0.037778,32.025740,-235.682981,131.673948,3.563214,28.776572,11.013432,62.840223,3248.558895,20.487984,560963.017775,1.016883,45.890406,13.217424,2.686759,0.077418,0.053424,121.372835,102.844545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033982,70.253449,76.516356,100.000000,31.838879,48.607595,66.440609,62.206787,21.493671,30.000000,42.243260,1662.597656,29.135107,0.012242,75.450002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.812534,87.864925,139.112449,159.133411,112.197097,116.227724,54.486248,14.358091,135.219121,3.778525,87.855555,53.163560,157.057181,138.228733,154.492647,134.690324,83.184332,131.460867,-0.064765,0.037801,32.025740,-235.698384,131.736217,3.562063,28.835622,11.021600,22.358914,1156.095717,20.481447,560908.670382,1.015565,45.852031,13.229550,2.686154,0.079327,0.053188,121.459612,102.871972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002973,70.223692,76.514150,100.000000,31.842204,48.607595,66.440609,62.225555,21.493671,30.000000,42.248183,1680.908203,29.116301,0.012292,75.441393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.668132,87.821736,139.092087,159.076028,112.207359,116.229910,54.601462,14.362087,135.252699,3.777945,87.986750,53.184449,157.064812,138.298327,154.476082,134.625380,83.203189,131.580274,-0.064647,0.037790,32.025740,-235.691284,131.689144,3.561813,28.686276,11.092567,28.072467,1448.459322,20.506546,560952.040070,1.017149,45.890841,13.254439,2.689024,0.076979,0.054180,121.570464,102.900403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023398,70.232497,76.524099,100.000000,31.845402,48.607595,66.440609,62.195571,21.493671,30.000000,42.256427,1669.921875,29.171384,0.012334,75.435316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.683832,87.863818,139.113269,159.103740,112.199666,116.237249,54.650753,14.365369,135.261374,3.775883,88.065021,53.168726,157.052241,138.237811,154.489963,134.686520,83.209323,131.547316,-0.064534,0.037798,32.025740,-235.685879,131.760300,3.559884,28.683932,11.119649,37.659118,1941.350648,20.469001,560884.885708,1.016030,45.752322,13.223772,2.684919,0.076256,0.054720,121.656587,102.894817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020776,70.241906,76.536871,100.000000,31.847180,48.607595,66.440609,62.271299,21.493671,30.000000,42.262229,1680.908203,29.090500,0.012177,75.442314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.599033,87.863818,139.123531,159.103740,112.203992,116.258822,54.515919,14.358520,135.190947,3.773511,88.029737,53.100312,157.048871,138.233742,154.457822,134.724326,83.185441,131.505533,-0.064620,0.037797,32.025740,-235.688808,131.891972,3.557383,28.724933,11.099311,-0.171332,-8.854096,20.529040,560877.031787,1.016863,45.854306,13.264139,2.692029,0.076421,0.052992,121.703374,102.861069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010015,70.250644,76.531738,100.000000,31.852061,48.607595,66.440609,62.263337,21.493671,30.000000,42.272307,1669.921875,29.095278,0.012293,75.445502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.605381,87.876830,139.119543,159.129492,112.241023,116.277282,54.570087,14.363514,135.259356,3.769464,88.112226,53.191399,157.066729,138.128480,154.456056,134.593560,83.213415,131.426622,-0.064557,0.037828,32.025740,-235.686100,131.682250,3.553258,28.683499,11.072770,29.770440,1536.953077,20.528592,560952.646658,1.015778,45.880589,13.241662,2.691621,0.076386,0.053628,121.605316,102.905611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023431,70.223819,76.529054,100.000000,31.857014,48.607595,66.440609,62.196070,21.493671,30.000000,42.283980,1673.583984,29.133737,0.012213,75.448664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.721254,87.882090,139.110536,159.123894,112.251882,116.295871,54.679320,14.360375,135.264388,3.766373,88.072023,53.172665,157.040339,138.298577,154.476889,134.664249,83.197214,131.417443,-0.064479,0.037834,32.025740,-235.693650,131.645500,3.550281,28.680001,11.109805,62.945472,3243.182427,20.572291,561159.269126,1.020288,45.965965,13.244823,2.696243,0.080131,0.052931,121.662206,102.926123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011835,70.216374,76.513959,100.000000,31.860143,48.607595,66.440609,62.309896,21.493671,30.000000,42.292602,1666.259766,29.082404,0.012319,75.438274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.780515,87.901470,139.106922,159.143488,112.292294,116.307004,54.550469,14.368366,135.248518,3.764159,88.078902,53.077996,157.060717,138.208090,154.470461,134.532242,83.202138,131.491710,-0.064390,0.037829,32.025740,-235.683208,131.893498,3.548352,28.725727,11.126447,22.872022,1181.234337,20.572893,561200.825578,1.019333,45.972584,13.177697,2.695834,0.076544,0.053314,121.671621,102.892184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024289,70.232558,76.501216,100.000000,31.865472,48.607595,66.440609,62.248326,21.493671,30.000000,42.301009,1684.570312,29.092717,0.012293,75.439186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.787095,87.892057,139.119673,159.130612,112.275731,116.304708,54.547678,14.367938,135.195626,3.761654,88.146246,53.155701,157.044912,138.102477,154.482989,134.648507,83.212328,131.409335,-0.064479,0.037844,32.025740,-235.687067,131.988518,3.545671,28.671671,11.064747,23.861191,1232.383437,20.522870,561265.103594,1.015009,45.861219,13.189344,2.689620,0.075794,0.053384,121.599577,102.851808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999852,70.249195,76.515606,100.000000,31.871258,48.607595,66.440609,62.216681,21.493671,30.000000,42.310513,1662.597656,29.128598,0.012317,75.437634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.630466,87.892057,139.107450,159.130612,112.219699,116.297857,54.642418,14.354666,135.225012,3.758647,88.151814,53.257435,157.049203,138.156766,154.458911,134.620893,83.198359,131.442750,-0.064379,0.037823,32.025740,-235.695275,132.079341,3.542821,28.758957,11.040261,31.602372,1629.370201,20.498473,561303.607247,1.016293,45.821031,13.221268,2.686472,0.079607,0.053671,121.514945,102.852129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014530,70.237320,76.517172,100.000000,31.872927,48.607595,66.440609,62.212520,21.493671,30.000000,42.318603,1669.921875,29.083450,0.012168,75.436944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.512263,87.921404,139.111899,159.134251,112.173950,116.297072,54.539342,14.352526,135.223035,3.755161,88.145194,53.139964,157.057367,138.216951,154.485265,134.626087,83.196557,131.435059,-0.064230,0.037818,32.025740,-235.699212,131.806357,3.539603,28.786994,11.120298,-1.673566,-86.449606,20.496612,561250.081617,1.016162,45.805007,13.170205,2.686377,0.076014,0.053504,121.475635,102.793228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027658,70.263719,76.509591,100.000000,31.877729,48.607595,66.440609,62.296000,21.493671,30.000000,42.328579,1677.246094,29.131393,0.012328,75.431088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.749416,87.923619,139.079121,159.148247,112.150688,116.305433,54.540051,14.363086,135.172633,3.752024,88.147341,53.046889,157.053614,138.260229,154.475825,134.605681,83.205267,131.541442,-0.064148,0.037826,32.025740,-235.690285,132.003897,3.537051,28.669237,11.107406,22.164386,1144.906851,20.564015,561342.451136,1.017666,45.962544,13.200758,2.694290,0.076098,0.053790,121.390802,102.800549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012743,70.270793,76.500664,100.000000,31.882205,48.607595,66.440609,62.359019,21.493671,30.000000,42.337362,1662.597656,29.065239,0.012314,75.428702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.695000,87.930817,139.097933,159.150206,112.081250,116.314222,54.711479,14.381210,135.200399,3.748282,88.239145,53.121541,157.062020,138.164824,154.490689,134.592839,83.211642,131.433870,-0.063991,0.037798,32.025740,-235.668568,131.855599,3.532975,28.776464,11.014965,63.371916,3263.235200,20.619638,561457.290482,1.022181,46.111024,13.198744,2.700559,0.079604,0.054247,121.324085,102.848340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023232,70.255976,76.525620,100.000000,31.881745,48.607595,66.440609,62.331677,21.493671,30.000000,42.349204,1669.921875,29.144447,0.012294,75.435376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.656189,87.966532,139.119607,159.182397,112.046394,116.307845,54.475416,14.365512,135.126845,3.744871,88.253730,53.251225,157.063534,138.170556,154.469881,134.506734,83.224779,131.519055,-0.064287,0.037797,32.025740,-235.682795,131.662222,3.530023,28.732831,11.078558,19.334000,999.887528,20.509099,561341.526638,1.017187,45.874433,13.242806,2.687550,0.079526,0.054424,121.301438,102.875174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032366,70.279211,76.531039,100.000000,31.886056,48.607595,66.440609,62.272472,21.493671,30.000000,42.358414,1680.908203,29.070125,0.012336,75.430909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.690252,87.966532,139.113016,159.182397,112.045497,116.313880,54.585552,14.360232,135.237605,3.741069,88.120754,53.168787,157.070979,138.159387,154.463725,134.579032,83.192639,131.447336,-0.064106,0.037799,32.025740,-235.694283,131.913753,3.526566,28.667885,11.132072,22.140646,1142.727202,20.538498,561411.533044,1.015247,45.936352,13.183068,2.690742,0.077292,0.052568,121.222855,102.800983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021467,70.233470,76.518818,100.000000,31.892995,48.607595,66.440609,62.295384,21.493671,30.000000,42.369193,1666.259766,29.118825,0.012299,75.442484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.583474,87.950475,139.074921,159.194993,112.022766,116.321654,54.545122,14.359804,135.254011,3.737610,88.118845,53.246816,157.071160,138.165666,154.479800,134.547801,83.207455,131.455886,-0.064085,0.037804,32.025740,-235.690791,131.855567,3.523375,28.735138,11.053964,36.984276,1910.254321,20.559873,561430.575803,1.020504,46.011123,13.212191,2.693184,0.077002,0.054722,121.227267,102.795496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001749,70.262707,76.542399,100.000000,31.896625,48.607595,66.440609,62.280020,21.493671,30.000000,42.377599,1673.583984,29.069260,0.012231,75.439902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.646561,87.929156,139.067199,159.158044,112.018942,116.314988,54.446972,14.360803,135.247982,3.734276,88.167811,53.189987,157.061436,138.160939,154.479508,134.568357,83.218236,131.467333,-0.064059,0.037801,32.025740,-235.689138,131.648212,3.520349,28.693885,11.058418,0.980276,50.722980,20.544553,561509.509128,1.017773,45.976844,13.208752,2.691281,0.076502,0.054141,121.169462,102.783665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023005,70.261142,76.524443,100.000000,31.896114,48.607595,66.440609,62.338015,21.493671,30.000000,42.386659,1680.908203,29.090987,0.012330,75.448417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.786619,87.942722,139.082192,159.161403,112.034547,116.322588,54.501995,14.360946,135.237174,3.732104,88.195066,53.112972,157.070632,138.115442,154.461484,134.603051,83.208257,131.406913,-0.064054,0.037755,32.025740,-235.689322,131.932904,3.518151,28.685717,11.071310,17.760778,918.078030,20.587563,561554.002272,1.020835,46.068298,13.198180,2.696114,0.077108,0.053393,121.122298,102.753924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014861,70.247607,76.566266,100.000000,31.899144,48.607595,66.440609,62.309830,21.493671,30.000000,42.394513,1662.597656,29.129337,0.012301,75.429043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.667353,87.942722,139.097373,159.161403,111.986283,116.331709,54.552486,14.366226,135.128375,3.729646,88.205985,53.155775,157.055742,138.144442,154.488554,134.567261,83.191946,131.527441,-0.063970,0.037717,32.025740,-235.685349,131.900657,3.515792,28.750068,11.116927,16.755854,865.330521,20.555573,561427.496028,1.021215,45.983438,13.193078,2.692671,0.076340,0.054687,121.039294,102.767539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003049,70.248244,76.569589,100.000000,31.903203,48.607595,66.440609,62.239741,21.493671,30.000000,42.404093,1669.921875,29.123748,0.012229,75.436041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.758619,87.956012,139.122475,159.175958,112.014853,116.332825,54.593886,14.366511,135.275918,3.727021,88.215370,53.213401,157.051773,138.119044,154.469815,134.615136,83.198591,131.425538,-0.063834,0.037733,32.025740,-235.683103,131.700584,3.514037,28.716567,11.115304,26.443827,1364.615485,20.496827,561422.709749,1.017303,45.856151,13.173076,2.685678,0.076607,0.054942,120.954400,102.772042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986236,70.245954,76.539641,100.000000,31.908186,48.607595,66.440609,62.311490,21.493671,30.000000,42.416784,1680.908203,29.099281,0.012328,75.437754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.697339,87.977607,139.094540,159.194993,112.082999,116.340297,54.535008,14.360803,135.196990,3.725391,88.210875,53.288424,157.067563,138.226374,154.477328,134.574876,83.185052,131.483493,-0.063996,0.037710,32.025740,-235.692569,132.011404,3.512568,28.697563,11.082525,34.440261,1779.184752,20.554433,561575.668608,1.018976,45.976077,13.249183,2.692171,0.076752,0.054096,120.898327,102.729626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007337,70.266219,76.579934,100.000000,31.914822,48.607595,66.440609,62.257585,21.493671,30.000000,42.426980,1666.259766,29.164352,0.012309,75.446985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.816868,87.959334,139.105391,159.196392,112.090236,116.343353,54.582144,14.368081,135.161120,3.723452,88.056915,53.190768,157.060219,138.196354,154.456716,134.633330,83.193762,131.415354,-0.064033,0.037715,32.025740,-235.683004,131.977402,3.510775,28.861369,11.065197,62.740701,3238.387199,20.517897,561530.749015,1.016306,45.897576,13.191984,2.687909,0.076246,0.053580,120.812267,102.715768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990131,70.256899,76.558655,100.000000,31.917160,48.607595,66.440609,62.290731,21.493671,30.000000,42.436298,1669.921875,29.141490,0.012206,75.439527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.840415,87.905900,139.123223,159.149646,112.081629,116.353228,54.502903,14.367653,135.285885,3.721358,88.049892,53.207558,157.070189,138.163373,154.458013,134.607151,83.183382,131.540458,-0.063810,0.037714,32.025740,-235.685229,131.921011,3.508556,28.773471,11.130269,27.080057,1399.780491,20.543813,561667.150136,1.018824,45.980789,13.234278,2.690555,0.076243,0.054952,120.845406,102.818300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007320,70.261224,76.575779,100.000000,31.923448,48.607595,66.440609,62.227112,21.493671,30.000000,42.444583,1677.246094,29.131176,0.012329,75.436637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.704514,87.905900,139.087045,159.149646,112.071351,116.357063,54.604760,14.368224,135.233829,3.719658,88.117432,53.171093,157.072277,138.152492,154.476758,134.636895,83.179472,131.454511,-0.063828,0.037699,32.025740,-235.688742,131.888787,3.507101,28.790744,11.062132,34.433616,1776.569173,20.491210,561561.826542,1.015390,45.842378,13.191759,2.684558,0.076563,0.053319,120.951735,102.793697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986379,70.249001,76.576779,100.000000,31.926423,48.607595,66.440609,62.214920,21.493671,30.000000,42.450875,1669.921875,29.180003,0.012271,75.436526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.780080,87.910053,139.079130,159.131732,112.101272,116.355483,54.634318,14.365227,135.163986,3.717143,88.157524,53.172482,157.037929,138.160292,154.469931,134.514598,83.163292,131.532972,-0.063939,0.037939,32.025740,-235.686348,132.221408,3.504187,28.800282,11.053820,58.266618,3004.583501,20.482540,561539.406383,1.016324,45.765303,13.264203,2.683683,0.076387,0.053925,120.962857,102.852591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962710,70.233221,76.578176,100.000000,31.926798,48.607595,66.440609,62.285091,21.493671,30.000000,42.459718,1666.259766,29.140949,0.012212,75.431830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.709102,87.932755,139.097591,159.155804,112.093979,116.357032,54.412715,14.368509,135.272195,3.713146,88.210616,53.314811,157.058010,138.245694,154.482126,134.626261,83.199495,131.465571,-0.063902,0.038193,32.025740,-235.679635,132.030041,3.499941,28.691902,11.087663,11.739798,607.841302,20.538724,561646.698522,1.017343,45.901866,13.225481,2.690037,0.076661,0.053784,121.012456,102.933947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981892,70.261523,76.601079,100.000000,31.929120,48.607595,66.440609,62.243937,21.493671,30.000000,42.468392,1680.908203,29.092772,0.012299,75.437728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.705934,87.949921,139.140678,159.169240,112.137377,116.374425,54.452097,14.358948,135.242695,3.709319,88.156516,53.269676,157.079359,138.249547,154.498620,134.656955,83.228855,131.472007,-0.063960,0.038551,32.025740,-235.691647,131.821100,3.495768,28.691775,11.119054,20.575522,1064.550452,20.503409,561636.961425,1.015186,45.830049,13.280580,2.685958,0.076839,0.053631,121.116982,102.888750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992510,70.258448,76.599380,100.000000,31.938533,48.607595,66.440609,62.226969,21.493671,30.000000,42.481314,1666.259766,29.137000,0.012305,75.441981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.761166,87.937739,139.139757,159.155804,112.164412,116.368707,54.566309,14.365369,135.249280,3.706407,88.140194,53.196340,157.079676,138.291467,154.497046,134.556952,83.215186,131.475001,-0.063915,0.038530,32.025740,-235.684735,132.013197,3.493514,28.754557,11.052702,60.690483,3133.473421,20.539640,561640.251382,1.020901,45.924106,13.210943,2.690002,0.076067,0.053825,121.117975,102.843815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993688,70.244692,76.583543,100.000000,31.945233,48.607595,66.440609,62.281752,21.493671,30.000000,42.491175,1666.259766,29.106547,0.012219,75.438393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.749168,87.937739,139.078988,159.155804,112.163534,116.351047,54.553909,14.367510,135.289501,3.703507,88.149032,53.231456,157.069636,138.248458,154.481298,134.649383,83.197175,131.458695,-0.063933,0.038520,32.025740,-235.686515,132.025942,3.490540,28.680074,11.073636,26.185291,1352.264140,20.551668,561686.940222,1.020424,45.944457,13.184776,2.691000,0.077013,0.053448,121.125773,102.838585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968121,70.224941,76.567448,100.000000,31.949272,48.607595,66.440609,62.252916,21.493671,30.000000,42.499579,1684.570312,29.136243,0.012334,75.440302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.853829,87.928049,139.115802,159.146567,112.186633,116.347888,54.523102,14.365084,135.243928,3.701947,88.148988,53.227243,157.056572,138.339930,154.484467,134.794778,83.196315,131.559274,-0.064114,0.038517,32.025740,-235.690411,131.959232,3.488897,28.682904,11.130702,27.272886,1409.225637,20.524836,561638.744983,1.017035,45.876742,13.199931,2.688111,0.076536,0.054463,121.055624,102.842138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981140,70.232563,76.576051,100.000000,31.948189,48.607595,66.440609,62.258455,21.493671,30.000000,42.508031,1666.259766,29.139398,0.012318,75.440925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.577254,87.938846,139.130038,159.153285,112.229878,116.352470,54.584367,14.361944,135.238500,3.700061,88.090253,53.302074,157.051451,138.239457,154.462302,134.674131,83.205870,131.502755,-0.064038,0.038508,32.025740,-235.690610,131.917097,3.486969,28.754972,11.153528,42.391034,2187.941622,20.517967,561599.974905,1.017366,45.888802,13.209852,2.687560,0.076099,0.052937,120.993108,102.914612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967208,70.229006,76.549037,100.000000,31.954831,48.607595,66.440609,62.205527,21.493671,30.000000,42.516877,1680.908203,29.168391,0.012180,75.449934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.632212,87.918913,139.166754,159.149926,112.235851,116.365470,54.517673,14.361944,135.312701,3.697154,88.112526,53.238236,157.065611,138.309962,154.490885,134.626704,83.221889,131.544055,-0.063847,0.038528,32.025740,-235.690610,131.980892,3.483913,28.707552,11.092333,0.385423,19.917272,20.475472,561510.810661,1.015670,45.773988,13.260602,2.682845,0.076441,0.054394,121.073095,102.946660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986933,70.249554,76.536772,100.000000,31.961254,48.607595,66.440609,62.351694,21.493671,30.000000,42.526333,1669.921875,29.166173,0.012288,75.443388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.645982,87.916144,139.144946,159.137610,112.249776,116.366361,54.487176,14.369936,135.291927,3.693292,88.079750,53.202531,157.058387,138.336439,154.478720,134.679026,83.208306,131.731448,-0.063834,0.038510,32.025740,-235.686376,132.305249,3.480456,28.723563,11.131153,28.865243,1492.488235,20.603429,561693.031498,1.020476,46.062939,13.223015,2.697508,0.076428,0.053065,121.177958,102.949357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949940,70.225848,76.542434,100.000000,31.964293,48.607595,66.440609,62.323704,21.493671,30.000000,42.537137,1673.583984,29.171835,0.012257,75.446414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.736278,87.916144,139.155252,159.137610,112.274263,116.368734,54.512892,14.367653,135.242084,3.690374,88.049199,53.246056,157.040021,138.315016,154.476192,134.737697,83.214543,131.566577,-0.063876,0.038482,32.025740,-235.683759,131.926069,3.477605,28.782180,11.156341,63.721099,3293.169048,20.585440,561657.523622,1.020615,45.987643,13.227480,2.695348,0.077048,0.055544,121.210566,102.992610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965012,70.238011,76.520309,100.000000,31.969034,48.607595,66.440609,62.318395,21.493671,30.000000,42.545748,1662.597656,29.177136,0.012327,75.436134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.724124,87.887351,139.193624,159.117456,112.294128,116.364663,54.640905,14.364228,135.288671,3.688052,88.095252,53.260011,157.055907,138.321243,154.468664,134.659302,83.242386,131.577680,-0.063716,0.038500,32.025740,-235.688980,132.024129,3.474939,28.736347,11.103025,20.432677,1053.506897,20.576191,561682.811122,1.020893,45.971009,13.333943,2.694207,0.076360,0.054036,121.191440,102.975895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002402,70.225195,76.523258,100.000000,31.976375,48.607595,66.440609,62.273234,21.493671,30.000000,42.553035,1680.908203,29.131230,0.012295,75.449806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.605508,87.892888,139.198742,159.109618,112.297791,116.362780,54.725186,14.362658,135.374050,3.686604,88.113858,53.214584,157.059031,138.279104,154.482772,134.653820,83.229774,131.622308,-0.063655,0.038516,32.025740,-235.691040,131.905900,3.472861,28.768188,11.073527,22.902938,1179.054688,20.537459,561623.499665,1.018509,45.880165,13.245993,2.689704,0.078305,0.053070,121.243573,102.962362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992974,70.215770,76.511368,100.000000,31.984827,48.607595,66.440609,62.282392,21.493671,30.000000,42.561493,1666.259766,29.142139,0.012353,75.441351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.592928,87.906731,139.172460,159.123334,112.285562,116.354854,54.567978,14.362373,135.235496,3.684875,88.122992,53.087110,157.052064,138.312190,154.452699,134.706340,83.224726,131.654507,-0.063789,0.038496,32.025740,-235.689039,132.249390,3.471285,28.768116,11.120785,32.367085,1671.074154,20.546484,561506.397128,1.016275,45.863593,13.223657,2.691077,0.078308,0.054409,121.201140,102.898295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003984,70.200642,76.510397,100.000000,31.990085,48.607595,66.440609,62.347761,21.493671,30.000000,42.570264,1673.583984,29.131735,0.012223,75.438095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.669250,87.906731,139.135911,159.123334,112.304866,116.358566,54.565297,14.355951,135.294286,3.683087,88.145177,53.203653,157.032053,138.186678,154.459496,134.623481,83.245150,131.516840,-0.063760,0.038468,32.025740,-235.695787,132.028741,3.469156,28.680741,11.121092,-0.593643,-30.650588,20.600645,561605.168897,1.017227,45.988512,13.258392,2.697362,0.077829,0.055619,121.269277,102.858740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000233,70.212656,76.492279,100.000000,31.993688,48.607595,66.440609,62.358027,21.493671,30.000000,42.579514,1677.246094,29.083774,0.012363,75.445016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.681116,87.908669,139.130395,159.134251,112.313086,116.360040,54.504497,14.363514,135.236311,3.681001,88.199170,53.094261,157.031535,138.251987,154.456327,134.710089,83.234471,131.500897,-0.063800,0.038484,32.025740,-235.687080,132.081010,3.466915,28.750104,11.037863,24.100937,1245.751951,20.601646,561607.152643,1.020390,46.015029,13.279399,2.697510,0.076123,0.055044,121.270396,102.787560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990534,70.207108,76.496338,100.000000,31.994459,48.607595,66.440609,62.322052,21.493671,30.000000,42.588253,1666.259766,29.139795,0.012310,75.442638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.755844,87.926388,139.168742,159.147687,112.287898,116.360738,54.522381,14.364228,135.290469,3.677249,88.202447,53.269433,157.035277,138.246648,154.460838,134.599000,83.246368,131.464065,-0.063996,0.038505,32.025740,-235.689634,132.330378,3.463151,28.794675,11.067451,63.338488,3272.825656,20.562465,561531.716966,1.018845,45.938176,13.190721,2.692818,0.076127,0.054301,121.319783,102.807988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002534,70.213298,76.493095,100.000000,32.002224,48.607595,66.440609,62.318048,21.493671,30.000000,42.600691,1669.921875,29.135413,0.012260,75.447496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.704459,87.955735,139.168117,159.168681,112.294370,116.363044,54.602574,14.358948,135.258875,3.674150,88.222808,53.324417,157.046732,138.224191,154.456812,134.616700,83.275158,131.522285,-0.064059,0.038508,32.025740,-235.690177,132.345329,3.460231,28.706290,11.117161,22.386935,1155.078547,20.556455,561558.068529,1.019746,45.928173,13.193492,2.692093,0.078638,0.053406,121.319189,102.759431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005173,70.221329,76.502352,100.000000,32.008176,48.607595,66.440609,62.283700,21.493671,30.000000,42.609521,1677.246094,29.108783,0.012337,75.431284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.738840,87.956012,139.177966,159.173159,112.345451,116.370656,54.548987,14.359518,135.328416,3.671339,88.118950,53.283891,157.027948,138.302792,154.416778,134.661763,83.210421,131.525631,-0.064164,0.038523,32.025740,-235.686829,132.098714,3.457520,28.729874,11.116638,24.407590,1260.573566,20.529564,561516.849776,1.017870,45.870740,13.163324,2.688947,0.075760,0.053034,121.197608,102.777620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967501,70.179103,76.480741,100.000000,32.014140,48.607595,66.440609,62.311019,21.493671,30.000000,42.620011,1666.259766,29.177118,0.012294,75.438359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.715467,87.956012,139.196951,159.173159,112.379203,116.381352,54.516466,14.370079,135.392257,3.667723,88.117683,53.453965,157.053508,138.357684,154.453391,134.674931,83.249577,131.624505,-0.064285,0.038554,32.025740,-235.681333,132.069953,3.453693,28.729441,11.096264,29.758059,1537.824937,20.554633,561540.570099,1.017558,45.951754,13.163415,2.691608,0.078194,0.055003,121.245719,102.873859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991464,70.211356,76.501271,100.000000,32.019693,48.607595,66.440609,62.295985,21.493671,30.000000,42.629135,1669.921875,29.175369,0.012255,75.438342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.807994,87.930817,139.226123,159.145727,112.410948,116.387512,54.572763,14.364370,135.368898,3.664459,87.984390,53.355180,157.029306,138.351812,154.462417,134.808244,83.244916,131.531626,-0.064329,0.038547,32.025740,-235.688021,132.632690,3.449796,28.727097,11.085932,-1.089122,-56.225138,20.541989,561700.107296,1.017893,45.917457,13.229811,2.690009,0.077106,0.053589,121.258872,102.830143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980614,70.195946,76.488749,100.000000,32.026459,48.607595,66.440609,62.308791,21.493671,30.000000,42.636983,1673.583984,29.115526,0.012328,75.449806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.710964,87.866863,139.262767,159.102340,112.451943,116.379933,54.533354,14.365084,135.336924,3.661793,87.940269,53.367102,157.036515,138.367903,154.450348,134.807816,83.209232,131.679419,-0.064526,0.038553,32.025740,-235.684857,132.287507,3.447388,28.792692,11.131225,36.191545,1869.712847,20.557435,561681.277583,1.019091,45.940959,13.239678,2.691592,0.079532,0.053516,121.228579,102.856371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965720,70.198065,76.487366,100.000000,32.033937,48.607595,66.440609,62.260581,21.493671,30.000000,42.645855,1666.259766,29.152957,0.012310,75.449201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.819200,87.831426,139.302721,159.057834,112.491123,116.386546,54.598403,14.360946,135.480696,3.659351,87.944750,53.366050,157.030081,138.480400,154.484008,134.782491,83.237870,131.839664,-0.064316,0.038561,32.025740,-235.690302,132.120863,3.445068,28.798353,11.136399,17.541564,905.145445,20.519979,561625.763804,1.016069,45.822773,13.198288,2.687348,0.076403,0.055205,121.263081,102.789686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964453,70.196798,76.509646,100.000000,32.047806,48.607595,66.440609,62.310943,21.493671,30.000000,42.651110,1684.570312,29.202324,0.012261,75.441555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.847311,87.800972,139.274640,159.037121,112.523325,116.401469,54.594155,14.361516,135.377648,3.657334,87.943756,53.256975,157.028576,138.439584,154.441250,134.930068,83.238497,131.671281,-0.064518,0.038555,32.025740,-235.684668,132.282798,3.442797,28.765898,11.096390,12.474462,643.732858,20.564537,561631.277049,1.018644,45.856340,13.307239,2.693099,0.078299,0.054810,121.151683,102.830257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948690,70.237872,76.503278,100.000000,32.056793,48.607595,66.440609,62.246829,21.493671,30.000000,42.660123,1680.908203,29.162802,0.012342,75.443635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.678620,87.800972,139.286484,159.037121,112.550645,116.411030,54.550061,14.358805,135.521376,3.655329,87.968288,53.182304,157.044523,138.346901,154.454218,134.805123,83.270686,131.651429,-0.064631,0.038551,32.025740,-235.695057,132.356281,3.440643,28.886233,11.083715,18.598010,960.508533,20.521187,561484.418849,1.015106,45.712128,13.357971,2.688245,0.077648,0.054096,121.133199,102.879723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948385,70.249183,76.536551,100.000000,32.062273,48.607595,66.440609,62.234500,21.493671,30.000000,42.666422,1666.259766,29.170194,0.012182,75.446669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.722346,87.791559,139.316486,159.026764,112.539301,116.429133,54.629243,14.367367,135.431386,3.652734,87.995283,53.271110,157.015779,138.424005,154.432198,134.763488,83.242056,131.734756,-0.064620,0.038574,32.025740,-235.686821,132.166769,3.438026,28.811209,11.155241,29.202548,1506.002059,20.505413,561489.171984,1.014647,45.653452,13.273940,2.686246,0.076370,0.053855,121.106140,102.914847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935859,70.228364,76.507690,100.000000,32.069643,48.607595,66.440609,62.322129,21.493671,30.000000,42.673584,1688.232422,29.215775,0.012199,75.449610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.771380,87.800695,139.294679,159.041039,112.559669,116.437518,54.667564,14.363657,135.421628,3.649363,88.020922,53.414244,157.002769,138.390523,154.418392,134.873048,83.224718,131.570743,-0.064699,0.038582,32.025740,-235.687918,131.880304,3.434817,28.758993,11.091576,-1.285570,-66.251524,20.584837,561564.386841,1.019133,45.822987,13.231914,2.695244,0.078136,0.053426,121.064841,102.837156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.906196,70.227336,76.499682,100.000000,32.079912,48.607595,66.440609,62.296299,21.493671,30.000000,42.681129,1669.921875,29.160079,0.012354,75.442800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.801023,87.827827,139.316559,159.060073,112.588270,116.448857,54.516483,14.369080,135.478534,3.645810,87.976897,53.477007,157.010114,138.443385,154.447709,134.780683,83.229977,131.709697,-0.065027,0.038590,32.025740,-235.683475,132.323972,3.431542,28.835153,11.077710,32.898912,1700.136143,20.572364,561676.457613,1.016862,45.769589,13.301831,2.693545,0.077872,0.053423,121.056567,102.889448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925479,70.257396,76.511984,100.000000,32.085740,48.607595,66.440609,62.270229,21.493671,30.000000,42.689190,1662.597656,29.183915,0.012186,75.451340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
