OSU 80 Ton Compressor Load Stand
51.787418,87.800141,139.282162,159.012768,112.673506,116.633748,54.543284,14.364941,135.410982,3.515857,87.991253,53.402046,156.967695,138.306252,154.397971,134.611611,83.311091,131.552602,-0.064510,0.038547,32.025740,-235.685980,132.540261,3.310446,28.674448,11.073978,5.753264,297.168644,20.618312,562748.125050,1.021555,45.858745,13.149587,2.693955,0.076063,0.053482,121.236555,102.853321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.881313,70.261368,76.542283,100.000000,32.580952,48.607595,66.440609,62.370868,21.493671,30.000000,43.156165,1673.583984,29.070252,0.012374,75.442237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.706413,87.784361,139.268207,159.001852,112.708169,116.636706,54.573909,14.369508,135.485173,3.513518,87.955410,53.439100,156.937177,138.368728,154.376823,134.609332,83.307889,131.555209,-0.064557,0.038548,32.025740,-235.685661,132.335658,3.308728,28.695508,11.022844,32.311492,1668.022646,20.640719,562591.333897,1.019067,45.864983,13.143290,2.696972,0.075945,0.053872,121.342343,102.844595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849407,70.239017,76.512290,100.000000,32.590840,48.607595,66.440609,62.309194,21.493671,30.000000,43.165709,1669.921875,29.048940,0.012253,75.429921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.762523,87.781592,139.317861,159.000172,112.686489,116.629814,54.735306,14.364513,135.417908,3.512487,87.876905,53.326409,156.958367,138.375675,154.385210,134.761286,83.315416,131.635263,-0.064471,0.038526,32.025740,-235.687061,132.488111,3.307429,28.692893,11.103836,53.083750,2732.272668,20.574266,562480.858222,1.018890,45.712767,13.142515,2.689498,0.078249,0.053210,121.441960,102.837175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.883089,70.262313,76.549937,100.000000,32.597428,48.607595,66.440609,62.341536,21.493671,30.000000,43.172444,1673.583984,29.085415,0.012294,75.433944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.796766,87.781592,139.309499,159.000172,112.647301,116.619128,54.606217,14.364085,135.319091,3.511826,87.900610,53.265554,156.954639,138.378355,154.374658,134.645469,83.345946,131.531993,-0.064269,0.038540,32.025740,-235.688306,132.732584,3.306419,28.641038,11.117269,9.908584,511.210190,20.608438,562527.299146,1.020030,45.778414,13.147011,2.693442,0.078963,0.054115,121.383525,102.850260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872764,70.269830,76.537070,100.000000,32.606100,48.607595,66.440609,62.310688,21.493671,30.000000,43.179772,1677.246094,29.131843,0.012341,75.439288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.753989,87.732312,139.265424,158.967423,112.613892,116.602416,54.548135,14.370364,135.346780,3.508731,87.971664,53.273457,156.937222,138.320835,154.365893,134.654518,83.303513,131.557535,-0.064285,0.038540,32.025740,-235.680067,132.588921,3.303925,28.669291,11.059175,17.353791,896.281539,20.589408,562440.238219,1.015764,45.719232,13.179173,2.691481,0.076388,0.054292,121.326793,102.820336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855682,70.244045,76.532996,100.000000,32.610767,48.607595,66.440609,62.291174,21.493671,30.000000,43.184748,1666.259766,29.086389,0.012303,75.434063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.729134,87.737573,139.272592,158.956507,112.638245,116.606880,54.606311,14.370221,135.325554,3.506440,88.028152,53.397904,156.925052,138.290593,154.380936,134.679311,83.321900,131.583184,-0.063991,0.038542,32.025740,-235.680373,132.590409,3.302082,28.680669,11.064530,30.004255,1547.996633,20.570860,562299.442080,1.017345,45.684827,13.097441,2.689540,0.076518,0.053936,121.388664,102.845116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882138,70.246844,76.535886,100.000000,32.614696,48.607595,66.440609,62.312392,21.493671,30.000000,43.191728,1673.583984,29.090554,0.012265,75.439288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.721825,87.778270,139.231812,158.991775,112.659050,116.617274,54.534253,14.360946,135.329843,3.504996,87.952809,53.456365,156.922652,138.262341,154.341817,134.698068,83.308523,131.509755,-0.063910,0.038534,32.025740,-235.691119,132.750003,3.300519,28.657608,11.092189,-0.517360,-26.727219,20.577877,562263.428642,1.019073,45.678529,13.152540,2.690912,0.078632,0.053392,121.363312,102.866792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849618,70.247109,76.507165,100.000000,32.621605,48.607595,66.440609,62.325619,21.493671,30.000000,43.199006,1680.908203,29.060768,0.012350,75.447718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.818082,87.778270,139.286532,158.991775,112.624209,116.623360,54.584220,14.367082,135.374551,3.504473,87.882676,53.462826,156.912343,138.262752,154.337155,134.650910,83.305737,131.607143,-0.063881,0.038544,32.025740,-235.682206,132.635402,3.299755,28.707101,11.128033,18.522380,956.003925,20.591214,562267.663799,1.018567,45.708777,13.146871,2.692343,0.076391,0.053208,121.419371,102.830104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839524,70.231213,76.487885,100.000000,32.625575,48.607595,66.440609,62.329135,21.493671,30.000000,43.208208,1666.259766,29.096089,0.012304,75.436569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.816477,87.765535,139.281133,158.997093,112.641831,116.626497,54.571643,14.364370,135.338008,3.503208,87.916144,53.272987,156.938817,138.258405,154.360680,134.669549,83.330630,131.572110,-0.063739,0.038574,32.025740,-235.682140,132.494658,3.298216,28.667633,11.068335,61.366315,3168.057187,20.592360,562412.550502,1.020258,45.756824,13.123834,2.691935,0.076167,0.053802,121.459284,102.847663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.861586,70.255339,76.527393,100.000000,32.642909,48.607595,66.440609,62.356300,21.493671,30.000000,43.217419,1673.583984,29.025302,0.012251,75.442033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.766473,87.729544,139.260499,158.968543,112.644234,116.634758,54.474048,14.373504,135.315925,3.502021,87.977031,53.458689,156.921882,138.269501,154.348615,134.612676,83.339988,131.558552,-0.063574,0.038558,32.025740,-235.677908,132.788340,3.297050,28.632780,11.059283,24.699980,1277.429519,20.558370,562392.505525,1.017331,45.660095,13.174912,2.687991,0.075698,0.053439,121.489003,102.891178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867446,70.247507,76.509650,100.000000,32.645952,48.607595,66.440609,62.277842,21.493671,30.000000,43.222909,1680.908203,29.049535,0.012338,75.444726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.657849,87.744771,139.243824,158.972461,112.629202,116.636211,54.516891,14.361516,135.389252,3.500413,87.964927,53.405768,156.905717,138.234939,154.363814,134.654960,83.351424,131.548687,-0.063582,0.038591,32.025740,-235.686301,132.809800,3.295372,28.673547,11.107785,22.228083,1148.684909,20.558218,562333.077161,1.017596,45.648971,13.132649,2.687970,0.078641,0.053943,121.412267,102.862811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845102,70.252552,76.519945,100.000000,32.650983,48.607595,66.440609,62.305708,21.493671,30.000000,43.229863,1662.597656,29.028565,0.012284,75.429435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.695635,87.750585,139.291409,158.983378,112.648249,116.634109,54.595966,14.365369,135.412554,3.498993,87.883858,53.303224,156.903317,138.207384,154.349675,134.769965,83.306933,131.549928,-0.063398,0.038580,32.025740,-235.685388,132.538405,3.294182,28.646898,11.126807,32.907454,1698.101804,20.577175,562327.229641,1.020469,45.663215,13.116571,2.690168,0.076128,0.053956,121.360613,102.808498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842878,70.233320,76.504327,100.000000,32.658121,48.607595,66.440609,62.363894,21.493671,30.000000,43.237678,1673.583984,29.063851,0.012242,75.441146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.702171,87.750585,139.323416,158.983378,112.619721,116.631073,54.529565,14.365512,135.337352,3.497869,87.936332,53.366555,156.903795,138.296517,154.355074,134.706383,83.323293,131.579128,-0.063272,0.038564,32.025740,-235.689166,132.692569,3.292944,28.625964,11.061609,-1.479202,-76.423220,20.624667,562396.689351,1.022034,45.787691,13.100242,2.695502,0.076315,0.053714,121.409184,102.846079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840083,70.259565,76.530702,100.000000,32.666845,48.607595,66.440609,62.347930,21.493671,30.000000,43.245087,1673.583984,29.052780,0.012405,75.443712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.723358,87.728437,139.264333,158.958466,112.611722,116.627237,54.562889,14.365798,135.375718,3.495746,88.033670,53.365379,156.927769,138.240365,154.362467,134.696727,83.335655,131.566680,-0.063309,0.038523,32.025740,-235.686267,132.568854,3.290131,28.621890,11.060239,33.501024,1729.779371,20.614832,562471.550738,1.019743,45.755480,13.145348,2.694452,0.076219,0.054626,121.493854,102.882545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838645,70.258542,76.536577,100.000000,32.673402,48.607595,66.440609,62.346092,21.493671,30.000000,43.251130,1662.597656,29.041872,0.012318,75.434745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.659669,87.761659,139.240309,158.968543,112.559823,116.643605,54.500204,14.362230,135.284712,3.492124,88.025919,53.285466,156.916212,138.309430,154.363744,134.620960,83.345370,131.452599,-0.063162,0.038404,32.025740,-235.689508,132.477344,3.286100,28.635575,11.127042,59.714623,3086.828929,20.616031,562417.792593,1.020819,45.748906,13.143468,2.694730,0.076655,0.053724,121.489464,102.897243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834234,70.252474,76.537312,100.000000,32.679119,48.607595,66.440609,62.333881,21.493671,30.000000,43.262055,1669.921875,29.095368,0.012318,75.437063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.662507,87.777439,139.226960,158.988696,112.554753,116.635505,54.527715,14.356094,135.231996,3.488975,88.020897,53.287451,156.920781,138.241785,154.352051,134.523555,83.328033,131.476499,-0.063089,0.038325,32.025740,-235.693357,132.473818,3.283431,28.607501,11.110688,16.149197,834.379503,20.595756,562325.232544,1.019657,45.705450,13.124933,2.692484,0.078125,0.054195,121.438394,102.843924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819338,70.266207,76.525599,100.000000,32.685634,48.607595,66.440609,62.375789,21.493671,30.000000,43.269315,1677.246094,29.040321,0.012388,75.427790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.686952,87.782146,139.242872,158.987577,112.531512,116.624061,54.591761,14.368366,135.260775,3.484905,88.011237,53.268373,156.927497,138.259456,154.339108,134.644535,83.336632,131.580023,-0.063244,0.038310,32.025740,-235.682882,132.979156,3.279769,28.626163,11.051134,22.700680,1171.498571,20.625596,562469.501653,1.022413,45.802747,13.058634,2.695339,0.076072,0.053547,121.370289,102.883501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845401,70.268198,76.528503,100.000000,32.692137,48.607595,66.440609,62.377339,21.493671,30.000000,43.277467,1666.259766,29.047443,0.012351,75.425761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.700241,87.782146,139.219623,158.987577,112.522649,116.619272,54.692740,14.362230,135.329167,3.480527,88.078002,53.281405,156.912208,138.233526,154.365025,134.543219,83.336428,131.508264,-0.063346,0.038271,32.025740,-235.685588,132.758956,3.275585,28.626289,11.060906,41.267833,2125.748966,20.621413,562491.275970,1.021804,45.815670,13.087827,2.694932,0.076987,0.054687,121.357173,102.788205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848505,70.265079,76.522121,100.000000,32.697160,48.607595,66.440609,62.367395,21.493671,30.000000,43.285128,1680.908203,29.090554,0.012295,75.430355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.842935,87.796819,139.202364,158.996254,112.523760,116.603992,54.622158,14.363657,135.281072,3.476436,88.065281,53.333675,156.910462,138.206162,154.368194,134.644552,83.375010,131.531402,-0.063147,0.038270,32.025740,-235.689551,132.751899,3.272023,28.610170,11.096192,4.716362,243.258655,20.611221,562410.962943,1.019995,45.795778,13.130571,2.693966,0.077140,0.053817,121.335428,102.817959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855716,70.264404,76.552371,100.000000,32.700988,48.607595,66.440609,62.362203,21.493671,30.000000,43.293320,1677.246094,29.050472,0.012370,75.436433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.643393,87.801802,139.232977,159.006051,112.523681,116.595403,54.448386,14.367225,135.209785,3.472538,88.003903,53.297120,156.917556,138.283179,154.334435,134.668003,83.316954,131.505423,-0.063084,0.038261,32.025740,-235.684513,132.811756,3.267916,28.625189,11.114456,15.903843,822.900017,20.600643,562379.042720,1.017787,45.782408,13.095189,2.692823,0.075586,0.054064,121.361214,102.818302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853143,70.214957,76.500429,100.000000,32.705261,48.607595,66.440609,62.289500,21.493671,30.000000,43.300915,1666.259766,29.011274,0.012256,75.434336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.748428,87.788237,139.234415,158.993735,112.528192,116.583964,54.612964,14.363942,135.217944,3.468499,88.006302,53.166487,156.911916,138.191888,154.320073,134.562370,83.319792,131.523689,-0.063131,0.038231,32.025740,-235.687632,132.791832,3.263686,28.597693,11.061663,16.678658,860.389983,20.531770,562157.402184,1.015974,45.653691,13.068085,2.685079,0.079760,0.053455,121.437932,102.811088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.844864,70.220787,76.516878,100.000000,32.713660,48.607595,66.440609,62.394279,21.493671,30.000000,43.308792,1677.246094,29.042611,0.012241,75.439228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.833802,87.784637,139.234791,158.990376,112.524133,116.570291,54.541268,14.362515,135.157352,3.463418,88.055058,53.241405,156.914919,138.257368,154.342388,134.587997,83.327085,131.479329,-0.063023,0.038231,32.025740,-235.688896,132.925337,3.258707,28.589453,11.088979,25.582839,1321.458432,20.625136,562371.524590,1.023409,45.859274,13.113254,2.696046,0.076572,0.055187,121.525571,102.794249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842358,70.195050,76.505290,100.000000,32.722075,48.607595,66.440609,62.340091,21.493671,30.000000,43.318215,1688.232422,29.051121,0.012378,75.429835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.746992,87.784637,139.209163,158.990376,112.516908,116.561256,54.483501,14.364228,135.204010,3.460836,88.091595,53.339281,156.928644,138.232089,154.365616,134.533319,83.344881,131.498998,-0.062795,0.038253,32.025740,-235.684733,132.744148,3.255929,28.619275,11.117413,32.491207,1680.083371,20.575400,562226.802082,1.017955,45.740044,13.119476,2.690602,0.076069,0.053220,121.562201,102.830838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.879864,70.216362,76.531055,100.000000,32.728337,48.607595,66.440609,62.294995,21.493671,30.000000,43.325536,1673.583984,29.014502,0.012267,75.442595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.875270,87.806509,139.184031,158.998773,112.520938,116.563612,54.735931,14.371648,135.229572,3.456533,88.060857,53.338905,156.899534,138.116820,154.326578,134.618155,83.315802,131.392803,-0.062840,0.038239,32.025740,-235.680416,132.882912,3.252078,28.613307,11.097670,59.955965,3085.957069,20.534212,562087.423345,1.017351,45.650679,13.090179,2.686177,0.076671,0.053669,121.538245,102.764829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845772,70.196389,76.487738,100.000000,32.729030,48.607595,66.440609,62.338575,21.493671,30.000000,43.334112,1666.259766,29.041764,0.012163,75.442714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.710413,87.816199,139.164220,159.017527,112.523819,116.556819,54.611511,14.364656,135.244154,3.452307,88.074112,53.485903,156.945926,138.186386,154.324287,134.566832,83.325138,131.492244,-0.062895,0.038221,32.025740,-235.689369,132.675887,3.248182,28.618193,11.028325,23.320129,1203.030828,20.568105,562056.576070,1.020197,45.737887,13.082141,2.690189,0.076738,0.053439,121.530359,102.851080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866915,70.223332,76.516503,100.000000,32.733165,48.607595,66.440609,62.269819,21.493671,30.000000,43.341800,1680.908203,29.042431,0.012290,75.439493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.803638,87.824228,139.220473,159.018647,112.527729,116.557587,54.606619,14.366654,135.339638,3.447777,87.864533,53.322864,156.932287,138.208832,154.335207,134.589854,83.304117,131.596920,-0.062947,0.038195,32.025740,-235.685411,132.956886,3.243143,28.643183,11.077710,29.317198,1512.541007,20.507926,562087.071845,1.012852,45.630931,13.058527,2.683052,0.076179,0.053094,121.570499,102.860085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839464,70.212485,76.496135,100.000000,32.739571,48.607595,66.440609,62.354415,21.493671,30.000000,43.350035,1666.259766,29.007091,0.012308,75.434881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.733542,87.824228,139.247103,159.018647,112.549670,116.558981,54.642884,14.373646,135.294657,3.444045,87.872027,53.263745,156.930878,138.236109,154.375804,134.673447,83.329266,131.635418,-0.062853,0.038189,32.025740,-235.679072,132.840041,3.239014,28.597116,11.104990,58.850702,3034.226729,20.578577,562148.648362,1.018621,45.806230,13.098533,2.691222,0.077149,0.054903,121.568765,102.853121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863645,70.221307,76.523959,100.000000,32.747702,48.607595,66.440609,62.302962,21.493671,30.000000,43.358243,1673.583984,29.045568,0.012243,75.432563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.686478,87.745324,139.193584,158.973861,112.547910,116.553672,54.605685,14.364941,135.233162,3.439816,87.921108,53.236684,156.908439,138.149210,154.340809,134.573963,83.319317,131.445516,-0.063133,0.038074,32.025740,-235.685653,132.405002,3.235256,28.603553,11.071923,27.480366,1417.798924,20.545640,562157.204850,1.016758,45.720559,13.171463,2.687465,0.079529,0.053646,121.503250,102.838994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.835231,70.188341,76.490458,100.000000,32.750996,48.607595,66.440609,62.338802,21.493671,30.000000,43.362139,1680.908203,29.012807,0.012330,75.421559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.882639,87.734250,139.168671,158.943071,112.571148,116.551400,54.507255,14.365369,135.199268,3.435554,87.938313,53.366737,156.895293,138.213927,154.338598,134.694669,83.337143,131.456228,-0.063162,0.038003,32.025740,-235.687022,132.804027,3.230744,28.570809,11.047996,33.573697,1735.301149,20.581405,562150.697929,1.017583,45.790999,13.165398,2.691621,0.075911,0.053649,121.500761,102.847242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834467,70.184259,76.501841,100.000000,32.755680,48.607595,66.440609,62.358592,21.493671,30.000000,43.369243,1669.921875,28.986356,0.012298,75.425165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.796742,87.743110,139.208259,158.958746,112.549095,116.557092,54.643478,14.364799,135.189708,3.431592,87.915848,53.365842,156.897939,138.166571,154.319679,134.576102,83.308275,131.511159,-0.063136,0.038002,32.025740,-235.688246,132.740314,3.226712,28.571116,11.072824,17.029004,877.972486,20.589446,562051.839058,1.019041,45.759434,13.081171,2.693037,0.075884,0.053302,121.473091,102.880933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.844018,70.206666,76.512268,100.000000,32.762045,48.607595,66.440609,62.318178,21.493671,30.000000,43.378053,1666.259766,29.017224,0.012249,75.430304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.807656,87.733974,139.220508,158.950629,112.578900,116.554685,54.640781,14.374360,135.355189,3.428880,87.831496,53.390835,156.891243,138.331211,154.307285,134.680842,83.285380,131.474034,-0.063183,0.038003,32.025740,-235.673294,132.526511,3.224477,28.584458,11.113122,31.547878,1626.609312,20.496525,561867.005506,1.016664,45.551280,13.068661,2.682375,0.077225,0.053457,121.411211,102.825373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812996,70.176073,76.495363,100.000000,32.769631,48.607595,66.440609,62.296657,21.493671,30.000000,43.385553,1684.570312,29.030999,0.012274,75.428855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.565578,87.733974,139.183174,158.950629,112.568595,116.558213,54.509526,14.361088,135.317565,3.425710,87.814216,53.310151,156.906699,138.182491,154.329601,134.630901,83.313636,131.527691,-0.063110,0.038017,32.025740,-235.687383,132.811167,3.221461,28.608511,11.107677,-0.126328,-6.529137,20.542618,562024.750213,1.016018,45.646368,13.124779,2.687587,0.076624,0.054363,121.445343,102.767505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829996,70.176886,76.500378,100.000000,32.775631,48.607595,66.440609,62.289469,21.493671,30.000000,43.392148,1677.246094,29.055899,0.012329,75.440984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.601262,87.685525,139.173475,158.920119,112.523179,116.550641,54.536707,14.359518,135.242939,3.423199,87.873727,53.255952,156.895122,138.238830,154.330857,134.684906,83.290551,131.488576,-0.063123,0.038008,32.025740,-235.694997,132.717413,3.218393,28.575299,11.054920,18.123703,936.241773,20.538657,562042.957813,1.015794,45.626270,13.129258,2.687257,0.077976,0.053818,121.487422,102.757308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851710,70.173700,76.505929,100.000000,32.776134,48.607595,66.440609,62.418977,21.493671,30.000000,43.396712,1666.259766,29.057504,0.012192,75.438708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.803728,87.689678,139.171438,158.894927,112.537954,116.550654,54.565936,14.361088,135.253497,3.421573,87.894968,53.179227,156.873221,138.280151,154.324029,134.591786,83.307151,131.458150,-0.063005,0.038010,32.025740,-235.691140,132.736277,3.216393,28.626325,11.065089,15.600450,805.462824,20.642841,562143.368980,1.023437,45.869833,13.127617,2.699149,0.077161,0.053839,121.463010,102.821099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833432,70.189862,76.521841,100.000000,32.783050,48.607595,66.440609,62.400252,21.493671,30.000000,43.403246,1677.246094,29.051662,0.012308,75.442757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.734491,87.699921,139.195024,158.916200,112.542970,116.543117,54.701809,14.364513,135.252019,3.419139,87.887878,53.314226,156.885517,138.248078,154.334470,134.708807,83.292214,131.446067,-0.062966,0.037999,32.025740,-235.686408,132.903350,3.214308,28.587307,11.120821,1.077971,55.518208,20.621307,562062.005975,1.021979,45.785428,13.131300,2.697094,0.076651,0.053860,121.480012,102.905975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829110,70.191765,76.522429,100.000000,32.787186,48.607595,66.440609,62.295132,21.493671,30.000000,43.410015,1669.921875,29.003792,0.012376,75.437276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.785033,87.699921,139.213369,158.916200,112.534932,116.530906,54.760375,14.366368,135.244722,3.416995,87.839674,53.316569,156.865342,138.255332,154.306665,134.600651,83.290799,131.480407,-0.063188,0.037974,32.025740,-235.683409,132.653288,3.212743,28.609845,11.104630,30.707460,1579.819510,20.530088,561909.970013,1.017128,45.585919,13.099606,2.686514,0.076545,0.054135,121.410533,102.878621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801940,70.168755,76.515650,100.000000,32.795040,48.607595,66.440609,62.332756,21.493671,30.000000,43.417136,1666.259766,29.052726,0.012240,75.440456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.692061,87.699367,139.213034,158.916480,112.538073,116.535467,54.597700,14.367082,135.114686,3.417076,87.866759,53.173200,156.851178,138.135810,154.293594,134.570399,83.276554,131.506097,-0.063230,0.037939,32.025740,-235.685473,132.452501,3.212707,28.595060,11.051296,63.273919,3264.978919,20.563812,561963.395796,1.016028,45.665740,13.108548,2.690565,0.077215,0.054400,121.394921,102.901444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781796,70.169363,76.521466,100.000000,32.802738,48.607595,66.440609,62.345067,21.493671,30.000000,43.426001,1662.597656,29.063256,0.012314,75.438487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.580820,87.693830,139.125415,158.905284,112.504277,116.522209,54.582591,14.361944,135.157926,3.416529,87.945943,53.071412,156.880562,138.068347,154.349938,134.537718,83.300755,131.482350,-0.063380,0.037935,32.025740,-235.688650,132.272294,3.212203,28.623602,11.104612,27.798130,1434.800187,20.541721,561878.383437,1.013765,45.614942,13.127000,2.688294,0.076901,0.054665,121.377400,102.941897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810379,70.200422,76.536804,100.000000,32.804873,48.607595,66.440609,62.355816,21.493671,30.000000,43.432389,1680.908203,29.009507,0.012328,75.426554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.830651,87.721792,139.150357,158.924037,112.506348,116.513564,54.514917,14.365512,135.133055,3.416472,88.017526,53.261296,156.886639,138.114937,154.345436,134.544708,83.320127,131.451637,-0.063519,0.037922,32.025740,-235.688676,132.583253,3.212775,28.581808,11.088006,32.948579,1702.751722,20.584336,561987.132828,1.018800,45.707859,13.153989,2.693122,0.078784,0.054187,121.347027,102.923290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839890,70.216645,76.552627,100.000000,32.805049,48.607595,66.440609,62.414343,21.493671,30.000000,43.439003,1669.921875,28.954442,0.012381,75.423673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.738403,87.760274,139.159449,158.953988,112.552227,116.502901,54.574044,14.360803,135.137498,3.417556,88.057262,53.215977,156.871586,138.156032,154.290975,134.500395,83.312979,131.418850,-0.063834,0.037883,32.025740,-235.692569,132.353058,3.213561,28.603877,11.036980,63.750358,3290.989399,20.618712,561927.197625,1.021328,45.814329,13.118009,2.697232,0.078073,0.053035,121.286139,102.883137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795526,70.195117,76.542539,100.000000,32.812836,48.607595,66.440609,62.284495,21.493671,30.000000,43.447197,1673.583984,29.000798,0.012266,75.426580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.752132,87.760274,139.154278,158.953988,112.528717,116.487590,54.492211,14.364941,135.028702,3.419444,88.011143,53.163262,156.863943,138.039608,154.268548,134.470471,83.290791,131.413847,-0.064080,0.037844,32.025740,-235.680589,132.658877,3.214900,28.562137,11.046644,28.508153,1473.888562,20.509813,561734.513781,1.017262,45.590996,13.083398,2.684712,0.077303,0.053391,121.305200,102.898191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781724,70.193353,76.549407,100.000000,32.818237,48.607595,66.440609,62.334916,21.493671,30.000000,43.456131,1684.570312,29.005775,0.012282,75.437413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.761030,87.773010,139.089291,158.978899,112.473075,116.470869,54.507129,14.359947,135.060644,3.420460,88.102119,53.179222,156.896038,137.982757,154.292413,134.352858,83.284059,131.376531,-0.064264,0.037827,32.025740,-235.689014,132.190838,3.216170,28.559198,11.095921,33.143480,1713.068728,20.552656,561812.791176,1.018118,45.722159,13.074277,2.689674,0.076345,0.053909,121.318325,102.957528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815780,70.182589,76.538503,100.000000,32.816400,48.607595,66.440609,62.327312,21.493671,30.000000,43.464017,1669.921875,29.051554,0.012281,75.444112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.691966,87.805678,139.066336,158.991495,112.443230,116.457109,54.558184,14.365512,135.055913,3.422271,88.142378,53.247813,156.898347,138.022021,154.325009,134.399332,83.306035,131.445107,-0.064316,0.037812,32.025740,-235.685409,132.066203,3.218382,28.638297,11.113933,63.788112,3293.895598,20.543024,561779.266623,1.019221,45.708358,13.093981,2.688861,0.076807,0.052993,121.322163,102.938672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827451,70.218315,76.553245,100.000000,32.820134,48.607595,66.440609,62.322384,21.493671,30.000000,43.471385,1666.259766,28.998509,0.012195,75.433458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.844516,87.824781,139.082461,159.015847,112.450031,116.447019,54.529886,14.367082,135.060424,3.424406,88.054892,53.557202,156.897849,138.114053,154.279847,134.488421,83.308946,131.452064,-0.064400,0.037817,32.025740,-235.683839,132.342532,3.220412,28.618247,11.071562,43.847812,2265.391821,20.526793,561726.863519,1.018637,45.712149,13.082193,2.687143,0.077063,0.053097,121.311248,102.924738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831053,70.188314,76.576766,100.000000,32.821459,48.607595,66.440609,62.332396,21.493671,30.000000,43.483161,1680.908203,29.056585,0.012292,75.431711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.775163,87.821182,139.168004,159.010529,112.486289,116.444705,54.603764,14.365227,135.175754,3.427164,87.830141,53.402331,156.929908,138.166672,154.320709,134.484773,83.319543,131.371853,-0.064615,0.037815,32.025740,-235.687981,132.216513,3.222558,28.627912,11.056579,12.251349,632.108062,20.553727,561704.666330,1.019112,45.814265,13.094249,2.690289,0.077365,0.053220,121.343335,102.869581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846807,70.208210,76.566039,100.000000,32.828080,48.607595,66.440609,62.277198,21.493671,30.000000,43.491920,1673.583984,29.076833,0.012335,75.436833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.859900,87.821182,139.120045,159.010529,112.477657,116.442399,54.570404,14.368081,135.195115,3.431415,87.830508,53.280758,156.930350,138.109000,154.334022,134.504414,83.304803,131.326551,-0.064547,0.037813,32.025740,-235.685617,132.197667,3.226962,28.687502,11.097580,25.900487,1337.151906,20.486825,561586.910845,1.016357,45.680068,13.094792,2.682684,0.077057,0.052758,121.307277,102.894317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.835259,70.201230,76.575060,100.000000,32.838250,48.607595,66.440609,62.314814,21.493671,30.000000,43.499590,1666.259766,29.085271,0.012188,75.431941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.896993,87.724561,139.092766,158.945590,112.524779,116.445432,54.573792,14.379355,135.238586,3.435190,87.922145,53.295930,156.902226,138.177528,154.319059,134.585931,83.315466,131.470050,-0.064623,0.037914,32.025740,-235.671730,132.040887,3.230937,28.654903,11.117395,57.799550,2983.804179,20.530427,561586.721356,1.016423,45.746120,13.044387,2.687930,0.076082,0.054063,121.210205,102.910741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.836697,70.194786,76.591574,100.000000,32.835156,48.607595,66.440609,62.267202,21.493671,30.000000,43.502567,1669.921875,29.030314,0.012267,75.439288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.787113,87.711549,139.119329,158.920679,112.545740,116.451545,54.614583,14.364513,135.172916,3.439331,87.903462,53.311140,156.882111,138.134877,154.315158,134.557889,83.302272,131.482470,-0.064904,0.037971,32.025740,-235.687061,132.373574,3.234344,28.691451,11.024196,22.262281,1148.394290,20.484676,561557.484965,1.015228,45.661028,13.036637,2.682613,0.076006,0.053323,121.171316,102.867469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856491,70.207104,76.574156,100.000000,32.837116,48.607595,66.440609,62.247577,21.493671,30.000000,43.509473,1677.246094,29.022940,0.012294,75.488758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.807511,87.715978,139.157600,158.945590,112.562432,116.455302,54.584665,14.362658,135.169263,3.443925,87.827864,53.131253,156.881397,138.130241,154.308386,134.568420,83.299267,131.494000,-0.064843,0.037956,32.025740,-235.683526,132.066938,3.239079,28.693254,11.055208,29.387057,1516.754995,20.459275,561381.382372,1.014174,45.527192,13.097196,2.680170,0.075892,0.053716,121.205639,102.851744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864421,70.192214,76.576067,100.000000,32.846984,48.607595,66.440609,62.301457,21.493671,30.000000,43.515643,1666.259766,29.094899,0.012252,75.430151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.755140,87.693000,139.130911,158.933834,112.583804,116.463129,54.582530,14.361802,135.173800,3.452115,87.888389,53.278053,156.862137,138.138709,154.307992,134.495364,83.293548,131.439111,-0.064801,0.037713,32.025740,-235.691570,132.022029,3.246870,28.667398,11.116764,25.692282,1326.108350,20.513329,561486.204138,1.015763,45.624480,13.116551,2.686370,0.078057,0.054455,121.281608,102.820577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852369,70.178922,76.542716,100.000000,32.855624,48.607595,66.440609,62.289373,21.493671,30.000000,43.524937,1662.597656,29.027375,0.012230,75.426486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.865878,87.693000,139.125382,158.933834,112.603528,116.474806,54.563687,14.357092,135.173013,3.457829,87.878388,53.295760,156.874947,138.199925,154.313649,134.539222,83.313241,131.442891,-0.064877,0.037462,32.025740,-235.696116,132.210500,3.252171,28.611252,11.093649,15.163592,782.939783,20.510666,561505.513777,1.015931,45.608420,13.125275,2.686051,0.076251,0.053307,121.361178,102.909763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873097,70.184293,76.550627,100.000000,32.856925,48.607595,66.440609,62.313759,21.493671,30.000000,43.530534,1677.246094,29.060551,0.012309,75.433117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.837809,87.701028,139.160489,158.941672,112.596196,116.480905,54.599718,14.368366,135.245576,3.464547,87.831675,53.210221,156.871631,138.244406,154.316001,134.620903,83.329265,131.491057,-0.064841,0.037460,32.025740,-235.683208,132.228789,3.258428,28.669778,11.057949,21.219878,1094.920231,20.530578,561552.297547,1.017094,45.638061,13.103763,2.688253,0.075930,0.053698,121.362444,102.897071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.883976,70.212176,76.551546,100.000000,32.862653,48.607595,66.440609,62.252597,21.493671,30.000000,43.537543,1669.921875,29.088787,0.012348,75.438939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.625144,87.681372,139.180095,158.931035,112.570955,116.485487,54.541145,14.361516,135.185445,3.471523,87.786394,53.159675,156.887304,138.300373,154.322637,134.616335,83.298953,131.552931,-0.064794,0.037281,32.025740,-235.686301,132.196650,3.264943,28.634781,11.074789,59.928269,3095.547525,20.481867,561498.701759,1.015200,45.526846,13.085944,2.682407,0.076900,0.054095,121.293837,102.861426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892497,70.239361,76.547752,100.000000,32.867379,48.607595,66.440609,62.266451,21.493671,30.000000,43.544225,1669.921875,29.034119,0.012212,75.434677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.684666,87.642614,139.176275,158.898566,112.528693,116.496179,54.584107,14.362515,135.273720,3.478469,87.781941,53.068572,156.887208,138.267346,154.336923,134.642269,83.325079,131.507570,-0.064791,0.037034,32.025740,-235.694287,131.893684,3.271746,28.635034,11.141087,25.560703,1319.278783,20.501369,561521.969453,1.015196,45.563047,13.093816,2.684536,0.077350,0.053040,121.218247,102.877393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888657,70.240915,76.533326,100.000000,32.871996,48.607595,66.440609,62.378695,21.493671,30.000000,43.549795,1680.908203,29.097910,0.012277,75.434046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.644291,87.642614,139.162458,158.898566,112.483239,116.508393,54.520408,14.363942,135.245892,3.484887,87.844292,53.071623,156.875012,138.259449,154.299332,134.639459,83.297925,131.566947,-0.064757,0.036755,32.025740,-235.688122,132.195813,3.277566,28.669003,11.128015,32.223574,1665.116447,20.599917,561709.578188,1.020804,45.757220,13.154817,2.695975,0.076980,0.053414,121.127201,102.933934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.880224,70.240368,76.547127,100.000000,32.879602,48.607595,66.440609,62.347960,21.493671,30.000000,43.554221,1673.583984,29.070955,0.012336,75.434694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.749780,87.647320,139.167113,158.896887,112.457298,116.503344,54.536506,14.363942,135.299172,3.494998,87.878576,53.162588,156.864688,138.274335,154.304495,134.559273,83.321600,131.470472,-0.064825,0.036555,32.025740,-235.688449,132.055659,3.287034,28.638514,11.062763,23.279662,1202.594898,20.572360,561607.939694,1.018731,45.658545,13.106195,2.692796,0.075760,0.053546,121.109563,102.945107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876340,70.240219,76.521995,100.000000,32.883507,48.607595,66.440609,62.343935,21.493671,30.000000,43.562639,1666.259766,29.096468,0.012239,75.441862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.685345,87.673067,139.140802,158.917320,112.442325,116.508664,54.637415,14.362087,135.294702,3.501515,87.868596,53.082438,156.857619,138.210972,154.306110,134.536557,83.307822,131.567378,-0.064877,0.036535,32.025740,-235.690958,132.242905,3.293883,28.656129,11.103187,55.809724,2877.727921,20.590659,561752.169108,1.020890,45.699181,13.162795,2.694634,0.078278,0.054344,121.115935,102.879691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858605,70.244063,76.526223,100.000000,32.888051,48.607595,66.440609,62.318232,21.493671,30.000000,43.570101,1677.246094,29.080817,0.012303,75.518829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.598217,87.684971,139.137410,158.932155,112.435790,116.504852,54.468611,14.365940,135.223210,3.508766,87.928377,53.115530,156.872220,138.144974,154.289340,134.491191,83.302170,131.524870,-0.064783,0.036536,32.025740,-235.688085,131.989783,3.300915,28.712438,11.142079,21.222302,1097.681119,20.543177,561618.076159,1.018308,45.597767,13.091271,2.689231,0.076840,0.053089,121.184925,102.802639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.868853,70.248084,76.525466,100.000000,32.891775,48.607595,66.440609,62.354031,21.493671,30.000000,43.576517,1677.246094,29.092140,0.012329,75.511891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
