OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, November 3, 2020
5:20:10 PM

1
Test Comments:
Mixing issues
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.532890,92.957354,137.961534,163.545400,110.875708,114.349036,54.552765,14.306147,134.215970,4.078974,92.888885,52.877218,161.530121,-237.809195,159.270504,133.640625,83.350245,130.531829,-0.068397,0.037508,32.025740,-235.740364,133.573814,3.874521,28.586009,11.172100,31.696835,1636.926318,20.352519,559149.326881,1.016938,51.280332,12.594872,2.678465,0.075543,0.054582,123.298715,103.702324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.392703,68.413490,76.928368,65.000000,24.048981,48.607595,73.592503,55.737729,21.493671,26.799241,50.225178,1666.259766,29.024184,0.012056,75.477592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.597416,92.955138,137.972733,163.525511,110.868529,114.365845,54.478025,14.310428,134.333023,4.080930,92.885397,52.911712,161.497116,-237.807531,159.242306,133.718573,83.367115,130.556516,-0.068423,0.037521,32.025740,-235.740657,134.066266,3.876107,28.614749,11.155854,30.866645,1596.239534,20.375169,559288.027810,1.019767,51.323311,12.621911,2.680765,0.075468,0.053603,123.217950,103.754736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.391927,68.420612,76.930963,65.000000,24.036418,48.607595,73.592503,55.670307,21.493671,26.799241,50.234271,1666.259766,29.050707,0.012148,75.476288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.511550,92.955138,138.050583,163.525511,110.934578,114.387027,54.640800,14.303863,134.404418,4.081217,92.856550,52.848782,161.465378,-237.810987,159.242121,133.624978,83.412488,130.731638,-0.068607,0.037515,32.025740,-235.748691,134.179460,3.876363,28.603264,11.130648,61.872460,3190.144298,20.342532,559206.187375,1.016320,51.126170,12.595695,2.677155,0.075414,0.053378,123.178129,103.690109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.407520,68.437036,76.940057,65.000000,24.031149,48.607595,73.592503,55.657485,21.493671,26.799241,50.243278,1673.583984,29.013077,0.012208,75.468123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.538884,92.907756,137.974569,163.509544,110.946710,114.408565,54.648379,14.320132,134.494397,4.081710,92.892971,52.801375,161.473179,-237.794392,159.202486,133.824271,83.327040,130.622538,-0.068927,0.037493,32.025740,-235.728993,134.738721,3.876469,28.593690,11.124698,19.454579,1002.939037,20.318181,559211.722060,1.016488,51.058914,12.591137,2.674024,0.075954,0.053978,123.266747,103.700801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.415323,68.442344,76.923917,65.000000,24.015893,48.607595,73.592503,55.711181,21.493671,26.799241,50.250003,1684.570312,28.997409,0.012194,75.474814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.596351,92.887805,138.047411,163.484334,110.944494,114.421612,54.516507,14.298298,134.334949,4.081052,92.906228,52.925247,161.461754,-237.818352,159.237734,133.710680,83.346254,130.619313,-0.068974,0.037485,32.025740,-235.752297,134.199184,3.875537,28.590643,11.132649,1.974114,102.017390,20.372365,559268.730395,1.015467,51.145476,12.633059,2.679993,0.077028,0.053893,123.339049,103.709600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.430531,68.445081,76.965915,65.000000,24.007478,48.607595,73.592503,55.705507,21.493671,26.799241,50.258656,1673.583984,29.027429,0.012173,75.475052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.622388,92.887251,137.991505,163.482933,110.941850,114.432254,54.506628,14.307859,134.339770,4.080163,92.876663,53.103419,161.430053,-237.807810,159.174311,133.758053,83.314521,130.612387,-0.069058,0.037479,32.025740,-235.743225,134.481873,3.874226,28.612406,11.152555,18.462314,954.260206,20.350036,559471.492769,1.014826,51.070527,12.664132,2.677097,0.077180,0.054239,123.422778,103.789155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.414157,68.440347,76.922414,65.000000,23.984527,48.607595,73.592503,55.683449,21.493671,26.799241,50.266180,1666.259766,28.992126,0.012080,75.475572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.617151,92.887251,138.020954,163.482933,110.934488,114.431666,54.663081,14.310000,134.435397,4.079218,92.842768,52.943447,161.433430,-237.802724,159.189750,133.750252,83.317590,130.755241,-0.069257,0.037458,32.025740,-235.733407,134.220839,3.873274,28.604075,11.175976,35.708117,1840.360238,20.336645,559430.405497,1.016129,50.992654,12.643310,2.675527,0.076059,0.053447,123.479235,103.815304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.392534,68.450735,76.951024,65.000000,23.959919,48.607595,73.592503,55.675076,21.493671,26.799241,50.274612,1673.583984,29.051464,0.012152,75.474754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.657625,92.876722,137.984737,163.478731,110.927639,114.435351,54.591556,14.309286,134.407063,4.078448,92.873259,52.890428,161.417824,-237.808509,159.170335,133.722484,83.303703,130.645483,-0.069367,0.037455,32.025740,-235.741798,134.082583,3.872487,28.573334,11.170585,16.196262,835.832602,20.318405,559535.629601,1.015855,50.965874,12.671591,2.673094,0.078649,0.053542,123.450326,103.790158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.396050,68.444689,76.954728,65.000000,23.949587,48.607595,73.592503,55.682159,21.493671,26.799241,50.282541,1677.246094,29.056765,0.012194,75.475104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.637501,92.860928,138.017772,163.454641,110.940339,114.455172,54.686195,14.309572,134.482529,4.076398,92.886111,52.988664,161.400124,-237.806261,159.187995,133.817948,83.295549,130.795460,-0.069693,0.037456,32.025740,-235.741513,134.170484,3.870197,28.596196,11.194944,9.423849,485.490330,20.325152,559531.662561,1.013053,50.971148,12.739714,2.673936,0.078824,0.053415,123.417524,103.745867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.411384,68.445888,76.935400,65.000000,23.931577,48.607595,73.592503,55.771405,21.493671,26.799241,50.292890,1673.583984,29.041673,0.012145,75.475564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.576989,92.871180,138.005571,163.447918,110.967040,114.464049,54.501910,14.305861,134.336628,4.073949,92.890988,53.011106,161.389660,-237.804409,159.139459,133.687767,83.280500,130.634875,-0.069708,0.037423,32.025740,-235.748490,133.911920,3.867773,28.562245,11.186181,31.096633,1607.428399,20.301659,559538.549540,1.013532,50.919867,12.698908,2.671140,0.075871,0.055143,123.272630,103.797819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.386915,68.447195,76.944519,65.000000,23.919046,48.607595,73.592503,55.685783,21.493671,26.799241,50.301096,1669.921875,29.052456,0.012104,75.475615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.449993,92.872565,138.071318,163.447078,110.969220,114.472265,54.632197,14.312140,134.373307,4.071874,92.938763,52.992857,161.427261,-237.803856,159.151171,133.800471,83.309945,130.667436,-0.069698,0.037425,32.025740,-235.740088,133.596939,3.865720,28.613577,11.216761,62.877135,3242.455878,20.318426,559644.015212,1.012341,50.924332,12.781789,2.672821,0.075728,0.053322,123.363313,103.817412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.437672,68.444323,76.960194,65.000000,23.896069,48.607595,73.592503,55.726439,21.493671,26.799241,50.309882,1666.259766,29.034227,0.012141,75.475027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.606380,92.872565,138.121750,163.447078,110.948879,114.479878,54.644125,14.300581,134.412904,4.069228,92.876494,53.032790,161.388144,-237.810344,159.157903,133.748819,83.286983,130.761167,-0.069792,0.037433,32.025740,-235.748870,134.091662,3.862977,28.609088,11.204446,20.684723,1066.439482,20.345607,559768.079400,1.017150,50.995539,12.716822,2.675720,0.076359,0.054956,123.419488,103.872004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.406856,68.440529,76.957636,65.000000,23.892425,48.607595,73.592503,55.802395,21.493671,26.799241,50.318259,1680.908203,29.006785,0.012184,75.470484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.576111,92.875336,137.964255,163.449038,110.983154,114.491263,54.667485,14.301295,134.359519,4.065614,92.824422,53.005564,161.363408,-237.811102,159.120294,133.782291,83.244588,130.759106,-0.069950,0.037430,32.025740,-235.751423,133.795263,3.859249,28.611558,11.169954,3.849006,198.357882,20.414123,559819.559615,1.017498,51.125029,12.703608,2.683602,0.075312,0.053335,123.441057,103.816610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.400269,68.455144,76.952783,65.000000,23.878034,48.607595,73.592503,55.726021,21.493671,26.799241,50.326716,1669.921875,29.024599,0.012251,75.465907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.553319,92.836544,138.077399,163.421307,111.021129,114.512492,54.671305,14.306289,134.475651,4.062110,92.858940,53.015757,161.374079,-237.806108,159.126850,133.882465,83.250321,130.746307,-0.069999,0.037417,32.025740,-235.748552,134.187107,3.855356,28.618626,11.142295,16.225561,836.123222,20.353109,559818.268198,1.014024,50.967311,12.773273,2.676447,0.077485,0.054638,123.469980,103.859331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.417066,68.456143,76.972964,65.000000,23.858607,48.607595,73.592503,55.747854,21.493671,26.799241,50.335059,1669.921875,29.056963,0.012108,75.473143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.631925,92.822967,138.171051,163.401979,111.088689,114.542198,54.426754,14.302151,134.433922,4.056977,92.843946,52.937710,161.354144,-237.815154,159.134736,133.883705,83.236281,130.823299,-0.070201,0.037400,32.025740,-235.748934,134.331770,3.850053,28.624450,11.140456,16.778995,868.527339,20.344891,559987.645927,1.014339,51.000581,12.814642,2.674964,0.076371,0.053755,123.403029,103.769777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.402905,68.437410,76.963757,65.000000,23.845349,48.607595,73.592503,55.771199,21.493671,26.799241,50.343866,1666.259766,29.012230,0.012183,75.475206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.547892,92.809667,138.235689,163.397497,111.104471,114.568137,54.663332,14.309714,134.546739,4.053393,92.802046,53.016096,161.337053,-237.805464,159.110444,133.894691,83.242231,130.890446,-0.070332,0.037415,32.025740,-235.744311,134.383549,3.846945,28.603913,11.127853,55.038299,2836.605207,20.374154,560034.284507,1.014848,50.984761,12.802533,2.678342,0.075829,0.053668,123.394655,103.804329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.399375,68.435543,76.961520,65.000000,23.834247,48.607595,73.592503,55.734709,21.493671,26.799241,50.351072,1673.583984,29.020794,0.012201,75.492347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.637209,92.809667,138.041132,163.397497,111.134310,114.582536,54.692612,14.306575,134.551935,4.049970,92.861464,52.932712,161.348695,-237.807131,159.129273,133.853577,83.264328,130.795565,-0.070332,0.037431,32.025740,-235.743693,134.038592,3.843352,28.606960,11.150391,25.902071,1334.245707,20.357566,560145.133862,1.017968,50.891986,12.854921,2.676078,0.075750,0.053575,123.413837,103.823925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.423066,68.454660,76.999422,65.000000,23.827995,48.607595,73.592503,55.785076,21.493671,26.799241,50.358206,1680.908203,29.042936,0.012218,75.474072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.667951,92.806065,138.287515,163.386572,111.169702,114.601548,54.591720,14.313710,134.562339,4.047231,92.829302,52.890466,161.326345,-237.797705,159.093680,133.928023,83.233216,130.705572,-0.070317,0.037449,32.025740,-235.734434,133.853689,3.840441,28.616823,11.164328,7.943385,409.929159,20.409275,560289.091530,1.015540,50.963356,12.882400,2.681694,0.077133,0.054066,123.412991,103.786740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.382952,68.434918,76.965608,65.000000,23.795773,48.607595,73.592503,55.741719,21.493671,26.799241,50.365743,1666.259766,29.057414,0.012195,75.481633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.555065,92.806065,138.101404,163.384051,111.167367,114.624022,54.591383,14.305576,134.492753,4.044879,92.887493,53.038110,161.331839,-237.806494,159.091278,133.916140,83.242221,130.814481,-0.070346,0.037441,32.025740,-235.743058,134.319368,3.838078,28.621799,11.202210,16.486230,850.799526,20.341920,560258.538709,1.013233,50.873365,12.813062,2.673288,0.077100,0.054940,123.383316,103.865385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.401919,68.438919,76.987027,65.000000,23.802230,48.607595,73.592503,55.729202,21.493671,26.799241,50.373426,1666.259766,29.076093,0.012102,75.539098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.629813,92.822136,138.191625,163.389373,111.172450,114.636674,54.676273,14.306432,134.526133,4.041828,92.893022,52.898782,161.316192,-237.806128,159.091034,133.812527,83.235188,130.847333,-0.070390,0.037430,32.025740,-235.743019,134.350246,3.835648,28.587614,11.187443,62.840441,3237.951270,20.368875,560394.213234,1.014615,50.838817,12.799341,2.676466,0.079004,0.054014,123.321890,103.816606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.413706,68.426594,76.976649,65.000000,23.776034,48.607595,73.592503,55.794763,21.493671,26.799241,50.381109,1677.246094,29.041511,0.012224,75.560688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.691282,92.822136,138.101641,163.389373,111.161032,114.662506,54.582812,14.307288,134.517019,4.038284,92.889513,52.870237,161.311582,-237.807726,159.096959,133.943766,83.247546,130.805746,-0.070513,0.037463,32.025740,-235.742489,134.054153,3.831810,28.592824,11.199217,22.806755,1177.165658,20.395249,560551.209434,1.017214,50.952523,12.844588,2.678717,0.076571,0.053547,123.404428,103.909300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.428975,68.446435,76.970580,65.000000,23.766465,48.607595,73.592503,55.761412,21.493671,26.799241,50.389650,1684.570312,29.010986,0.012240,75.488068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.606413,92.817980,138.247529,163.388813,111.171103,114.695130,54.713375,14.306147,134.468481,4.035100,92.878403,52.936995,161.313695,-237.808868,159.084010,133.887701,83.218260,130.704048,-0.070500,0.037492,32.025740,-235.748695,134.452913,3.828685,28.625351,11.231402,2.260622,116.403075,20.378506,560610.417259,1.014201,50.893282,12.867979,2.676586,0.076911,0.053626,123.493620,103.795276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.405954,68.432560,76.959594,65.000000,23.749200,48.607595,73.592503,55.736704,21.493671,26.799241,50.397278,1669.921875,29.095224,0.012150,75.478274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.638581,92.806342,138.113888,163.380130,111.231105,114.705968,54.684092,14.306717,134.427702,4.032334,92.873582,52.976875,161.292227,-237.805680,159.073033,133.863662,83.223156,130.769752,-0.070626,0.037486,32.025740,-235.743877,134.065656,3.825908,28.613614,11.209206,6.241960,321.580714,20.341936,560673.237079,1.014865,50.831411,12.834914,2.671662,0.077282,0.053924,123.750235,103.769724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.417121,68.423772,76.994569,65.000000,23.726705,48.607595,73.592503,55.784798,21.493671,26.799241,50.407089,1666.259766,29.092177,0.012075,75.471797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.550173,92.800523,138.166152,163.375088,111.271803,114.709317,54.501608,14.308430,134.515219,4.030575,92.883989,52.953085,161.276580,-237.808384,159.058851,133.978644,83.222314,130.665685,-0.070521,0.037501,32.025740,-235.743471,133.898662,3.824680,28.619509,11.190797,19.017209,983.031574,20.407573,560938.183193,1.014515,50.912693,12.813538,2.678883,0.076091,0.053576,123.803324,103.762117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.403133,68.399391,76.962443,65.000000,23.732999,48.607595,73.592503,55.774463,21.493671,26.799241,50.414775,1666.259766,29.053123,0.012221,75.469163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.762469,92.809667,138.091774,163.383211,111.317776,114.732632,54.820426,14.307288,134.460307,4.028893,92.861184,53.060127,161.269856,-237.807726,159.060397,133.853476,83.196235,130.753020,-0.070610,0.037504,32.025740,-235.744123,134.096085,3.823041,28.593131,11.158955,39.138908,2011.390041,20.374168,560945.275154,1.014446,50.868659,12.841377,2.674626,0.076013,0.054280,123.794013,103.724259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.420636,68.406502,76.978147,65.000000,23.710697,48.607595,73.592503,55.821918,21.493671,26.799241,50.422131,1677.246094,29.020776,0.012227,75.474140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.689596,92.809667,138.223095,163.383211,111.350746,114.752838,54.593934,14.308430,134.471091,4.026420,92.859911,52.951298,161.285749,-237.807075,159.060510,133.929751,83.260296,130.834802,-0.070634,0.037535,32.025740,-235.752129,133.638913,3.820563,28.611143,11.132469,23.202805,1197.363740,20.422181,561004.046865,1.019739,50.951912,12.790366,2.680227,0.076252,0.054303,123.850570,103.802025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.442378,68.407458,76.975195,65.000000,23.703228,48.607595,73.592503,55.713582,21.493671,26.799241,50.430250,1677.246094,29.049805,0.012256,75.470663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.572539,92.805511,138.188450,163.378169,111.315454,114.759259,54.544508,14.314566,134.511222,4.024669,92.812398,52.990409,161.267378,-237.799794,159.045858,133.952674,83.224993,130.787885,-0.070679,0.037535,32.025740,-235.738969,133.784877,3.818949,28.619528,11.155313,33.171835,1713.359348,20.320424,561067.620516,1.009557,50.747361,12.859962,2.667797,0.076429,0.055291,123.857042,103.773915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.416647,68.407086,76.948680,65.000000,23.690294,48.607595,73.592503,55.756753,21.493671,26.799241,50.437758,1666.259766,29.042755,0.012115,75.480286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.638153,92.775586,138.153881,163.347916,111.301727,114.784510,54.613635,14.306289,134.569301,4.023684,92.816090,53.049707,161.249848,-237.803654,159.004171,133.905934,83.204242,130.751368,-0.070571,0.037520,32.025740,-235.744959,134.328566,3.818684,28.619023,11.151130,51.720695,2668.045673,20.376428,561070.022879,1.015464,50.820639,12.836633,2.674099,0.078507,0.054671,123.900075,103.714919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.411800,68.393508,76.966872,65.000000,23.686022,48.607595,73.592503,55.822853,21.493671,26.799241,50.445436,1666.259766,29.060984,0.012149,75.484156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.547866,92.766442,138.252800,163.335872,111.291327,114.813912,54.576488,14.306860,134.531301,4.023449,92.838087,53.051577,161.255303,-237.806845,159.022450,134.000381,83.214793,130.813643,-0.070731,0.037539,32.025740,-235.744224,133.823834,3.818824,28.617580,11.175075,57.382977,2962.152998,20.424708,561239.532494,1.018916,50.934356,12.848572,2.679497,0.076154,0.054405,123.847681,103.836590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.426151,68.421994,76.957335,65.000000,23.658930,48.607595,73.592503,55.798011,21.493671,26.799241,50.453886,1666.259766,29.089977,0.012258,75.482689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.728039,92.761178,138.346236,163.338393,111.307237,114.822639,54.688999,14.308144,134.533566,4.024094,92.801026,52.909591,161.238176,-237.807033,159.024113,133.855147,83.195033,130.797298,-0.070726,0.037542,32.025740,-235.745554,134.172320,3.819529,28.656111,11.195287,13.094133,674.538566,20.392877,561324.724355,1.016387,50.838333,12.851132,2.675423,0.075353,0.054653,123.873699,103.810099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.418010,68.423830,76.966647,65.000000,23.651914,48.607595,73.592503,55.854473,21.493671,26.799241,50.460761,1684.570312,29.090572,0.012239,75.478718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.646790,92.761178,138.272323,163.338393,111.310087,114.834401,54.601103,14.308287,134.484350,4.025136,92.753782,53.041633,161.241193,-237.810653,159.030151,134.012401,83.223322,130.818662,-0.070852,0.037573,32.025740,-235.745084,134.102142,3.820081,28.662025,11.213984,1.642047,84.725507,20.453325,561484.781547,1.019236,50.920158,12.871601,2.682028,0.077281,0.054229,123.924951,103.771484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.420100,68.443380,76.964693,65.000000,23.650054,48.607595,73.592503,55.763919,21.493671,26.799241,50.467786,1673.583984,29.096612,0.012275,75.483857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.595198,92.733193,138.338459,163.326628,111.330237,114.844851,54.506431,14.311284,134.576747,4.026053,92.725165,53.109118,161.235987,-237.800459,159.030582,134.073092,83.165592,130.867203,-0.070815,0.037588,32.025740,-235.740454,133.893522,3.820631,28.646808,11.226227,30.556624,1579.383580,20.388163,561458.230782,1.013389,50.733484,12.883220,2.674492,0.075879,0.054408,123.953329,103.802888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.401868,68.442609,76.970735,65.000000,23.632700,48.607595,73.592503,55.812246,21.493671,26.799241,50.473636,1669.921875,29.094917,0.012103,75.482067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.630774,92.709364,138.331233,163.312342,111.367111,114.856280,54.589105,14.310713,134.670970,4.028173,92.709321,53.056242,161.235709,-237.799884,159.037085,134.058994,83.202159,130.982206,-0.070907,0.037581,32.025740,-235.740861,133.898172,3.822511,28.647979,11.224027,62.137718,3206.854942,20.415243,561501.680978,1.016844,50.815229,12.865570,2.677268,0.076605,0.053836,123.987109,103.780342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.415280,68.472647,77.002635,65.000000,23.631336,48.607595,73.592503,55.844098,21.493671,26.799241,50.480625,1666.259766,29.097009,0.012199,75.477499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.806172,92.676392,138.370622,163.289653,111.357310,114.873800,54.663280,14.312140,134.643959,4.030893,92.710989,52.950298,161.224096,-237.800911,158.996810,134.020818,83.199773,130.922255,-0.070847,0.037552,32.025740,-235.741231,133.701687,3.825176,28.677694,11.222116,15.946876,821.882848,20.449120,561666.863652,1.019734,50.839203,12.947468,2.681227,0.076559,0.054552,123.982485,103.797168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.412824,68.430284,76.996115,65.000000,23.617730,48.607595,73.592503,55.826691,21.493671,26.799241,50.486265,1680.908203,29.107845,0.012246,75.484096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.689159,92.667802,138.248835,163.286852,111.365186,114.892144,54.640691,14.309714,134.558997,4.037566,92.713791,52.948684,161.218553,-237.796957,159.001801,134.027681,83.199766,131.076540,-0.070763,0.037544,32.025740,-235.743657,134.002900,3.831882,28.660006,11.200660,18.910735,975.039528,20.432800,561588.876961,1.017479,50.779542,12.968136,2.679240,0.080106,0.053280,124.034797,103.815123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.403365,68.449510,77.002693,65.000000,23.605452,48.607595,73.592503,55.840246,21.493671,26.799241,50.493416,1680.908203,29.079141,0.012263,75.477806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.537064,92.667802,138.376447,163.286852,111.380924,114.891375,54.593312,14.295444,134.693782,4.042502,92.754315,52.949520,161.215026,-237.819243,158.961722,134.014226,83.186691,130.895274,-0.070912,0.037565,32.025740,-235.756784,133.853371,3.837155,28.678487,11.173758,0.540827,27.909319,20.361653,561527.734291,1.012469,50.570178,12.940691,2.670929,0.075573,0.053287,124.092185,103.819111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.404036,68.452259,77.013801,65.000000,23.601326,48.607595,73.592503,55.801315,21.493671,26.799241,50.499404,1669.921875,29.078329,0.012113,75.475624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.770937,92.670573,138.290683,163.294135,111.412309,114.896662,54.675422,14.306289,134.617188,4.048067,92.755411,52.938437,161.210611,-237.809216,158.956918,134.010566,83.170241,131.010594,-0.070920,0.037574,32.025740,-235.740548,134.021991,3.842708,28.663323,11.156792,17.439407,898.606498,20.398380,561674.669400,1.015500,50.679213,13.017448,2.674620,0.076167,0.054199,124.054601,103.850135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.392498,68.445295,77.026036,65.000000,23.589730,48.607595,73.592503,55.885749,21.493671,26.799241,50.505909,1669.921875,29.091239,0.012135,75.485059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.738141,92.673067,138.376079,163.313182,111.421357,114.915448,54.635174,14.308287,134.618532,4.054351,92.734522,52.956191,161.199714,-237.800184,158.964453,133.970190,83.189008,131.017979,-0.071004,0.037578,32.025740,-235.743777,133.866867,3.849275,28.648556,11.157062,58.306983,3006.617840,20.486039,561784.576189,1.019606,50.832410,12.940343,2.684989,0.077243,0.054011,124.072536,103.811796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.409543,68.456103,77.036300,65.000000,23.588207,48.607595,73.592503,55.766220,21.493671,26.799241,50.512300,1669.921875,29.122828,0.012268,75.478027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.459811,92.666694,138.266430,163.307020,111.461656,114.934951,54.550660,14.307574,134.713266,4.061825,92.745774,52.998524,161.187013,-237.803678,158.941545,134.115179,83.150626,130.913444,-0.070873,0.037570,32.025740,-235.744328,133.968291,3.856475,28.657860,11.146370,27.106599,1399.925801,20.369039,561717.168988,1.013175,50.599757,13.014175,2.671203,0.075851,0.054076,123.999935,103.799840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.378029,68.414198,77.007923,65.000000,23.569615,48.607595,73.592503,55.789833,21.493671,26.799241,50.518833,1680.908203,29.062120,0.012198,75.471464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.531375,92.666694,138.345526,163.307020,111.479808,114.947144,54.605973,14.305861,134.753394,4.068843,92.776098,52.933460,161.175341,-237.809971,158.961489,134.017146,83.172103,130.894102,-0.070755,0.037585,32.025740,-235.739996,133.877820,3.863332,28.655570,11.169521,28.491624,1469.965193,20.400172,561790.442007,1.014785,50.635216,12.999082,2.674547,0.076001,0.053939,124.097764,103.757360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.386733,68.416666,77.036966,65.000000,23.551577,48.607595,73.592503,55.941863,21.493671,26.799241,50.524908,1666.259766,29.126218,0.012216,75.477277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.493993,92.671404,138.240926,163.310101,111.493742,114.968455,54.504941,14.303150,134.612087,4.076158,92.743486,52.914830,161.178182,-237.811047,158.966221,134.029429,83.163003,130.922732,-0.070490,0.037596,32.025740,-235.744178,133.752739,3.870901,28.673420,11.196026,43.777151,2262.776242,20.511886,562120.021915,1.022438,50.909245,12.985452,2.686882,0.077303,0.054292,123.997708,103.727313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.393618,68.415236,77.040556,65.000000,23.546360,48.607595,73.592503,55.909215,21.493671,26.799241,50.531499,1669.921875,29.098325,0.012203,75.480533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.536368,92.655057,138.239656,163.297216,111.507404,114.984294,54.651525,14.307288,134.662152,4.084801,92.734994,52.902400,161.157828,-237.809362,158.948074,134.038131,83.216450,130.762814,-0.070726,0.037544,32.025740,-235.741673,133.976489,3.879068,28.679551,11.216617,14.438196,744.287338,20.493791,562091.100837,1.019983,50.837036,12.954348,2.684685,0.077225,0.054719,123.919553,103.814262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.393964,68.429301,77.051188,65.000000,23.519972,48.607595,73.592503,55.937930,21.493671,26.799241,50.537899,1677.246094,29.066249,0.012299,75.478539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.684134,92.642588,138.379227,163.283771,111.525858,114.991098,54.688128,14.310713,134.567351,4.095887,92.660439,53.042272,161.182893,-237.807082,158.915562,134.039763,83.149537,130.951517,-0.071006,0.037245,32.025740,-235.744619,133.750676,3.889258,28.669237,11.239858,13.446514,692.702308,20.498815,562243.875804,1.022873,50.879456,12.977699,2.684603,0.076201,0.053755,123.978200,103.910926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.385111,68.435830,77.067319,65.000000,23.523258,48.607595,73.592503,55.927695,21.493671,26.799241,50.545455,1680.908203,29.090788,0.012275,75.486508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.583521,92.623193,138.385471,163.273687,111.557545,114.998861,54.682869,14.306860,134.671857,4.104785,92.653674,53.025262,161.132878,-237.811917,158.903844,134.061823,83.132845,130.974272,-0.070993,0.037159,32.025740,-235.741774,133.963988,3.898149,28.665072,11.233619,1.709376,88.067636,20.481340,562153.300702,1.019328,50.820364,12.844627,2.682371,0.075659,0.053109,123.952095,103.859898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.375922,68.412090,77.046802,65.000000,23.512295,48.607595,73.592503,55.858186,21.493671,26.799241,50.550994,1673.583984,29.138551,0.012211,75.488085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.592223,92.623193,138.477015,163.273687,111.575008,115.006808,54.536683,14.319989,134.684169,4.113958,92.569735,53.091021,161.149783,-237.786846,158.930589,134.183985,83.152387,130.981525,-0.070978,0.037158,32.025740,-235.730442,133.497266,3.907186,28.669183,11.214976,29.482179,1523.003323,20.436873,562230.849958,1.015540,50.659056,13.005489,2.677402,0.076195,0.054175,123.912203,103.937256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.401692,68.442433,77.059080,65.000000,23.512379,48.607595,73.592503,55.915424,21.493671,26.799241,50.556083,1669.921875,29.100182,0.012158,75.480763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.666387,92.599642,138.435628,163.259961,111.595779,115.007137,54.761016,14.306860,134.731675,4.124125,92.557884,52.985140,161.142361,-237.807336,158.910338,134.128482,83.144817,131.050669,-0.071056,0.037190,32.025740,-235.744061,133.565554,3.917002,28.669346,11.202481,61.587741,3168.493117,20.483349,562335.141640,1.017794,50.740970,13.033503,2.682746,0.075788,0.054166,123.869434,103.853235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.370200,68.437132,77.039932,65.000000,23.503463,48.607595,73.592503,55.913892,21.493671,26.799241,50.560841,1666.259766,29.086371,0.012239,75.479800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.567957,92.568333,138.516119,163.232230,111.587302,115.017120,54.603659,14.309001,134.704233,4.134801,92.566623,53.019118,161.146408,-237.809940,158.919670,134.237047,83.145542,131.052646,-0.071075,0.037213,32.025740,-235.744044,133.678153,3.927458,28.683031,11.166961,16.946186,874.339737,20.494940,562326.011361,1.020408,50.732202,13.017568,2.684068,0.075123,0.054016,123.791244,103.800860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.397542,68.432047,77.071114,65.000000,23.490848,48.607595,73.592503,55.879554,21.493671,26.799241,50.566557,1680.908203,29.144970,0.012273,75.477891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.616273,92.539794,138.452428,163.227469,111.603307,115.024722,54.527408,14.305433,134.764243,4.144981,92.623819,52.990698,161.136375,-237.808436,158.912625,134.136833,83.159237,130.997821,-0.071067,0.037209,32.025740,-235.746468,133.397215,3.937127,28.679983,11.186921,0.348930,18.028243,20.453964,562267.429056,1.014604,50.633967,13.059531,2.679414,0.076439,0.053729,123.719588,103.764347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.377712,68.439239,77.060219,65.000000,23.492605,48.607595,73.592503,55.938242,21.493671,26.799241,50.570502,1673.583984,29.134278,0.012275,75.475044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.810017,92.539794,138.441891,163.227469,111.613771,115.036148,54.575325,14.309714,134.760842,4.155447,92.559036,53.065964,161.111159,-237.802519,158.896008,134.222115,83.123930,130.988064,-0.071119,0.037191,32.025740,-235.743657,133.407533,3.947543,28.698158,11.180754,16.610865,857.483784,20.510812,562324.615764,1.019634,50.701795,13.059790,2.686089,0.075753,0.055071,123.772146,103.751005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.382242,68.411759,77.054694,65.000000,23.470185,48.607595,73.592503,55.918725,21.493671,26.799241,50.574395,1666.259766,29.124181,0.012202,75.485315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.772581,92.554202,138.542262,163.229429,111.620395,115.043732,54.698295,14.317278,134.734084,4.170670,92.527349,52.941953,161.130159,-237.797900,158.893205,134.122438,83.126808,131.126056,-0.071033,0.037164,32.025740,-235.731520,133.532408,3.962185,28.674646,11.186488,18.202793,937.549562,20.479197,562260.327214,1.020030,50.624575,13.018825,2.682341,0.075080,0.053551,123.805358,103.735855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.375823,68.429868,77.058827,65.000000,23.480975,48.607595,73.592503,55.818786,21.493671,26.799241,50.582025,1673.583984,29.105862,0.012237,75.483397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.686983,92.523447,138.549341,163.220466,111.620058,115.052104,54.660992,14.314424,134.995835,4.182500,92.569210,53.000825,161.098472,-237.803208,158.870477,134.254204,83.122439,130.989998,-0.071004,0.037172,32.025740,-235.728820,133.669870,3.973406,28.688422,11.185857,39.244987,2022.724216,20.392760,562280.782817,1.015130,50.429720,13.049278,2.672107,0.075490,0.053564,123.836328,103.712027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.386498,68.404374,77.045785,65.000000,23.469957,48.607595,73.592503,55.839725,21.493671,26.799241,50.585763,1673.583984,29.109648,0.012239,75.479655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.731763,92.517074,138.476377,163.217665,111.655707,115.071880,54.554230,14.309286,134.714325,4.194370,92.625053,53.050267,161.097692,-237.808182,158.862536,134.238636,83.145786,130.996451,-0.070899,0.037161,32.025740,-235.744575,133.413468,3.984804,28.679965,11.201183,18.112643,935.369913,20.427027,562357.042335,1.013738,50.481735,13.115023,2.675977,0.075788,0.053580,123.807488,103.700111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.418062,68.440095,77.069713,65.000000,23.447460,48.607595,73.592503,55.885271,21.493671,26.799241,50.590752,1680.908203,29.134187,0.012206,75.479101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.732193,92.526772,138.551780,163.230270,111.688156,115.078006,54.534933,14.305290,134.720462,4.206467,92.594212,53.047246,161.107419,-237.805144,158.875303,134.157389,83.119292,131.015635,-0.070726,0.037159,32.025740,-235.746938,134.074182,3.996730,28.681192,11.230662,33.812957,1746.780635,20.466476,562408.771517,1.016241,50.537047,13.051732,2.680546,0.075961,0.053554,123.743108,103.631908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.396396,68.423418,77.062779,65.000000,23.446817,48.607595,73.592503,55.863115,21.493671,26.799241,50.595381,1666.259766,29.141237,0.012229,75.481752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.771743,92.526772,138.421079,163.230270,111.709022,115.079909,54.642931,14.312996,134.859245,4.218184,92.584050,53.073470,161.105575,-237.800873,158.891539,134.227190,83.140813,131.190010,-0.070765,0.037172,32.025740,-235.737271,133.670891,4.008296,28.686276,11.250802,60.313492,3109.642590,20.438220,562418.655978,1.017440,50.485637,13.031594,2.676815,0.076266,0.054168,123.732829,103.678885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.400592,68.452972,77.062236,65.000000,23.452205,48.607595,73.592503,55.863391,21.493671,26.799241,50.600827,1669.921875,29.073263,0.012159,75.482954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.709827,92.526772,138.652180,163.234751,111.715206,115.089981,54.672645,14.307146,134.776579,4.229878,92.555616,53.071030,161.124637,-237.806069,158.893697,134.259802,83.156398,131.134370,-0.070705,0.037193,32.025740,-235.746389,133.613645,4.019641,28.678198,11.229184,18.132219,934.352744,20.451316,562521.627499,1.017868,50.494900,13.067631,2.678251,0.076072,0.054948,123.746947,103.704892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.410456,68.468656,77.075053,65.000000,23.428242,48.607595,73.592503,55.843109,21.493671,26.799241,50.605848,1677.246094,29.140426,0.012274,75.475240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.608093,92.512364,138.461943,163.216544,111.705107,115.110547,54.569178,14.302294,134.743452,4.241294,92.512840,53.004452,161.111281,-237.808468,158.885204,134.222843,83.144722,131.221423,-0.070755,0.037175,32.025740,-235.751895,134.033985,4.030555,28.692316,11.220187,2.322214,119.890513,20.413925,562463.367846,1.015037,50.455147,13.132804,2.673680,0.075954,0.054305,123.796317,103.729009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.387365,68.463857,77.056708,65.000000,23.426880,48.607595,73.592503,55.875746,21.493671,26.799241,50.610869,1677.246094,29.106475,0.012224,75.484565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.768072,92.492692,138.494529,163.196937,111.694950,115.128759,54.500407,14.309572,134.778024,4.252484,92.530768,53.027486,161.094782,-237.808224,158.837765,134.262554,83.147447,131.177443,-0.070652,0.037168,32.025740,-235.735306,133.373780,4.041251,28.686529,11.194115,18.690711,966.175621,20.478685,562513.751662,1.015883,50.517391,13.089566,2.681351,0.076646,0.054129,123.833288,103.666606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.377010,68.456413,77.059041,65.000000,23.420113,48.607595,73.592503,55.929653,21.493671,26.799241,50.615076,1666.259766,29.135341,0.012210,75.488801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
