OSU 80 Ton Compressor Load Stand
51.761503,92.484657,138.514784,163.192455,111.699413,115.155497,54.517600,14.303863,134.840142,4.268274,92.534186,53.015768,161.097267,-237.810006,158.874543,134.229302,83.168900,131.203077,-0.070820,0.037147,32.025740,-235.746568,133.891811,4.056767,28.708922,11.178663,34.344910,1774.825454,20.498484,562678.090945,1.020119,50.605386,13.144503,2.682950,0.075924,0.054075,123.865900,103.768999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.421332,68.501978,77.076948,65.000000,23.431893,48.607595,73.592503,55.964776,21.493671,26.799241,50.620475,1666.259766,29.141832,0.012222,75.480661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.638656,92.484657,138.607160,163.192455,111.726432,115.174865,54.589236,14.300153,134.845911,4.279081,92.551251,52.985742,161.087853,-237.812408,158.849656,134.274159,83.116005,131.192021,-0.070944,0.037175,32.025740,-235.742927,133.746806,4.067000,28.680290,11.152609,20.416171,1053.652207,20.433846,562638.108893,1.018120,50.424756,13.119924,2.675289,0.081348,0.053714,123.916477,103.736876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.400940,68.507776,77.077986,65.000000,23.420272,48.607595,73.592503,55.855693,21.493671,26.799241,50.624742,1684.570312,29.181030,0.012263,75.480192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.667621,92.479947,138.578687,163.180131,111.740378,115.195769,54.709634,14.306004,134.850618,4.290896,92.550320,52.985421,161.055824,-237.809174,158.845801,134.349113,83.124045,131.245865,-0.070988,0.037176,32.025740,-235.745081,133.249312,4.078094,28.721165,11.194800,8.460004,435.649019,20.444185,562714.166005,1.018155,50.423323,13.111210,2.676019,0.077642,0.054128,123.914790,103.686052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.390451,68.505601,77.065097,65.000000,23.414427,48.607595,73.592503,55.926758,21.493671,26.799241,50.629125,1684.570312,29.179191,0.012270,75.475129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.684779,92.483826,138.442634,163.175089,111.754835,115.212230,54.528397,14.304720,134.899019,4.302213,92.544000,53.061782,161.035468,-237.814384,158.837072,134.332672,83.118429,131.252743,-0.070770,0.037158,32.025740,-235.743751,133.438107,4.089038,28.702648,11.220133,30.473314,1574.443042,20.516820,562995.931828,1.019597,50.546899,13.158611,2.684174,0.075971,0.054400,123.980095,103.671783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.378325,68.516339,77.073843,65.000000,23.417931,48.607595,73.592503,55.914986,21.493671,26.799241,50.633700,1666.259766,29.142193,0.012179,75.489372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.703118,92.477177,138.634325,163.172848,111.750652,115.230200,54.839218,14.304862,134.870397,4.313019,92.547187,53.205682,161.055024,-237.808843,158.867983,134.221337,83.129435,131.220237,-0.070705,0.037151,32.025740,-235.748999,133.479692,4.099310,28.707390,11.224622,60.668744,3116.762777,20.502815,563057.663393,1.016912,50.513030,13.177323,2.682119,0.075996,0.054640,124.019897,103.652597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.394140,68.540049,77.098508,65.000000,23.387136,48.607595,73.592503,55.910356,21.493671,26.799241,50.638494,1673.583984,29.177442,0.012171,75.479595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.836400,92.477177,138.770093,163.172848,111.746513,115.246661,54.574723,14.315565,134.903327,4.323776,92.501050,53.156283,161.041906,-237.796668,158.806602,134.268384,83.122508,131.264894,-0.070595,0.037061,32.025740,-235.735029,133.172072,4.110206,28.707462,11.233854,13.570633,700.549045,20.477490,563146.410791,1.020082,50.499644,13.186355,2.678596,0.075948,0.053882,123.934016,103.583950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.376717,68.528449,77.087005,65.000000,23.397272,48.607595,73.592503,55.902553,21.493671,26.799241,50.642750,1680.908203,29.120773,0.012289,75.486431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.943331,92.461384,138.673261,163.163324,111.751784,115.262145,54.632736,14.310000,134.852816,4.337362,92.460802,53.213255,161.046388,-237.803052,158.824660,134.435902,83.144864,131.223416,-0.070605,0.036740,32.025740,-235.746149,133.209907,4.123829,28.703964,11.239984,17.566684,905.871995,20.501529,563188.759827,1.014056,50.474546,13.159201,2.681353,0.076145,0.054080,123.819494,103.661686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.421585,68.567074,77.088948,65.000000,23.393016,48.607595,73.592503,55.834251,21.493671,26.799241,50.647972,1680.908203,29.132853,0.012250,75.485068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.800330,92.442266,138.799723,163.140075,111.774155,115.269495,54.692852,14.304577,135.053651,4.347121,92.422350,53.056441,161.033191,-237.808638,158.826124,134.351272,83.120843,131.257171,-0.070474,0.036674,32.025740,-235.744221,133.507307,4.133373,28.734399,11.271537,-1.162042,-59.857886,20.465208,563207.618982,1.016293,50.340610,13.188311,2.677078,0.076432,0.054540,123.746544,103.615459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.396177,68.543749,77.077098,65.000000,23.393061,48.607595,73.592503,55.773360,21.493671,26.799241,50.651410,1677.246094,29.155644,0.012175,75.562802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.760008,92.410403,138.718057,163.121869,111.782959,115.277087,54.841223,14.303721,134.867294,4.355724,92.432909,53.065168,161.019185,-237.808349,158.827152,134.279357,83.162229,131.186611,-0.070532,0.036686,32.025740,-235.748997,133.703547,4.141743,28.728413,11.242941,26.798405,1376.676210,20.404451,563147.825067,1.013060,50.217551,13.145351,2.669703,0.077337,0.054076,123.719325,103.621569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.411446,68.560678,77.073520,65.000000,23.403486,48.607595,73.592503,55.843275,21.493671,26.799241,50.655625,1669.921875,29.129698,0.012139,75.487718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.668939,92.395165,138.571350,163.107583,111.788635,115.283209,54.700180,14.304862,134.902921,4.363178,92.453949,53.024401,161.001756,-237.811297,158.778403,134.351557,83.117870,131.189385,-0.070542,0.036681,32.025740,-235.747202,133.629309,4.148341,28.724464,11.220259,60.306148,3106.009841,20.488096,563290.869254,1.014977,50.341921,13.186141,2.679514,0.076487,0.053470,123.694492,103.594190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.408380,68.565510,77.082745,65.000000,23.392285,48.607595,73.592503,55.861559,21.493671,26.799241,50.658039,1673.583984,29.145240,0.012215,75.544340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.599666,92.395165,138.686044,163.107583,111.779981,115.289058,54.609324,14.307146,134.855029,4.369761,92.502382,53.133568,161.013813,-237.809341,158.797274,134.362804,83.138980,131.199993,-0.070380,0.036676,32.025740,-235.747533,133.336927,4.154923,28.732181,11.190869,12.830009,661.896601,20.493676,563211.460127,1.013072,50.350571,13.109698,2.680024,0.076822,0.054829,123.766225,103.599248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.416728,68.570947,77.092486,65.000000,23.385424,48.607595,73.592503,55.910561,21.493671,26.799241,50.661137,1680.908203,29.173386,0.012272,75.485698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.873328,92.395442,138.718742,163.120188,111.778556,115.295924,54.549914,14.314994,134.940674,4.376817,92.516049,53.079041,161.006844,-237.795276,158.781243,134.313936,83.133690,131.257794,-0.070453,0.036684,32.025740,-235.737724,133.390134,4.161623,28.706759,11.185749,1.398540,72.228852,20.512597,563369.058678,1.017631,50.426923,13.155435,2.681908,0.076989,0.054568,123.781476,103.588490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.424401,68.575293,77.104029,65.000000,23.380691,48.607595,73.592503,55.945012,21.493671,26.799241,50.664918,1680.908203,29.176992,0.012257,75.492406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.797663,92.407356,138.814660,163.140916,111.810528,115.300770,54.439147,14.309286,134.896558,4.383215,92.517694,53.152927,160.983422,-237.809163,158.781875,134.339683,83.124334,131.211765,-0.070516,0.036693,32.025740,-235.745556,133.241662,4.167520,28.697960,11.181890,30.193192,1562.527627,20.562286,563391.545701,1.020850,50.496675,13.139598,2.687731,0.076030,0.053309,123.819395,103.590126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.418447,68.547726,77.078556,65.000000,23.366687,48.607595,73.592503,55.801520,21.493671,26.799241,50.668687,1666.259766,29.128472,0.012233,75.484803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.625338,92.419547,138.764675,163.153240,111.816882,115.301037,54.797784,14.315851,134.897892,4.388301,92.513974,53.210985,161.008636,-237.795238,158.779649,134.303547,83.152004,131.229430,-0.070721,0.036697,32.025740,-235.735561,133.444344,4.172561,28.732885,11.234827,59.161675,3041.637537,20.445428,563278.969987,1.016215,50.221813,13.173603,2.674182,0.075694,0.054532,123.805622,103.638723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.420979,68.558156,77.106427,65.000000,23.385104,48.607595,73.592503,55.842923,21.493671,26.799241,50.673130,1666.259766,29.156257,0.012163,75.480968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.687183,92.409018,138.596050,163.153240,111.792204,115.322378,54.621129,14.303435,134.804085,4.395000,92.504928,53.119949,161.006714,-237.812070,158.805982,134.284124,83.115016,131.354953,-0.070673,0.036661,32.025740,-235.745852,133.815514,4.178932,28.719001,11.230608,59.021663,3044.253116,20.495576,563384.388009,1.019957,50.309689,13.160092,2.679941,0.076379,0.054046,123.851882,103.603377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.418437,68.561849,77.110732,65.000000,23.364611,48.607595,73.592503,55.872415,21.493671,26.799241,50.678996,1677.246094,29.117762,0.012300,75.481164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.717312,92.409018,138.648755,163.153240,111.782545,115.332824,54.551219,14.306147,134.978896,4.399316,92.527464,53.195920,161.000599,-237.809686,158.782894,134.433027,83.165326,131.305917,-0.070663,0.036663,32.025740,-235.742324,134.033269,4.182795,28.731965,11.265263,13.896798,717.695619,20.566150,563443.705500,1.016958,50.495198,13.141199,2.687918,0.075457,0.053056,123.894504,103.605832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.425807,68.553007,77.102564,65.000000,23.361636,48.607595,73.592503,55.903833,21.493671,26.799241,50.682433,1677.246094,29.135828,0.012343,75.485238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.771354,92.410958,138.693432,163.153240,111.786200,115.353868,54.551425,14.304862,134.926456,4.403236,92.461829,53.160686,161.004074,-237.802627,158.769800,134.373233,83.138964,131.312468,-0.070736,0.036841,32.025740,-235.748346,133.526519,4.186737,28.727043,11.233223,-0.464064,-23.966330,20.515702,563579.845617,1.019095,50.422417,13.240524,2.681439,0.076661,0.053895,123.898983,103.646340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.420922,68.562670,77.110987,65.000000,23.356413,48.607595,73.592503,55.890290,21.493671,26.799241,50.686429,1677.246094,29.173800,0.012232,75.492108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.778986,92.400152,138.693876,163.151280,111.820769,115.370730,54.563612,14.311141,134.978497,4.407449,92.448829,53.083310,160.993567,-237.804527,158.749090,134.440303,83.156781,131.313360,-0.070511,0.037127,32.025740,-235.738800,133.263423,4.191111,28.716693,11.241895,23.823133,1230.058478,20.512032,563501.529804,1.019853,50.392110,13.165868,2.680896,0.078154,0.054342,123.982391,103.662153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.424680,68.543151,77.106301,65.000000,23.352678,48.607595,73.592503,55.861722,21.493671,26.799241,50.690346,1669.921875,29.120448,0.012230,75.485775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.698055,92.376602,138.758098,163.128871,111.820918,115.374422,54.657212,14.309143,134.973557,4.411504,92.487361,53.155871,160.987691,-237.805053,158.763547,134.470086,83.144116,131.253575,-0.070443,0.037235,32.025740,-235.742921,133.443673,4.194864,28.703387,11.255472,63.523311,3274.278755,20.498359,563633.878921,1.018893,50.339724,13.195482,2.678961,0.075520,0.054179,123.917184,103.675726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.416933,68.536652,77.114942,65.000000,23.352324,48.607595,73.592503,55.862087,21.493671,26.799241,50.693652,1673.583984,29.136369,0.012221,75.482766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.841581,92.376602,138.776904,163.128871,111.834034,115.370756,54.607295,14.304149,134.923454,4.415792,92.456833,53.216176,160.978428,-237.807921,158.743708,134.383276,83.144092,131.279107,-0.070314,0.037265,32.025740,-235.746282,134.037961,4.199182,28.730775,11.233132,17.643000,910.231293,20.497534,563656.585341,1.018627,50.321248,13.178108,2.678575,0.076540,0.054067,123.922237,103.674105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.419990,68.544281,77.120678,65.000000,23.338339,48.607595,73.592503,55.904754,21.493671,26.799241,50.696209,1680.908203,29.154904,0.012275,75.481402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.753360,92.386853,138.736325,163.135034,111.839474,115.376746,54.601001,14.305433,134.961675,4.420812,92.446034,53.137866,160.988488,-237.813017,158.733824,134.393850,83.148625,131.372622,-0.070018,0.037256,32.025740,-235.745815,133.482874,4.204053,28.734886,11.206015,18.457669,952.371177,20.543187,563713.537890,1.018574,50.379063,13.161082,2.684010,0.076022,0.054479,124.012469,103.685321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.441926,68.527558,77.125656,65.000000,23.330129,48.607595,73.592503,55.822022,21.493671,26.799241,50.701543,1680.908203,29.165308,0.012275,75.485332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.769802,92.363026,138.697707,163.117667,111.861207,115.381279,54.549516,14.307859,135.081940,4.424434,92.447448,53.200394,160.979625,-237.805029,158.732097,134.427079,83.149247,131.373415,-0.069876,0.037250,32.025740,-235.741265,133.565737,4.207814,28.735806,11.188165,-1.097099,-56.661067,20.480930,563612.216101,1.016432,50.234833,13.173787,2.676942,0.077891,0.054156,123.959182,103.614871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.443762,68.552255,77.147267,65.000000,23.343462,48.607595,73.592503,55.872468,21.493671,26.799241,50.704034,1680.908203,29.176198,0.012184,75.479544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.778408,92.353328,138.693937,163.098900,111.865415,115.385127,54.652705,14.307859,134.914907,4.428481,92.434049,53.087500,160.941916,-237.804865,158.740260,134.431969,83.133159,131.335217,-0.069874,0.037264,32.025740,-235.742899,133.561332,4.211829,28.728900,11.187714,19.436386,1001.921867,20.515796,563699.897107,1.018494,50.333702,13.215687,2.680721,0.075926,0.054076,123.877034,103.582382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.456510,68.512212,77.146699,65.000000,23.342581,48.607595,73.592503,55.862925,21.493671,26.799241,50.707494,1666.259766,29.192516,0.012205,75.494077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.723775,92.339752,138.681191,163.086016,111.880010,115.387420,54.612243,14.316421,134.960733,4.431827,92.439540,53.117342,160.955861,-237.797284,158.733517,134.497899,83.154680,131.318967,-0.069876,0.037256,32.025740,-235.733356,133.535631,4.215083,28.732560,11.193159,60.212016,3106.155151,20.502266,563674.917324,1.019090,50.293350,13.215459,2.679124,0.076162,0.055052,123.920252,103.564687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.426622,68.514749,77.150682,65.000000,23.333903,48.607595,73.592503,55.854367,21.493671,26.799241,50.710406,1677.246094,29.149423,0.012197,75.479809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.876048,92.339752,138.605829,163.086016,111.900357,115.389710,54.646796,14.308002,134.927471,4.434710,92.455889,53.186892,160.948853,-237.809466,158.698228,134.395767,83.150076,131.324423,-0.070041,0.037269,32.025740,-235.744716,133.143788,4.218336,28.714512,11.220926,25.976204,1339.186245,20.498106,563708.915462,1.016994,50.275006,13.212582,2.678606,0.075761,0.054109,123.893204,103.533439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.433420,68.498685,77.149748,65.000000,23.338936,48.607595,73.592503,55.882467,21.493671,26.799241,50.713049,1677.246094,29.176631,0.012302,75.489432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.794222,92.345294,138.749581,163.081254,111.920512,115.396597,54.595137,14.312854,134.956675,4.437521,92.422990,53.073165,160.944241,-237.798889,158.698879,134.514215,83.131708,131.323888,-0.070102,0.037288,32.025740,-235.741825,133.367762,4.221268,28.744424,11.261621,17.022387,878.408416,20.520515,563684.169568,1.018894,50.316344,13.182994,2.681188,0.077268,0.053446,123.908057,103.619289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.434139,68.499819,77.150998,65.000000,23.316717,48.607595,73.592503,55.800600,21.493671,26.799241,50.716565,1673.583984,29.188387,0.012235,75.483252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.621907,92.340584,138.785460,163.077893,111.895439,115.384439,54.603775,14.301723,135.026772,4.441737,92.451929,53.174115,160.936340,-237.812637,158.698117,134.467555,83.114589,131.368095,-0.070102,0.037277,32.025740,-235.747728,133.261346,4.225245,28.736022,11.264812,32.743180,1689.383207,20.440903,563616.806883,1.015049,50.163395,13.190306,2.671866,0.076221,0.054171,123.943627,103.670426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.412928,68.458240,77.164204,65.000000,23.326026,48.607595,73.592503,55.814592,21.493671,26.799241,50.720717,1669.921875,29.180994,0.012187,75.487522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.637903,92.343631,138.680504,163.067809,111.905101,115.392016,54.564152,14.307146,134.962244,4.444591,92.474783,53.086461,160.918871,-237.807542,158.691153,134.426529,83.164813,131.308059,-0.070217,0.037292,32.025740,-235.744756,133.328443,4.227609,28.724446,11.264037,61.912312,3196.683246,20.501159,563746.962188,1.017814,50.251083,13.208408,2.678862,0.076015,0.053526,123.925643,103.726687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.416885,68.487555,77.198330,65.000000,23.322162,48.607595,73.592503,55.929823,21.493671,26.799241,50.723964,1669.921875,29.136405,0.012250,75.482110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.792290,92.346679,138.719914,163.067529,111.903750,115.408702,54.624350,14.306004,134.880854,4.447322,92.454436,53.085320,160.902071,-237.805084,158.669786,134.350417,83.154725,131.194118,-0.070075,0.037260,32.025740,-235.741160,133.228101,4.229923,28.703044,11.213714,22.246540,1147.377120,20.581771,563818.814326,1.021194,50.419691,13.247476,2.688499,0.076684,0.053359,123.952314,103.635794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.426156,68.475209,77.215736,65.000000,23.315006,48.607595,73.592503,55.920804,21.493671,26.799241,50.727382,1680.908203,29.134566,0.012325,75.482886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.660049,92.346679,138.624560,163.067529,111.861768,115.408015,54.584026,14.308144,134.971905,4.449846,92.489966,53.111176,160.919531,-237.806543,158.676741,134.506409,83.150445,131.258126,-0.070010,0.037209,32.025740,-235.740653,133.521806,4.232354,28.725204,11.203004,18.882678,974.603598,20.559841,563740.054623,1.021669,50.406630,13.167444,2.685634,0.077243,0.053627,124.061840,103.630014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.431751,68.460019,77.211425,65.000000,23.317756,48.607595,73.592503,55.840373,21.493671,26.799241,50.730820,1673.583984,29.159160,0.012312,75.483653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.687223,92.346125,138.825256,163.063327,111.868888,115.408725,54.676075,14.303721,134.859776,4.451961,92.479315,53.211525,160.896405,-237.811130,158.666743,134.385293,83.149408,131.263823,-0.069997,0.037214,32.025740,-235.745730,133.368255,4.234444,28.734327,11.190599,39.323498,2026.211655,20.499745,563756.245708,1.017420,50.254408,13.120933,2.678389,0.076253,0.053869,124.052260,103.634590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.417811,68.448574,77.230542,65.000000,23.300725,48.607595,73.592503,55.912422,21.493671,26.799241,50.734097,1669.921875,29.141183,0.012196,75.475121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.581049,92.352497,138.656332,163.070050,111.871271,115.399575,54.585892,14.309429,134.943117,4.453521,92.424724,53.127892,160.899803,-237.803786,158.689746,134.382037,83.102424,131.283897,-0.069955,0.037199,32.025740,-235.745903,133.921361,4.235694,28.716802,11.189517,15.462568,798.052017,20.544589,563840.592945,1.020974,50.387383,13.157014,2.683400,0.075855,0.052999,124.093250,103.649358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.423648,68.476027,77.246173,65.000000,23.312192,48.607595,73.592503,55.900968,21.493671,26.799241,50.737396,1684.570312,29.202180,0.012276,75.486747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.812974,92.335596,138.649108,163.061647,111.867308,115.391942,54.480705,14.304434,134.945477,4.454818,92.426707,53.090735,160.883421,-237.814506,158.649580,134.459673,83.146930,131.203811,-0.069850,0.037172,32.025740,-235.749427,133.505206,4.236626,28.734453,11.180159,5.726993,296.151474,20.562842,563829.897078,1.018683,50.359484,13.160880,2.685872,0.077289,0.054370,124.090103,103.589052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.424237,68.452505,77.245325,65.000000,23.299312,48.607595,73.592503,55.958384,21.493671,26.799241,50.741055,1673.583984,29.177136,0.012314,75.490548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.775416,92.335596,138.776991,163.061647,111.875787,115.388934,54.398787,14.304006,134.905170,4.456293,92.417367,53.034916,160.901043,-237.812971,158.663480,134.324461,83.162344,131.252192,-0.069735,0.037137,32.025740,-235.742995,133.474594,4.238199,28.752862,11.210883,31.629816,1638.088797,20.583795,563960.210992,1.022563,50.472765,13.217835,2.688125,0.076061,0.054038,124.113813,103.547424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.413380,68.456198,77.243569,65.000000,23.292479,48.607595,73.592503,55.838247,21.493671,26.799241,50.743513,1666.259766,29.167580,0.012219,75.548209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.777128,92.324514,138.834958,163.049322,111.901005,115.372669,54.709070,14.305718,134.955260,4.456067,92.366134,53.150822,160.890989,-237.809787,158.667342,134.414834,83.171889,131.259945,-0.069763,0.037128,32.025740,-235.746183,133.659044,4.237987,28.752141,11.244672,30.845176,1588.392797,20.475945,563663.058940,1.019490,50.222552,13.133545,2.675953,0.076268,0.053587,124.224820,103.530801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.420135,68.451729,77.242485,65.000000,23.303247,48.607595,73.592503,55.860952,21.493671,26.799241,50.747187,1666.259766,29.211502,0.012235,75.494477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.784101,92.308722,138.669805,163.050163,111.908988,115.366614,54.649487,14.304577,135.065582,4.455420,92.418757,53.270046,160.893079,-237.810765,158.662655,134.384193,83.184592,131.266639,-0.069929,0.037126,32.025740,-235.744384,133.357038,4.237368,28.728179,11.263586,57.665496,2972.760624,20.511792,563637.031002,1.021796,50.260280,13.142167,2.680365,0.076169,0.053908,124.210024,103.514471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.441985,68.469006,77.266387,65.000000,23.304455,48.607595,73.592503,55.863185,21.493671,26.799241,50.749487,1669.921875,29.203009,0.012310,75.561736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.862480,92.297362,138.876405,163.044281,111.913699,115.352869,54.591200,14.300581,135.011411,4.455784,92.328921,53.150233,160.871357,-237.814270,158.615626,134.396006,83.147500,131.278804,-0.070002,0.037118,32.025740,-235.750013,133.678870,4.237393,28.740674,11.264073,13.861932,715.370660,20.516567,563519.164571,1.015796,50.247477,13.136472,2.681395,0.076001,0.053927,124.154281,103.540902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.400084,68.441240,77.251248,65.000000,23.290442,48.607595,73.592503,55.857827,21.493671,26.799241,50.752430,1680.908203,29.154237,0.012313,75.475376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.762341,92.264115,138.794177,163.033077,111.887314,115.347060,54.620210,14.308144,135.071275,4.455747,92.319409,53.123359,160.889848,-237.805398,158.618715,134.511299,83.198689,131.253719,-0.070096,0.037261,32.025740,-235.744574,133.605180,4.237010,28.763122,11.276622,0.535459,27.618699,20.486197,563434.385516,1.016665,50.224679,13.127093,2.677845,0.075630,0.053776,124.113020,103.543020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.420952,68.440075,77.274412,65.000000,23.305544,48.607595,73.592503,55.810581,21.493671,26.799241,50.754730,1677.246094,29.177154,0.012268,75.486082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.876538,92.264115,138.679104,163.033077,111.890282,115.344804,54.396012,14.304434,135.008400,4.455154,92.335041,53.190472,160.885392,-237.812707,158.650049,134.495528,83.178239,131.298328,-0.070120,0.037498,32.025740,-235.740443,133.970698,4.236407,28.740818,11.245231,26.914722,1393.968093,20.479387,563385.827409,1.015945,50.134618,13.170228,2.677782,0.077067,0.054361,124.156720,103.546190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.425169,68.461752,77.266160,65.000000,23.296210,48.607595,73.592503,55.860117,21.493671,26.799241,50.755790,1669.921875,29.162982,0.012184,75.480618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.961302,92.242504,138.703793,163.017951,111.924713,115.354651,54.695217,14.310142,135.009369,4.454668,92.264826,53.257744,160.854113,-237.804218,158.633761,134.504822,83.166840,131.350233,-0.070180,0.037575,32.025740,-235.738819,133.753205,4.235557,28.749238,11.229436,63.764957,3284.450451,20.509395,563252.832846,1.017392,50.201937,13.106580,2.681374,0.075605,0.054499,124.118110,103.598130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.368954,68.429235,77.255914,65.000000,23.281880,48.607595,73.592503,55.794293,21.493671,26.799241,50.757222,1669.921875,29.186908,0.012228,75.481079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.921374,92.225327,138.838043,163.017671,111.933617,115.368467,54.889035,14.304149,135.105360,4.453358,92.264635,53.209679,160.890948,-237.806449,158.635645,134.469166,83.208721,131.269802,-0.070159,0.037574,32.025740,-235.747263,133.710175,4.234000,28.750699,11.197414,63.526619,3260.619621,20.440107,563221.031340,1.019142,50.087266,13.149185,2.673253,0.077400,0.053998,124.131196,103.583168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.409281,68.439212,77.293978,65.000000,23.290482,48.607595,73.592503,55.801798,21.493671,26.799241,50.759442,1673.583984,29.180796,0.012240,75.482672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.909257,92.195959,138.706617,162.998905,111.939993,115.387492,54.595517,14.313425,135.034388,4.452758,92.209587,53.084781,160.868705,-237.800935,158.642738,134.548848,83.216437,131.337844,-0.070007,0.037572,32.025740,-235.739294,133.701829,4.233620,28.751204,11.193195,15.727176,811.565842,20.406436,563213.030677,1.011820,49.980663,13.186356,2.669367,0.076067,0.054220,124.100312,103.613464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.406296,68.460755,77.277888,65.000000,23.280259,48.607595,73.592503,55.755785,21.493671,26.799241,50.761590,1680.908203,29.183933,0.012220,75.485110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.787722,92.173241,138.831437,162.976217,111.951470,115.403466,54.596179,14.297870,134.958034,4.452365,92.251359,53.076861,160.871254,-237.814200,158.634365,134.500209,83.213595,131.256340,-0.070049,0.037582,32.025740,-235.754195,133.603879,4.232622,28.764726,11.188904,-0.605243,-31.231827,20.446373,563184.909245,1.009163,50.003507,13.104536,2.674006,0.075464,0.053717,124.193630,103.590726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.401632,68.456922,77.267210,65.000000,23.274746,48.607595,73.592503,55.757209,21.493671,26.799241,50.762076,1666.259766,29.161053,0.012217,75.487829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.606644,92.173241,138.780755,162.976217,111.925867,115.412601,54.536544,14.305148,134.939162,4.451086,92.328456,53.095347,160.857264,-237.807576,158.623730,134.429746,83.213205,131.279779,-0.069719,0.037561,32.025740,-235.741690,133.367725,4.231801,28.733786,11.218330,21.333158,1102.040418,20.433913,563224.799259,1.014942,49.986289,13.130610,2.672098,0.078154,0.054080,124.342362,103.719287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.413181,68.454753,77.293969,65.000000,23.270656,48.607595,73.592503,55.816687,21.493671,26.799241,50.762732,1669.921875,29.150216,0.012156,75.479953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.825304,92.192080,138.672214,162.990782,111.894107,115.424828,54.604563,14.305576,135.086521,4.450829,92.337980,53.162050,160.840541,-237.806658,158.574551,134.495366,83.220445,131.285104,-0.069630,0.037562,32.025740,-235.742242,133.681744,4.231445,28.737518,11.244041,60.073994,3099.470894,20.509191,563344.184353,1.017584,50.085560,13.092976,2.680779,0.075978,0.054104,124.324300,103.693629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.410067,68.454548,77.284394,65.000000,23.277447,48.607595,73.592503,55.911528,21.493671,26.799241,50.765329,1669.921875,29.163811,0.012309,75.485374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.767130,92.211474,138.783401,163.014590,111.912750,115.428917,54.637859,14.305433,134.902838,4.450323,92.351817,53.107490,160.838721,-237.804674,158.592700,134.413897,83.208791,131.311733,-0.069580,0.037567,32.025740,-235.749245,134.120009,4.231009,28.746407,11.276676,24.960252,1287.019975,20.584452,563495.097674,1.022630,50.267722,13.105007,2.689203,0.076896,0.054551,124.310433,103.722957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.403065,68.471241,77.267719,65.000000,23.270790,48.607595,73.592503,55.797572,21.493671,26.799241,50.767159,1684.570312,29.177821,0.012327,75.489397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.659456,92.226712,138.789240,163.017951,111.927619,115.416104,54.579477,14.303863,134.920554,4.451005,92.349109,53.055565,160.843207,-237.808534,158.601721,134.448019,83.181117,131.328283,-0.069666,0.037585,32.025740,-235.742484,133.484567,4.231076,28.740475,11.275558,4.774609,246.455474,20.472747,563440.065320,1.016865,50.066654,13.100413,2.675763,0.075327,0.053233,124.310532,103.726251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.397634,68.478282,77.284280,65.000000,23.271563,48.607595,73.592503,55.829207,21.493671,26.799241,50.770087,1669.921875,29.173638,0.012260,75.549275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.715988,92.232530,138.643612,163.025514,111.977776,115.408457,54.520877,14.304577,134.984681,4.451838,92.426743,53.069923,160.848598,-237.807657,158.563408,134.403099,83.208651,131.274148,-0.069525,0.037576,32.025740,-235.748631,133.610750,4.232246,28.736058,11.270419,12.238376,632.398682,20.517536,563548.838368,1.017559,50.144485,13.125290,2.680917,0.075590,0.055584,124.290783,103.702462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.412742,68.515419,77.279920,65.000000,23.267777,48.607595,73.592503,55.873386,21.493671,26.799241,50.773636,1673.583984,29.185826,0.012180,75.488102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.749583,92.232530,138.833093,163.025514,111.985774,115.409990,54.670632,14.306575,134.871619,4.451762,92.430946,53.125363,160.833637,-237.803696,158.584965,134.376738,83.253368,131.278594,-0.069407,0.037531,32.025740,-235.742550,133.780964,4.232002,28.739646,11.241931,18.723711,964.867832,20.565131,563633.304000,1.020858,50.268014,13.161183,2.686618,0.078125,0.054031,124.257008,103.687481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.399105,68.509266,77.285051,65.000000,23.252270,48.607595,73.592503,55.859502,21.493671,26.799241,50.776108,1666.259766,29.167724,0.012315,75.493395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.738755,92.246383,138.781024,163.033077,111.970999,115.423665,54.677437,14.292304,134.968813,4.450833,92.437682,53.103295,160.821605,-237.818130,158.592121,134.335902,83.197317,131.343822,-0.069630,0.037505,32.025740,-235.760251,133.365486,4.230853,28.735102,11.213569,46.716113,2407.069016,20.516511,563510.460148,1.020698,50.216954,13.106764,2.680866,0.078613,0.053543,124.301420,103.655060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.389538,68.520485,77.279202,65.000000,23.266475,48.607595,73.592503,55.844401,21.493671,26.799241,50.779020,1677.246094,29.146701,0.012259,75.482246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.795017,92.258297,138.548836,163.041200,111.969224,115.440930,54.558696,14.301723,134.796162,4.449670,92.412179,53.133344,160.820790,-237.816400,158.593189,134.331631,83.229368,131.221832,-0.069682,0.037491,32.025740,-235.753446,133.254983,4.229345,28.722211,11.209098,25.773926,1330.903578,20.530693,563400.545827,1.017203,50.183175,13.064256,2.682787,0.076493,0.054145,124.299259,103.633687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.398199,68.525819,77.285152,65.000000,23.237038,48.607595,73.592503,55.849726,21.493671,26.799241,50.781368,1677.246094,29.201441,0.012321,75.479434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.709808,92.261344,138.676690,163.045681,111.960382,115.458303,54.566140,14.307003,134.867144,4.447590,92.413949,53.173223,160.813068,-237.811937,158.557934,134.443499,83.205843,131.273799,-0.069719,0.037487,32.025740,-235.739998,133.728366,4.226980,28.719759,11.202823,29.931524,1545.381054,20.530652,563618.047750,1.017460,50.207915,13.152698,2.682342,0.076127,0.053987,124.245164,103.592732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.371782,68.505641,77.297663,65.000000,23.230149,48.607595,73.592503,55.821221,21.493671,26.799241,50.784390,1666.259766,29.132889,0.012241,75.482067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.786373,92.261344,138.751716,163.045681,111.987678,115.465699,54.550096,14.320988,134.796305,4.445642,92.362147,53.073502,160.823871,-237.796971,158.549921,134.393922,83.260150,131.226732,-0.069687,0.037488,32.025740,-235.726829,134.037995,4.225244,28.737266,11.221990,45.704151,2360.424524,20.473504,563615.410294,1.018661,50.163288,13.060060,2.674945,0.075635,0.054172,124.280273,103.652593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.389135,68.544605,77.307103,65.000000,23.236913,48.607595,73.592503,55.865545,21.493671,26.799241,50.787015,1666.259766,29.174774,0.012207,75.479144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.697610,92.256080,138.605222,163.036998,111.984074,115.472583,54.695198,14.304149,134.896977,4.443535,92.393053,53.053089,160.800382,-237.808412,158.550490,134.316292,83.194381,131.217238,-0.069609,0.037496,32.025740,-235.746446,133.468047,4.223207,28.726195,11.215318,12.537045,645.767197,20.534549,563807.530960,1.020492,50.251984,13.109399,2.681826,0.076029,0.054831,124.250996,103.668957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.385605,68.544401,77.296404,65.000000,23.240073,48.607595,73.592503,55.820649,21.493671,26.799241,50.789242,1680.908203,29.142031,0.012324,75.480840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.766954,92.243336,138.691565,163.007588,112.019752,115.463401,54.689491,14.307716,134.905938,4.440253,92.450784,53.070464,160.797112,-237.806644,158.558518,134.401349,83.214327,131.199911,-0.069436,0.037487,32.025740,-235.741245,133.893054,4.220324,28.705046,11.227291,17.116684,881.750544,20.513068,563678.767957,1.019231,50.175019,13.031712,2.679309,0.075993,0.053825,124.307916,103.628569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.408179,68.544526,77.290985,65.000000,23.236072,48.607595,73.592503,55.756757,21.493671,26.799241,50.791856,1680.908203,29.139957,0.012311,75.485911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.685414,92.258574,138.672680,163.004507,112.023256,115.462606,54.608410,14.304862,134.834277,4.437394,92.405173,52.977132,160.799582,-237.811134,158.548558,134.452441,83.215294,131.221870,-0.069551,0.037488,32.025740,-235.743445,134.293365,4.217700,28.732001,11.256879,0.101588,5.240968,20.531602,563900.485389,1.018456,50.258990,13.092765,2.681076,0.076630,0.054140,124.372067,103.604363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.417979,68.531048,77.281262,65.000000,23.218305,48.607595,73.592503,55.826295,21.493671,26.799241,50.794176,1669.921875,29.188080,0.012215,75.486968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.748609,92.254418,138.595051,162.999745,112.030997,115.467929,54.559794,14.304862,134.872194,4.434373,92.393909,52.980381,160.793071,-237.813751,158.530345,134.274794,83.195253,131.177142,-0.069493,0.037471,32.025740,-235.745569,133.815636,4.214491,28.732560,11.264686,19.555305,1009.768604,20.511344,563752.077953,1.016981,50.176522,13.064209,2.679153,0.077012,0.054714,124.354481,103.582381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.381260,68.529250,77.263547,65.000000,23.220284,48.607595,73.592503,55.865095,21.493671,26.799241,50.797357,1669.921875,29.186440,0.012203,75.513996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.762484,92.254418,138.601933,162.999745,112.042358,115.466397,54.691148,14.292304,134.861761,4.430437,92.448179,53.095011,160.810099,-237.819929,158.517267,134.296136,83.228832,131.183356,-0.069556,0.037457,32.025740,-235.761067,134.351292,4.210717,28.764961,11.252966,62.772911,3233.591971,20.545682,563817.012073,1.020252,50.273754,13.074153,2.683014,0.075990,0.054528,124.431054,103.628372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.395105,68.532701,77.299422,65.000000,23.213838,48.607595,73.592503,55.832777,21.493671,26.799241,50.799600,1677.246094,29.177316,0.012303,75.489542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
