OSU 80 Ton Compressor Load Stand
51.766232,92.251647,138.611559,163.003386,112.062484,115.472071,54.651872,14.308715,134.870981,4.426374,92.455910,53.086894,160.806477,-237.801064,158.529842,134.279625,83.196667,131.254290,-0.069478,0.037450,32.025740,-235.753804,133.681131,4.206929,28.749959,11.242995,19.777170,1019.504370,20.506236,563843.058858,1.019854,50.206044,13.071969,2.678237,0.075577,0.054524,124.407740,103.667599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.425604,68.547816,77.315574,65.000000,23.205471,48.607595,73.592503,55.829264,21.493671,26.799241,50.801886,1688.232422,29.145330,0.012280,75.558804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.672614,92.254141,138.593810,163.009268,112.054400,115.478210,54.521288,14.315422,135.060901,4.422167,92.407674,53.072809,160.793062,-237.793048,158.532598,134.258300,83.210078,131.197496,-0.069378,0.037416,32.025740,-235.735662,133.953297,4.202751,28.738961,11.235603,-0.590352,-30.505278,20.500540,563753.666245,1.017097,50.192098,13.041479,2.677652,0.077042,0.054554,124.415478,103.636393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.430307,68.518434,77.287940,65.000000,23.203288,48.607595,73.592503,55.826103,21.493671,26.799241,50.804284,1669.921875,29.181571,0.012223,75.485963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.616649,92.244444,138.687378,163.001706,112.053050,115.465152,54.562154,14.300153,134.905239,4.417657,92.377374,53.177906,160.792063,-237.809790,158.549687,134.269922,83.229487,131.146640,-0.069498,0.037434,32.025740,-235.749788,133.864769,4.198526,28.744604,11.193213,19.190303,990.878311,20.501390,563846.355456,1.017793,50.185560,13.108885,2.677644,0.076123,0.054330,124.434802,103.633005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.443752,68.528967,77.316538,65.000000,23.192069,48.607595,73.592503,55.875765,21.493671,26.799241,50.806824,1666.259766,29.172664,0.012144,75.483755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.842453,92.229206,138.635598,162.985460,112.065338,115.463661,54.637572,14.306004,134.847350,4.411013,92.358486,53.074761,160.773883,-237.805248,158.515629,134.309183,83.204548,131.254027,-0.069635,0.037478,32.025740,-235.747694,133.505471,4.191568,28.748914,11.184414,20.042533,1033.454125,20.542000,563904.762970,1.022282,50.282200,13.067258,2.682152,0.076389,0.054082,124.423854,103.647356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.397871,68.481844,77.273320,65.000000,23.186113,48.607595,73.592503,55.899225,21.493671,26.799241,50.809505,1666.259766,29.180526,0.012301,75.481743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.901266,92.229206,138.593968,162.985460,112.060333,115.469016,54.661273,14.321416,134.951508,4.407254,92.309571,53.250824,160.773859,-237.796052,158.514851,134.372837,83.193988,131.268786,-0.069693,0.037508,32.025740,-235.735713,134.166829,4.187666,28.772425,11.204356,63.488561,3272.244416,20.578729,563815.877817,1.022571,50.328847,13.022575,2.686873,0.076024,0.054121,124.372397,103.593921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.408654,68.475998,77.282432,65.000000,23.186332,48.607595,73.592503,55.791971,21.493671,26.799241,50.811022,1673.583984,29.212511,0.012350,75.487599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.773800,92.209258,138.772777,162.972015,112.071623,115.477418,54.594388,14.307431,134.998976,4.403005,92.323259,53.252108,160.769403,-237.811673,158.499075,134.367001,83.190351,131.270146,-0.070049,0.037530,32.025740,-235.747084,133.715089,4.182750,28.760507,11.240038,15.245336,786.717842,20.468207,563710.489374,1.016319,50.086562,13.100873,2.674171,0.076057,0.054447,124.292033,103.526887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.382523,68.462756,77.267250,65.000000,23.175569,48.607595,73.592503,55.762492,21.493671,26.799241,50.812205,1684.570312,29.208184,0.012284,75.483832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.850649,92.201777,138.700326,162.959971,112.067989,115.476075,54.520831,14.302151,134.817020,4.398261,92.253232,53.133447,160.767143,-237.807629,158.510002,134.352105,83.215910,131.238910,-0.070138,0.037550,32.025740,-235.751874,133.922404,4.178238,28.758776,11.257455,-1.405851,-72.645161,20.436408,563725.659987,1.014684,50.027551,13.118765,2.670339,0.078517,0.053331,124.362509,103.530307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.407046,68.474391,77.273654,65.000000,23.181221,48.607595,73.592503,55.825671,21.493671,26.799241,50.814200,1669.921875,29.214369,0.012211,75.570652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.847874,92.175734,138.628503,162.942325,112.067786,115.481944,54.482971,14.307859,135.000057,4.393487,92.282407,53.157023,160.780495,-237.801103,158.503413,134.344938,83.214959,131.306487,-0.070233,0.037561,32.025740,-235.741592,134.151151,4.173534,28.766439,11.256265,30.029219,1552.791861,20.521210,563819.052535,1.018650,50.135565,13.123076,2.680367,0.076764,0.053680,124.349891,103.614016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.394375,68.477517,77.252538,65.000000,23.179682,48.607595,73.592503,55.781864,21.493671,26.799241,50.815771,1669.921875,29.211430,0.012182,75.537197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.899097,92.175734,138.790920,162.942325,112.084930,115.490588,54.640049,14.312854,134.915162,4.389534,92.253184,53.186708,160.755842,-237.805923,158.502440,134.497754,83.229341,131.268223,-0.070083,0.037568,32.025740,-235.742151,133.833744,4.169624,28.759858,11.250874,62.235161,3208.889281,20.475171,563699.229225,1.018365,50.050908,13.082002,2.674997,0.076982,0.054006,124.293769,103.652024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.385818,68.463141,77.256326,65.000000,23.163667,48.607595,73.592503,55.778917,21.493671,26.799241,50.816304,1666.259766,29.165687,0.012261,75.484505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.831473,92.162990,138.611875,162.931962,112.090732,115.495105,54.579580,14.301295,135.051023,4.385329,92.269411,53.094418,160.759295,-237.810612,158.494217,134.348315,83.225427,131.237075,-0.070002,0.037558,32.025740,-235.750770,133.849432,4.165126,28.755567,11.250207,20.040966,1034.471294,20.465150,563693.523110,1.019122,50.027651,13.116518,2.673755,0.076068,0.054266,124.233821,103.659377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.410423,68.469454,77.255675,65.000000,23.179304,48.607595,73.592503,55.745734,21.493671,26.799241,50.817340,1680.908203,29.180958,0.012255,75.479996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.845281,92.155509,138.599471,162.930841,112.078506,115.519592,54.579458,14.306004,134.903899,4.378616,92.322397,53.028629,160.776422,-237.807865,158.494052,134.331837,83.250338,131.215502,-0.070018,0.037587,32.025740,-235.744754,133.725898,4.159212,28.739376,11.216400,27.241959,1406.174128,20.468347,563673.540935,1.015187,49.976255,13.083133,2.674245,0.079502,0.053940,124.249820,103.669750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.439341,68.473013,77.267189,65.000000,23.156001,48.607595,73.592503,55.805438,21.493671,26.799241,50.819035,1680.908203,29.163325,0.012284,75.481454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.905328,92.159111,138.725175,162.931962,112.097386,115.522210,54.564757,14.304577,134.998246,4.374389,92.288798,53.157802,160.742845,-237.804058,158.455484,134.312157,83.226771,131.278555,-0.070123,0.037568,32.025740,-235.744874,134.000536,4.154952,28.741143,11.192023,31.126862,1607.137780,20.471707,563724.017947,1.017750,50.031369,13.071574,2.674280,0.076571,0.055379,124.279994,103.627557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.402207,68.471631,77.240984,65.000000,23.169299,48.607595,73.592503,55.765275,21.493671,26.799241,50.820518,1666.259766,29.132312,0.012179,75.477337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.685905,92.157726,138.605706,162.935603,112.068382,115.519175,54.689860,14.304862,134.908641,4.370051,92.291395,53.116503,160.756315,-237.807862,158.460698,134.388553,83.224921,131.207178,-0.070170,0.037570,32.025740,-235.743282,133.918263,4.150583,28.760976,11.192889,52.444487,2701.612270,20.467411,563769.422856,1.017659,50.010027,13.035945,2.673329,0.078294,0.054495,124.240364,103.587024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.425418,68.483617,77.258046,65.000000,23.160500,48.607595,73.592503,55.731951,21.493671,26.799241,50.822204,1666.259766,29.163054,0.012176,75.486798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.696529,92.157726,138.625910,162.935603,112.033364,115.509622,54.641727,14.307003,134.864365,4.366478,92.306246,53.066826,160.751741,-237.805067,158.471566,134.367714,83.275569,131.235927,-0.070306,0.037567,32.025740,-235.745552,134.198589,4.146992,28.766818,11.212199,14.962632,771.460298,20.460376,563804.975529,1.016695,49.953383,13.090834,2.672658,0.075506,0.053786,124.220454,103.513160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.422854,68.507657,77.267505,65.000000,23.151949,48.607595,73.592503,55.844876,21.493671,26.799241,50.823646,1684.570312,29.218389,0.012279,75.482741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.882971,92.147752,138.685552,162.930841,112.067114,115.501999,54.659881,14.304720,134.927784,4.362524,92.245539,52.988035,160.722098,-237.808495,158.460313,134.386781,83.208490,131.235113,-0.070490,0.037576,32.025740,-235.744241,133.865257,4.143470,28.766151,11.198208,1.925740,99.256501,20.540134,563919.237437,1.018981,50.172411,13.057226,2.681693,0.079023,0.053872,124.104820,103.557391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.406286,68.498988,77.213931,65.000000,23.141106,48.607595,73.592503,55.835178,21.493671,26.799241,50.824649,1673.583984,29.187071,0.012327,75.491111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.747801,92.145812,138.692132,162.924119,112.056544,115.491054,54.476917,14.302579,134.855202,4.358517,92.272137,53.118606,160.744868,-237.806710,158.460152,134.401427,83.242090,131.204078,-0.070574,0.037565,32.025740,-235.748669,134.037370,4.139328,28.749401,11.225488,24.032545,1242.845753,20.536762,563755.211361,1.019569,50.161723,13.020861,2.681532,0.076300,0.054804,124.076029,103.634942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.423984,68.514190,77.249419,65.000000,23.151825,48.607595,73.592503,55.735183,21.493671,26.799241,50.826057,1666.259766,29.212674,0.012191,75.488008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.628146,92.130574,138.774826,162.916837,112.076217,115.488948,54.682096,14.315708,134.908536,4.353304,92.280988,53.018028,160.718828,-237.796525,158.460049,134.215885,83.241291,131.208066,-0.070616,0.037547,32.025740,-235.742074,134.124573,4.134698,28.754503,11.268851,20.789348,1071.089400,20.460400,563742.047098,1.015193,49.964448,13.087535,2.673046,0.075471,0.054244,123.981563,103.654521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.419298,68.530288,77.253963,65.000000,23.141021,48.607595,73.592503,55.808276,21.493671,26.799241,50.827356,1673.583984,29.204073,0.012225,75.486772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.591308,92.131406,138.565439,162.917397,112.079160,115.496588,54.551574,14.302722,134.974654,4.347918,92.299557,53.130282,160.702166,-237.810493,158.435427,134.295796,83.301030,131.198508,-0.070920,0.037568,32.025740,-235.746566,133.711358,4.129445,28.737825,11.275233,15.354368,792.966169,20.520078,563689.741799,1.021369,50.098250,13.038517,2.680155,0.077219,0.054154,123.922313,103.682566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.403782,68.544702,77.250364,65.000000,23.142004,48.607595,73.592503,55.822834,21.493671,26.799241,50.828347,1680.908203,29.177785,0.012315,75.485707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.572780,92.131406,138.542808,162.917397,112.059965,115.488577,54.549510,14.307431,134.834884,4.344224,92.276419,53.047437,160.697670,-237.809219,158.406418,134.264162,83.230924,131.151633,-0.071017,0.037545,32.025740,-235.745614,134.052175,4.125412,28.747309,11.251505,7.287310,376.362563,20.585392,563727.927207,1.020023,50.203398,13.041297,2.687968,0.077424,0.053619,123.957988,103.611654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.400473,68.501074,77.248046,65.000000,23.111710,48.607595,73.592503,55.896686,21.493671,26.799241,50.829636,1673.583984,29.166191,0.012300,75.477234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.743454,92.134453,138.564137,162.925800,112.056834,115.488889,54.548806,14.295158,134.834870,4.340423,92.285479,53.073824,160.723922,-237.819038,158.429725,134.325881,83.262608,131.105896,-0.071020,0.037548,32.025740,-235.750372,133.482878,4.121691,28.757244,11.212884,29.350870,1515.883135,20.571426,563656.912713,1.023320,50.241336,12.976809,2.685829,0.080110,0.053902,123.951181,103.587528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.402066,68.519710,77.243754,65.000000,23.110524,48.607595,73.592503,55.908492,21.493671,26.799241,50.831042,1669.921875,29.208328,0.012238,75.480618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.684120,92.138055,138.630786,162.927480,112.084629,115.487247,54.596162,14.305290,134.812151,4.335695,92.310495,53.022393,160.696436,-237.806452,158.442121,134.289401,83.264370,131.152757,-0.071012,0.037522,32.025740,-235.751838,133.687658,4.117789,28.761084,11.198658,17.152241,885.092673,20.574875,563782.084252,1.023683,50.260006,13.023621,2.686355,0.075717,0.053938,123.956770,103.592843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.417816,68.518415,77.249643,65.000000,23.108951,48.607595,73.592503,55.821976,21.493671,26.799241,50.832323,1680.908203,29.178308,0.012294,75.478470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.640827,92.153293,138.487602,162.934483,112.073666,115.479442,54.621784,14.312283,134.815875,4.331143,92.350297,53.078766,160.695046,-237.800278,158.418487,134.292482,83.224809,131.186684,-0.071240,0.037514,32.025740,-235.740272,133.840352,4.112991,28.723888,11.177653,-1.385915,-71.482682,20.501424,563618.108550,1.020069,50.091261,12.969200,2.677907,0.075836,0.054247,124.023984,103.536210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.413784,68.505238,77.266984,65.000000,23.107705,48.607595,73.592503,55.857180,21.493671,26.799241,50.833808,1680.908203,29.135215,0.012277,75.485477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.802894,92.153293,138.538920,162.934483,112.054971,115.461893,54.435920,14.308002,134.816660,4.326713,92.369838,53.143684,160.702560,-237.807176,158.433183,134.229040,83.270835,131.217663,-0.071211,0.037536,32.025740,-235.741449,133.772765,4.108689,28.748769,11.193303,16.425242,850.072977,20.538143,563646.808210,1.020439,50.154535,12.990732,2.682270,0.075696,0.054637,124.045332,103.614732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.427914,68.510222,77.275903,65.000000,23.099434,48.607595,73.592503,55.883128,21.493671,26.799241,50.835938,1666.259766,29.177677,0.012218,75.491673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.739050,92.168254,138.744611,162.943446,112.044573,115.444364,54.575728,14.298869,134.905589,4.322490,92.386104,53.303648,160.733640,-237.815328,158.422884,134.251525,83.257161,131.172454,-0.071371,0.037534,32.025740,-235.752053,133.908843,4.105012,28.749689,11.186362,40.222473,2076.343585,20.535132,563744.880312,1.020849,50.213347,13.047156,2.681746,0.075929,0.053781,124.052564,103.611347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.433184,68.517985,77.290517,65.000000,23.086403,48.607595,73.592503,55.799626,21.493671,26.799241,50.838150,1680.908203,29.177532,0.012217,75.486363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.754984,92.175180,138.585961,162.940925,112.024374,115.421169,54.594973,14.300296,134.839190,4.316645,92.273148,53.045500,160.690585,-237.811774,158.408737,134.352695,83.243526,131.222363,-0.071602,0.037557,32.025740,-235.755526,133.582321,4.099362,28.755459,11.231961,15.887526,819.848509,20.467059,563463.545777,1.020726,50.050372,13.016521,2.674347,0.077825,0.054245,124.062566,103.610397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.389312,68.483263,77.274727,65.000000,23.093149,48.607595,73.592503,55.713826,21.493671,26.799241,50.840636,1684.570312,29.177965,0.012283,75.482621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.763105,92.135838,138.714189,162.915996,111.961615,115.424870,54.569365,14.310999,134.985709,4.313630,92.250705,53.086578,160.711037,-237.801889,158.427737,134.283212,83.256637,131.211029,-0.071492,0.037580,32.025740,-235.732408,134.236359,4.096335,28.751618,11.268995,-0.785079,-40.531664,20.524650,563467.613771,1.019346,50.129488,13.007731,2.681623,0.075473,0.054402,123.988032,103.656744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.392806,68.479274,77.285052,65.000000,23.079685,48.607595,73.592503,55.817343,21.493671,26.799241,50.842306,1680.908203,29.220012,0.012210,75.485801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.763740,92.120323,138.612681,162.896110,111.932238,115.430170,54.645994,14.303150,134.836324,4.309451,92.233375,52.998973,160.699462,-237.809738,158.416507,134.308122,83.270458,131.293942,-0.071628,0.037568,32.025740,-235.749895,133.963704,4.092128,28.737573,11.255707,17.542762,904.418895,20.489723,563386.242297,1.018461,50.120396,13.046167,2.677732,0.078566,0.053985,124.049656,103.663465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.394971,68.504717,77.270997,65.000000,23.087659,48.607595,73.592503,55.812026,21.493671,26.799241,50.841750,1666.259766,29.147061,0.012163,75.479595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.686085,92.120323,138.542607,162.896110,111.914670,115.429396,54.660569,14.301723,134.862027,4.304202,92.240410,53.114501,160.681037,-237.813292,158.410472,134.275892,83.283742,131.249419,-0.071979,0.037585,32.025740,-235.752466,134.036677,4.087163,28.751438,11.244203,46.625580,2403.145647,20.504126,563311.241520,1.018706,50.072893,13.027424,2.679789,0.076990,0.054519,124.120523,103.700798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.395382,68.502219,77.286434,65.000000,23.075666,48.607595,73.592503,55.810944,21.493671,26.799241,50.842217,1673.583984,29.223131,0.012198,75.488298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.550639,92.107856,138.641005,162.894429,111.860477,115.434665,54.535026,14.305576,134.806226,4.299509,92.287568,52.984018,160.683152,-237.807803,158.403922,134.297021,83.244310,131.193526,-0.072058,0.037594,32.025740,-235.745345,133.974940,4.082701,28.752700,11.257329,18.359421,948.447808,20.488489,563284.319934,1.017273,50.056739,13.054789,2.677795,0.075890,0.053675,124.139443,103.659867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.408530,68.516611,77.280453,65.000000,23.061234,48.607595,73.592503,55.854508,21.493671,26.799241,50.842738,1680.908203,29.194391,0.012296,75.480729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.502836,92.112566,138.673278,162.890228,111.835231,115.438339,54.579869,14.296871,134.830698,4.296746,92.285135,53.082684,160.671768,-237.821742,158.386099,134.184987,83.257765,131.117076,-0.072027,0.037621,32.025740,-235.753070,133.785945,4.079709,28.780124,11.230464,32.734475,1689.673827,20.512638,563295.960075,1.018642,50.134827,13.019392,2.680462,0.075543,0.053855,124.158548,103.654254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.393446,68.500698,77.290302,65.000000,23.061135,48.607595,73.592503,55.930586,21.493671,26.799241,50.843766,1666.259766,29.178759,0.012257,75.481999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.588790,92.125033,138.594417,162.897510,111.809209,115.435843,54.580208,14.302294,134.964583,4.292994,92.360348,53.081447,160.672570,-237.814029,158.360893,134.203612,83.271391,131.039899,-0.071993,0.037649,32.025740,-235.753038,134.278560,4.075605,28.755693,11.203707,19.452831,1004.101516,20.589052,563467.317739,1.023895,50.258776,13.031053,2.689414,0.076394,0.054196,124.221926,103.601701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.405142,68.513224,77.290861,65.000000,23.054217,48.607595,73.592503,55.957492,21.493671,26.799241,50.845418,1666.259766,29.179281,0.012249,75.484454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.695008,92.150799,138.514829,162.920478,111.809234,115.435797,54.689343,14.304006,134.758240,4.290295,92.355211,52.975139,160.688496,-237.812481,158.364800,134.201901,83.285361,130.967827,-0.072137,0.037678,32.025740,-235.749202,133.947591,4.073167,28.771758,11.188976,51.707770,2663.686375,20.616629,563489.597643,1.024120,50.311696,12.979602,2.692537,0.075252,0.053222,124.192728,103.646494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.426079,68.502152,77.302052,65.000000,23.048990,48.607595,73.592503,55.919773,21.493671,26.799241,50.847196,1673.583984,29.150000,0.012373,75.484803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.555023,92.150799,138.539656,162.920478,111.804453,115.427047,54.617962,14.301723,134.858105,4.287114,92.351763,53.175740,160.688272,-237.811492,158.379654,134.184624,83.254077,131.067569,-0.072124,0.037701,32.025740,-235.752302,133.599248,4.070304,28.786778,11.214074,21.872082,1128.196208,20.565773,563415.334553,1.022283,50.237502,12.927602,2.686522,0.075721,0.054378,124.217091,103.599949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.422091,68.509387,77.291525,65.000000,23.025877,48.607595,73.592503,55.867862,21.493671,26.799241,50.849763,1677.246094,29.186512,0.012342,75.482604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.602802,92.150522,138.650643,162.928040,111.789409,115.423953,54.600964,14.303150,134.765065,4.284706,92.358692,53.099034,160.680354,-237.817426,158.375107,134.131779,83.282368,131.080586,-0.072315,0.037699,32.025740,-235.749568,133.963214,4.068412,28.764330,11.217392,34.304493,1770.030226,20.507197,563359.640749,1.018046,50.156326,12.877779,2.679462,0.076421,0.054793,124.256617,103.513817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.401694,68.520584,77.292455,65.000000,23.031463,48.607595,73.592503,55.949671,21.493671,26.799241,50.851187,1666.259766,29.160061,0.012253,75.490344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.706945,92.157171,138.648215,162.933642,111.781607,115.428188,54.640417,14.297870,134.833658,4.282239,92.351059,53.122668,160.680135,-237.820253,158.374133,134.133670,83.288489,131.193329,-0.072373,0.037715,32.025740,-235.758279,133.779438,4.065743,28.756450,11.249738,60.181077,3102.958333,20.572506,563469.077864,1.022281,50.297299,12.958675,2.687219,0.077137,0.054472,124.351457,103.520998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.408934,68.503299,77.308082,65.000000,23.028647,48.607595,73.592503,55.930808,21.493671,26.799241,50.852621,1666.259766,29.217470,0.012266,75.481198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.603800,92.149414,138.494810,162.930281,111.802248,115.429002,54.546643,14.304149,134.826863,4.279428,92.321625,53.039444,160.674018,-237.815773,158.380062,134.226654,83.307146,131.175775,-0.072383,0.037726,32.025740,-235.745302,134.002066,4.063374,28.777113,11.260629,19.696889,1017.324721,20.567315,563363.497524,1.021551,50.248873,12.936857,2.686882,0.076883,0.053614,124.395824,103.478547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.417968,68.511915,77.305070,65.000000,23.030132,48.607595,73.592503,55.878384,21.493671,26.799241,50.854432,1684.570312,29.214964,0.012343,75.488545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.764274,92.149414,138.499238,162.930281,111.815759,115.424758,54.443250,14.307003,134.911272,4.275764,92.343956,52.950034,160.663644,-237.803104,158.364383,134.218425,83.285346,131.086235,-0.072425,0.037723,32.025740,-235.744735,134.022052,4.060029,28.759155,11.252750,12.055274,623.825395,20.521153,563321.841733,1.018652,50.150691,12.986777,2.681423,0.075350,0.054287,124.437437,103.568631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.396518,68.495457,77.288049,65.000000,23.022806,48.607595,73.592503,55.936023,21.493671,26.799241,50.855516,1673.583984,29.173999,0.012316,75.488980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.654828,92.133899,138.452509,162.916837,111.783879,115.413155,54.544521,14.311284,134.811117,4.272000,92.397384,52.894213,160.666154,-237.804057,158.350313,134.240471,83.283752,131.079253,-0.072271,0.037732,32.025740,-235.737187,133.883079,4.056797,28.746768,11.228030,28.802783,1487.693006,20.543847,563332.829055,1.022589,50.246759,12.959397,2.683810,0.076181,0.053564,124.446451,103.667276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.409271,68.500310,77.297963,65.000000,23.000060,48.607595,73.592503,55.857703,21.493671,26.799241,50.856587,1666.259766,29.217019,0.012195,75.490352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.652578,92.147198,138.479493,162.926640,111.781849,115.417195,54.719443,14.314566,134.759320,4.270500,92.423535,53.083324,160.679444,-237.800284,158.362132,134.109296,83.298517,131.124651,-0.072179,0.037748,32.025740,-235.737008,134.090963,4.055319,28.745794,11.217194,42.010496,2162.948311,20.471414,563264.971451,1.021072,50.085295,12.936688,2.675576,0.076244,0.053403,124.408264,103.687695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.413991,68.507524,77.313657,65.000000,22.988515,48.607595,73.592503,55.920003,21.493671,26.799241,50.858531,1669.921875,29.219075,0.012232,75.487360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.736145,92.167422,138.445378,162.948767,111.753767,115.408819,54.634071,14.309857,134.810507,4.267558,92.439168,52.900096,160.675661,-237.802049,158.351930,134.120559,83.277256,131.164017,-0.072168,0.037740,32.025740,-235.744168,134.354323,4.052455,28.746389,11.200786,16.862633,869.544509,20.510876,563252.903740,1.021364,50.179859,12.934810,2.680340,0.076464,0.054313,124.363752,103.624600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.425605,68.509576,77.276199,65.000000,22.984286,48.607595,73.592503,55.924845,21.493671,26.799241,50.859934,1680.908203,29.182761,0.012310,75.485494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.582269,92.183769,138.362025,162.962212,111.727721,115.400366,54.604423,14.303150,134.825864,4.263600,92.403525,52.960313,160.663392,-237.811865,158.356214,134.137158,83.313691,131.016759,-0.072105,0.037758,32.025740,-235.743688,134.390527,4.048634,28.745686,11.181385,6.475076,334.077369,20.517321,563261.640975,1.018214,50.195424,12.942615,2.680979,0.075785,0.053746,124.317385,103.618693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.417026,68.481045,77.273813,65.000000,22.972446,48.607595,73.592503,55.883167,21.493671,26.799241,50.862481,1684.570312,29.180111,0.012286,75.481062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.602979,92.183769,138.618449,162.962212,111.706593,115.382047,54.428752,14.312426,134.780715,4.260828,92.415351,53.075660,160.674369,-237.801116,158.358173,134.179029,83.287739,131.047420,-0.072147,0.037774,32.025740,-235.739149,134.721062,4.045942,28.748986,11.203941,31.970082,1654.799441,20.473928,563249.789502,1.018004,50.131578,12.983442,2.675989,0.075760,0.053649,124.279315,103.616083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.420434,68.489857,77.269478,65.000000,22.960872,48.607595,73.592503,55.967323,21.493671,26.799241,50.864949,1666.259766,29.175982,0.012180,75.483286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.837500,92.181829,138.533355,162.965853,111.709115,115.354602,54.676974,14.304862,134.988235,4.257666,92.399292,53.083528,160.674877,-237.809334,158.360945,134.244154,83.268130,131.115273,-0.072048,0.037767,32.025740,-235.750143,134.790184,4.042666,28.754143,11.218384,59.761659,3079.272812,20.530029,563240.834332,1.021795,50.302807,12.873792,2.682356,0.075859,0.054507,124.232472,103.588933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.436378,68.497486,77.285520,65.000000,22.972252,48.607595,73.592503,55.954103,21.493671,26.799241,50.866603,1673.583984,29.144735,0.012187,75.478368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.743160,92.187647,138.611558,162.958571,111.743576,115.348597,54.622256,14.296585,134.746569,4.254017,92.343642,53.112937,160.678769,-237.822519,158.359947,134.166774,83.296055,131.265177,-0.071833,0.037539,32.025740,-235.749435,134.134166,4.038964,28.759480,11.252064,14.371300,741.235829,20.556344,563196.523013,1.024487,50.281940,12.914994,2.686249,0.081555,0.054263,124.258768,103.589079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.419896,68.496801,77.273329,65.000000,22.953187,48.607595,73.592503,55.831731,21.493671,26.799241,50.868336,1684.570312,29.200593,0.012337,75.488809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.568361,92.151353,138.479036,162.934202,111.782806,115.355941,54.670296,14.310142,134.782517,4.248910,92.257307,52.959021,160.673130,-237.802255,158.362209,134.219935,83.289904,131.150753,-0.071764,0.037299,32.025740,-235.743393,134.457399,4.033849,28.788725,11.268256,15.351127,791.077140,20.433141,562967.792099,1.014619,50.044159,12.968340,2.672454,0.075681,0.054442,124.275528,103.597040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.427379,68.496801,77.265487,65.000000,22.964143,48.607595,73.592503,55.878907,21.493671,26.799241,50.870995,1684.570312,29.218299,0.012209,75.488878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.597220,92.121155,138.629803,162.894429,111.776446,115.352276,54.535579,14.312568,134.807825,4.244889,92.291638,53.069630,160.687646,-237.803755,158.385812,134.167274,83.309720,131.121674,-0.071801,0.037296,32.025740,-235.741783,133.896601,4.029692,28.750609,11.257906,0.374298,19.336033,20.486691,562943.315965,1.017592,50.144751,13.014905,2.678838,0.075583,0.054527,124.222254,103.590059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.429297,68.489158,77.270225,65.000000,22.939365,48.607595,73.592503,55.978448,21.493671,26.799241,50.870731,1677.246094,29.142499,0.012161,75.474967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.596852,92.121155,138.432919,162.894429,111.737176,115.342370,54.486367,14.304577,134.796238,4.241295,92.313037,53.073984,160.662220,-237.812891,158.344106,134.156512,83.289423,131.079238,-0.071861,0.037329,32.025740,-235.744874,134.014568,4.026186,28.760579,11.249630,17.511190,905.436065,20.544703,563037.977459,1.020390,50.284409,12.964203,2.685349,0.075685,0.053659,124.264139,103.639286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.426954,68.485568,77.275288,65.000000,22.949077,48.607595,73.592503,55.969686,21.493671,26.799241,50.870561,1666.259766,29.187954,0.012196,75.484675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.733613,92.132237,138.601440,162.895830,111.728092,115.336749,54.689865,14.304006,134.826883,4.237854,92.297887,53.075200,160.666371,-237.808391,158.317357,134.202227,83.278092,131.096297,-0.071974,0.037388,32.025740,-235.749366,133.851817,4.022912,28.765249,11.226822,62.839137,3237.079410,20.552399,562913.857802,1.022190,50.225129,12.929933,2.686769,0.075568,0.054541,124.318105,103.610646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.431960,68.479350,77.284035,65.000000,22.922650,48.607595,73.592503,55.974689,21.493671,26.799241,50.872273,1680.908203,29.222825,0.012254,75.489875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.673444,92.128081,138.408926,162.901712,111.709514,115.330996,54.622224,14.305433,134.858219,4.234844,92.273881,53.057947,160.650855,-237.812035,158.327433,134.182304,83.286753,131.119109,-0.071990,0.037403,32.025740,-235.747612,133.939718,4.019698,28.768350,11.224225,19.366383,998.870358,20.520860,562909.635879,1.023033,50.225500,12.929132,2.682972,0.076566,0.053624,124.301401,103.595557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.413140,68.490877,77.253674,65.000000,22.915716,48.607595,73.592503,55.905879,21.493671,26.799241,50.873533,1680.908203,29.215360,0.012316,75.551457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.602637,92.116168,138.586994,162.892469,111.724534,115.315715,54.770747,14.299297,134.759577,4.230720,92.284319,53.043364,160.646120,-237.815881,158.341534,134.205667,83.278175,131.056491,-0.072126,0.037409,32.025740,-235.754565,134.189741,4.015669,28.798678,11.223847,-1.276696,-65.670284,20.484429,562844.040549,1.016300,50.098938,12.948944,2.679137,0.076192,0.053442,124.288520,103.550842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.410814,68.473586,77.244211,65.000000,22.905514,48.607595,73.592503,55.942093,21.493671,26.799241,50.874558,1677.246094,29.224033,0.012187,75.555182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.586649,92.116168,138.722325,162.892469,111.732323,115.312994,54.622672,14.300153,134.830875,4.225120,92.269333,53.060301,160.646614,-237.816988,158.307723,134.201471,83.300914,131.111217,-0.072066,0.037443,32.025740,-235.752075,133.975228,4.010835,28.755729,11.204176,16.411158,846.440228,20.480912,562825.705145,1.018775,50.155305,12.951626,2.678531,0.075346,0.053522,124.403919,103.595426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.415517,68.512790,77.247779,65.000000,22.911225,48.607595,73.592503,55.983342,21.493671,26.799241,50.875143,1666.259766,29.176559,0.012184,75.488912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.696141,92.115891,138.580370,162.897510,111.736204,115.306098,54.712714,14.298869,134.871431,4.219516,92.283762,53.016133,160.640355,-237.820072,158.311249,134.257555,83.282510,131.092956,-0.071979,0.037465,32.025740,-235.750419,134.077060,4.005659,28.763789,11.199668,55.316600,2848.375312,20.536523,562792.689365,1.017352,50.214685,12.929069,2.685657,0.075443,0.053660,124.458923,103.676840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.424810,68.529980,77.261331,65.000000,22.924780,48.607595,73.592503,55.991300,21.493671,26.799241,50.876237,1680.908203,29.172304,0.012244,75.487991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.630403,92.100099,138.535999,162.896390,111.775737,115.315638,54.740307,14.307146,135.025004,4.212135,92.333050,53.086137,160.651704,-237.806233,158.319236,134.261106,83.306517,131.019449,-0.072163,0.037475,32.025740,-235.745246,134.624740,3.998938,28.748211,11.222080,53.088600,2732.272668,20.564071,562739.867892,1.020426,50.230793,12.933540,2.689113,0.075943,0.053080,124.232465,103.688328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.444426,68.541696,77.254245,65.000000,22.903844,48.607595,73.592503,55.935114,21.493671,26.799241,50.876917,1669.921875,29.201874,0.012341,75.482170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.733651,92.112843,138.533117,162.900591,111.764613,115.315635,54.466181,14.300724,134.888486,4.206363,92.324872,52.946354,160.643687,-237.813309,158.317606,134.269515,83.350068,131.119460,-0.072192,0.037467,32.025740,-235.747257,134.322348,3.993710,28.763482,11.247899,26.811788,1386.847906,20.491845,562681.727601,1.016361,50.120278,12.942865,2.680671,0.075936,0.053813,124.200310,103.678199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.433067,68.529091,77.247921,65.000000,22.900178,48.607595,73.592503,55.975678,21.493671,26.799241,50.877871,1684.570312,29.219417,0.012191,75.489883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.798356,92.123094,138.539766,162.919918,111.786195,115.306493,54.628448,14.301865,134.731747,4.201349,92.320792,52.940023,160.641349,-237.814948,158.291889,134.327699,83.294861,131.120112,-0.072347,0.037490,32.025740,-235.749382,134.200794,3.989099,28.769324,11.271627,16.886256,870.852299,20.515470,562688.974697,1.017289,50.170651,12.882304,2.683225,0.075693,0.054052,124.236158,103.682126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.417179,68.491589,77.229339,65.000000,22.887529,48.607595,73.592503,55.922248,21.493671,26.799241,50.879546,1673.583984,29.185772,0.012285,75.503683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.659215,92.123094,138.595302,162.919918,111.786222,115.305723,54.516307,14.295016,134.835544,4.197008,92.378549,53.062474,160.658399,-237.818363,158.316149,134.225833,83.358529,131.145421,-0.072307,0.037474,32.025740,-235.755089,133.831895,3.984908,28.768513,11.262865,20.453569,1056.994335,20.469321,562554.364991,1.020240,50.079506,12.888485,2.677814,0.075252,0.053007,124.272023,103.659324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.406932,68.490073,77.240810,65.000000,22.876730,48.607595,73.592503,55.887012,21.493671,26.799241,50.881168,1669.921875,29.225692,0.012151,75.485119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.813286,92.129466,138.657689,162.928881,111.818179,115.309843,54.720156,14.307574,134.864936,4.192477,92.388836,53.087702,160.658693,-237.805478,158.290054,134.199113,83.307731,131.132513,-0.072189,0.037468,32.025740,-235.741551,134.006307,3.980768,28.790816,11.226389,46.989690,2419.275051,20.440276,562608.484124,1.015784,50.024730,12.944016,2.674598,0.076377,0.053974,124.321837,103.614065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.417234,68.498296,77.250942,65.000000,22.880287,48.607595,73.592503,55.960645,21.493671,26.799241,50.882662,1688.232422,29.228919,0.012213,75.487369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.667612,92.144704,138.418487,162.943446,111.853104,115.299962,54.669004,14.307716,134.648851,4.187179,92.369524,53.079073,160.669415,-237.809752,158.309477,134.149384,83.307277,131.039935,-0.072452,0.037453,32.025740,-235.739938,134.358709,3.975831,28.794134,11.201994,27.077993,1395.421193,20.511087,562546.608755,1.020822,50.164639,12.892928,2.682877,0.077881,0.053616,124.352237,103.623202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.418282,68.500591,77.236908,65.000000,22.872380,48.607595,73.592503,55.879762,21.493671,26.799241,50.883896,1684.570312,29.187359,0.012283,75.553204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
