OSU 80 Ton Compressor Load Stand
51.496654,92.153016,138.452650,162.954369,111.891044,115.283234,54.631941,14.303721,134.799631,4.181570,92.388324,52.979401,160.655599,-237.813911,158.288837,134.256866,83.286379,131.107765,-0.072478,0.037473,32.025740,-235.747527,134.508409,3.970113,28.778051,11.200750,26.527070,1367.957613,20.452353,562597.567578,1.013812,50.016109,12.937309,2.676103,0.076591,0.053853,124.347099,103.683017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.402172,68.484483,77.222441,65.000000,22.859008,48.607595,73.592503,55.958501,21.493671,26.799241,50.886451,1684.570312,29.202577,0.012115,75.565503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.846800,92.154955,138.438011,162.954089,111.891551,115.285230,54.779573,14.297442,134.792044,4.178746,92.374230,53.104859,160.637154,-237.811520,158.279011,134.237222,83.293277,131.075041,-0.072441,0.037480,32.025740,-235.755930,134.257065,3.966945,28.775959,11.184937,8.756187,450.325324,20.480459,562657.130810,1.017793,50.177796,12.891734,2.679018,0.077192,0.053746,124.375937,103.676985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.401315,68.469492,77.213343,65.000000,22.844475,48.607595,73.592503,56.047007,21.493671,26.799241,50.888300,1669.921875,29.212890,0.012158,75.564830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.705147,92.154955,138.498470,162.954089,111.930725,115.287581,54.739736,14.308858,134.915579,4.173721,92.361615,52.985513,160.663109,-237.803703,158.287697,134.152482,83.307399,131.035200,-0.072640,0.037492,32.025740,-235.746310,133.924543,3.962105,28.748409,11.209873,16.895246,869.544509,20.559942,562734.054301,1.021998,50.358382,12.946360,2.688576,0.076872,0.053855,124.404652,103.743876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.400916,68.479070,77.218517,65.000000,22.839874,48.607595,73.592503,55.865582,21.493671,26.799241,50.889862,1666.259766,29.179588,0.012205,75.488673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.527356,92.141657,138.481799,162.949328,111.915258,115.288733,54.660362,14.302579,134.780511,4.167423,92.360936,53.119743,160.655171,-237.809491,158.285769,134.182058,83.292820,131.040348,-0.072787,0.037474,32.025740,-235.745238,134.382614,3.956184,28.776681,11.253525,57.679791,2972.905934,20.400812,562527.024110,1.011851,50.007948,12.923192,2.670136,0.075908,0.054309,124.481261,103.683723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.415834,68.471539,77.200540,65.000000,22.832976,48.607595,73.592503,55.943608,21.493671,26.799241,50.890672,1684.570312,29.184907,0.012217,75.558139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.667138,92.142488,138.461547,162.943446,111.923036,115.293416,54.559450,14.304291,134.778464,4.161939,92.353411,53.126816,160.652399,-237.809905,158.277711,134.124120,83.303135,131.029654,-0.072667,0.037463,32.025740,-235.746956,134.062414,3.950949,28.759948,11.265281,26.320212,1359.093707,20.473817,562589.452548,1.015598,50.150283,12.889255,2.678621,0.076105,0.053798,124.411115,103.653087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.400296,68.476372,77.192416,65.000000,22.811766,48.607595,73.592503,56.042065,21.493671,26.799241,50.892022,1688.232422,29.205227,0.012287,75.476416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.761729,92.139163,138.468353,162.941765,111.934956,115.299604,54.564098,14.303721,134.764165,4.156601,92.360549,53.133555,160.661480,-237.811457,158.256658,134.159894,83.291610,131.119192,-0.072604,0.037475,32.025740,-235.740176,133.939148,3.945085,28.739213,11.238433,13.629905,703.745864,20.550948,562710.985928,1.020833,50.316054,12.906396,2.687539,0.075955,0.053089,124.343512,103.684537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.384148,68.489739,77.185743,65.000000,22.813415,48.607595,73.592503,55.973246,21.493671,26.799241,50.893419,1669.921875,29.175946,0.012200,75.484266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.643763,92.139163,138.572100,162.941765,111.934660,115.312744,54.584190,14.311284,134.817000,4.150768,92.234620,53.058925,160.669879,-237.801931,158.294863,134.174139,83.300316,130.945722,-0.072735,0.037477,32.025740,-235.737024,134.100570,3.939513,28.749923,11.245123,18.649060,962.542873,20.485897,562630.405474,1.019783,50.176057,12.890762,2.679876,0.076758,0.053466,124.366271,103.698634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.398425,68.502767,77.180935,65.000000,22.812987,48.607595,73.592503,55.924464,21.493671,26.799241,50.894600,1666.259766,29.199331,0.012135,75.487139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.749219,92.108687,138.559512,162.933642,111.930848,115.312110,54.572302,14.313710,134.821714,4.144429,92.241610,53.039422,160.647973,-237.800486,158.293630,134.170372,83.298033,131.079720,-0.072583,0.037479,32.025740,-235.741132,134.026475,3.933603,28.755098,11.208395,17.071562,881.314614,20.445180,562627.840850,1.017735,50.077600,12.946810,2.675111,0.076741,0.053068,124.254022,103.587020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.377941,68.523022,77.191802,65.000000,22.799292,48.607595,73.592503,55.992196,21.493671,26.799241,50.894742,1669.921875,29.221995,0.012243,75.560594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.569794,92.082090,138.469610,162.904512,111.909975,115.321201,54.722644,14.306289,134.766243,4.140121,92.274614,53.070661,160.659267,-237.807416,158.294400,134.198806,83.304654,131.082910,-0.072383,0.037472,32.025740,-235.740875,134.299687,3.929617,28.752177,11.222873,56.046375,2885.429348,20.516615,562738.313532,1.019981,50.196264,12.851825,2.683230,0.075384,0.054040,124.251762,103.648184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.399992,68.514310,77.166789,65.000000,22.798494,48.607595,73.592503,55.937311,21.493671,26.799241,50.894443,1669.921875,29.190064,0.012313,75.519502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.582741,92.085692,138.471671,162.913756,111.927346,115.322572,54.588962,14.303007,134.795322,4.136880,92.256713,53.029856,160.631403,-237.809063,158.271737,134.210844,83.280314,131.146556,-0.072328,0.037452,32.025740,-235.749221,134.072714,3.926547,28.754864,11.194890,24.588780,1269.001542,20.465608,562635.339269,1.017885,50.059700,12.920761,2.677519,0.077097,0.054245,124.233967,103.700642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.371259,68.524239,77.159141,65.000000,22.797036,48.607595,73.592503,56.034905,21.493671,26.799241,50.895225,1691.894531,29.215865,0.012255,75.560926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.759118,92.093450,138.628870,162.920478,111.913810,115.325453,54.579598,14.321273,134.831566,4.134067,92.329943,53.122518,160.652057,-237.795868,158.292070,134.211346,83.304581,131.004357,-0.072431,0.037435,32.025740,-235.726871,133.878384,3.924121,28.775959,11.196945,-0.303842,-15.683664,20.532721,562729.328937,1.018912,50.213700,12.915727,2.685091,0.075485,0.054204,124.246618,103.751500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.409064,68.549983,77.184409,65.000000,22.779757,48.607595,73.592503,56.030761,21.493671,26.799241,50.896211,1669.921875,29.204181,0.012296,75.560253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.653228,92.093450,138.639507,162.920478,111.958552,115.335801,54.691066,14.307716,134.797579,4.131421,92.348996,53.207399,160.647698,-237.806644,158.290338,134.242608,83.304770,131.079603,-0.072341,0.037452,32.025740,-235.741245,134.182824,3.921715,28.778484,11.214164,23.167924,1193.440372,20.527798,562788.549290,1.021152,50.204256,12.971706,2.684457,0.076933,0.053959,124.228453,103.665862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.386783,68.552230,77.175959,65.000000,22.773973,48.607595,73.592503,55.940715,21.493671,26.799241,50.897442,1666.259766,29.148377,0.012133,75.555872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.878108,92.109518,138.557951,162.945126,111.979324,115.340357,54.585599,14.290021,134.739678,4.128774,92.285185,52.981945,160.635503,-237.824012,158.267930,134.162818,83.275380,131.083945,-0.072268,0.037460,32.025740,-235.759920,134.780726,3.918732,28.745091,11.224514,61.063866,3151.637163,20.473306,562655.981599,1.017621,50.034511,12.876732,2.678347,0.078053,0.053782,124.317465,103.607596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.395747,68.522536,77.156639,65.000000,22.781590,48.607595,73.592503,55.995317,21.493671,26.799241,50.899139,1680.908203,29.186187,0.012260,75.558241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.790749,92.099822,138.496870,162.943165,111.973666,115.340369,54.615377,14.302864,134.892097,4.127000,92.261561,53.043358,160.632769,-237.811332,158.262173,134.237104,83.257880,131.206649,-0.072326,0.037476,32.025740,-235.751977,134.065719,3.917141,28.734057,11.235855,14.715975,759.108952,20.524285,562769.008311,1.017882,50.141021,12.913967,2.684043,0.076531,0.054335,124.312452,103.639995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.391061,68.494573,77.142713,65.000000,22.767524,48.607595,73.592503,55.875838,21.493671,26.799241,50.900183,1680.908203,29.147422,0.012318,75.558608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.829526,92.090956,138.473995,162.931401,111.996063,115.348015,54.696250,14.309429,134.866955,4.125094,92.298724,53.136339,160.632487,-237.805585,158.267922,134.305437,83.306310,131.004755,-0.072347,0.037471,32.025740,-235.746883,134.220758,3.915633,28.740259,11.249558,20.371561,1049.292908,20.412321,562749.126249,1.015163,49.931094,12.945515,2.670837,0.078877,0.054750,124.368095,103.618664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.407794,68.510472,77.158583,65.000000,22.752131,48.607595,73.592503,55.922209,21.493671,26.799241,50.900996,1684.570312,29.156545,0.012144,75.560330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.625753,92.092618,138.639900,162.931962,112.014675,115.364865,54.588358,14.302864,134.834567,4.122711,92.252490,53.141470,160.635745,-237.810350,158.292301,134.249327,83.307877,131.043898,-0.072389,0.037496,32.025740,-235.748384,133.832565,3.913880,28.767503,11.267571,20.919829,1079.662687,20.441729,562826.011426,1.016432,50.009101,13.024005,2.674162,0.075653,0.053287,124.442963,103.686463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.399757,68.518647,77.175797,65.000000,22.743613,48.607595,73.592503,55.906015,21.493671,26.799241,50.901446,1680.908203,29.149225,0.012161,75.557210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.662710,92.092618,138.605690,162.931962,112.008891,115.383815,54.580897,14.308715,134.829468,4.121934,92.191587,53.047909,160.663799,-237.804500,158.261623,134.170429,83.281861,131.158631,-0.072703,0.037618,32.025740,-235.743839,133.894053,3.913037,28.753367,11.246078,28.450389,1468.512094,20.422025,562717.158904,1.014157,49.961290,12.875203,2.671720,0.075654,0.053766,124.476644,103.658243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.398353,68.512256,77.156584,65.000000,22.750156,48.607595,73.592503,56.013578,21.493671,26.799241,50.902402,1666.259766,29.219327,0.012123,75.567583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.743337,92.074056,138.528322,162.923839,111.984777,115.387570,54.782176,14.305861,134.797849,4.121508,92.170029,53.096873,160.617017,-237.807354,158.256556,134.243360,83.286479,131.050813,-0.072950,0.037853,32.025740,-235.750124,134.821693,3.912667,28.764131,11.221863,25.195714,1295.738572,20.541955,562918.139984,1.020637,50.167852,12.893105,2.685479,0.076220,0.053723,124.449447,103.610859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.392767,68.507086,77.154242,65.000000,22.745175,48.607595,73.592503,55.995385,21.493671,26.799241,50.902353,1669.921875,29.179101,0.012221,75.570132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.686426,92.050507,138.650753,162.909554,111.983000,115.377874,54.695339,14.303292,134.907398,4.119492,92.177190,53.143685,160.637769,-237.814012,158.282644,134.257252,83.290905,131.175898,-0.072916,0.038007,32.025740,-235.749262,134.557092,3.910732,28.756162,11.205402,44.779219,2306.514535,20.523460,563047.889532,1.020157,50.130646,12.976161,2.682896,0.075876,0.054624,124.474749,103.605204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.409478,68.543746,77.189148,65.000000,22.733012,48.607595,73.592503,55.954507,21.493671,26.799241,50.903059,1677.246094,29.185826,0.012317,75.563748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.612738,92.032776,138.565763,162.893869,111.991598,115.379260,54.660672,14.299439,134.857129,4.118051,92.176300,53.134309,160.617585,-237.815084,158.271075,134.374981,83.276929,131.251054,-0.072777,0.037993,32.025740,-235.751318,134.420101,3.909144,28.758127,11.199452,25.464050,1312.449215,20.474899,562979.634124,1.014692,50.030981,12.917941,2.677220,0.076225,0.054610,124.453981,103.569986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.405866,68.533069,77.164372,65.000000,22.738048,48.607595,73.592503,55.988136,21.493671,26.799241,50.902433,1680.908203,29.208941,0.012261,75.488443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.623834,92.032776,138.620854,162.893869,112.028621,115.392077,54.622526,14.317420,134.848960,4.116473,92.171710,53.081305,160.632478,-237.798739,158.307120,134.301857,83.260414,131.252547,-0.072792,0.037957,32.025740,-235.730070,134.261218,3.907599,28.749996,11.202986,24.288359,1252.726829,20.516338,562921.730936,1.017367,50.064668,12.975699,2.682537,0.076274,0.053705,124.383565,103.624907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.420672,68.547041,77.207807,65.000000,22.724952,48.607595,73.592503,56.030348,21.493671,26.799241,50.901968,1669.921875,29.185664,0.012232,75.488843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.595389,92.019201,138.713223,162.883506,112.066639,115.410819,54.458369,14.310000,134.875371,4.114014,92.219489,53.127164,160.640486,-237.800107,158.261618,134.233809,83.251836,131.143591,-0.072751,0.037906,32.025740,-235.741902,134.109402,3.905661,28.745199,11.231600,29.771288,1540.149896,20.535863,562977.085631,1.019549,50.121117,13.027016,2.684720,0.075924,0.053648,124.366002,103.587380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.416224,68.545919,77.206162,65.000000,22.711885,48.607595,73.592503,56.033141,21.493671,26.799241,50.901660,1666.259766,29.215144,0.012217,75.485749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.577619,92.019478,138.592066,162.868941,112.090649,115.407485,54.580537,14.306860,134.844120,4.111582,92.259229,53.023963,160.592857,-237.806518,158.249294,134.267991,83.236308,131.104049,-0.072625,0.037894,32.025740,-235.746021,134.648275,3.903619,28.779439,11.235855,38.165320,1969.976707,20.541548,563069.621011,1.020138,50.109943,13.044273,2.685210,0.075600,0.054726,124.301988,103.550245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.412197,68.544386,77.194635,65.000000,22.724849,48.607595,73.592503,56.048260,21.493671,26.799241,50.901856,1666.259766,29.191668,0.012301,75.479774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.763332,92.038871,138.496647,162.887987,112.072351,115.412088,54.560595,14.294873,134.794052,4.109840,92.298674,53.219895,160.602648,-237.819160,158.253834,134.201080,83.243357,131.048313,-0.072633,0.037883,32.025740,-235.757355,134.314376,3.901600,28.756306,11.277217,16.198333,836.413842,20.571270,563173.793384,1.023954,50.125018,12.998710,2.688481,0.080158,0.054294,124.310674,103.603445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.419697,68.544819,77.221072,65.000000,22.716910,48.607595,73.592503,56.063781,21.493671,26.799241,50.902042,1677.246094,29.176883,0.012346,75.477771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.848018,92.073225,138.620313,162.911235,112.103001,115.412205,54.608057,14.311569,134.823006,4.109180,92.300068,53.088124,160.619977,-237.800664,158.242182,134.265855,83.243140,130.950251,-0.072593,0.037855,32.025740,-235.740985,134.024823,3.900629,28.744027,11.267174,9.387851,484.327850,20.560196,563202.299295,1.022013,50.143202,12.994582,2.687058,0.075410,0.053921,124.345594,103.637965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.418488,68.561068,77.220854,65.000000,22.696324,48.607595,73.592503,55.969698,21.493671,26.799241,50.903325,1680.908203,29.156257,0.012339,75.478343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.691201,92.073225,138.583963,162.911235,112.049066,115.409203,54.530267,14.303150,134.805924,4.108872,92.260848,53.078242,160.648705,-237.810065,158.266844,134.264118,83.255928,131.147189,-0.072643,0.037857,32.025740,-235.749895,134.031414,3.900398,28.735445,11.244311,34.147573,1764.217828,20.463665,563129.093755,1.018521,49.975697,12.959819,2.675574,0.075704,0.053544,124.335176,103.656052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.432796,68.584102,77.252660,65.000000,22.704267,48.607595,73.592503,55.922361,21.493671,26.799241,50.905529,1666.259766,29.187179,0.012201,75.490548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.743642,92.066022,138.527045,162.902832,112.004733,115.401588,54.685957,14.306289,134.835377,4.108959,92.224122,53.082032,160.619119,-237.804472,158.261680,134.314847,83.213660,131.067891,-0.072572,0.037854,32.025740,-235.739895,134.151212,3.899878,28.770604,11.241715,52.358947,2697.398282,20.446289,563131.309289,1.015927,49.924996,12.911256,2.673589,0.077887,0.054187,124.288153,103.708953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.414630,68.541415,77.221607,65.000000,22.692173,48.607595,73.592503,56.001884,21.493671,26.799241,50.905865,1666.259766,29.174828,0.012164,75.481607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.808034,92.042195,138.517243,162.878184,112.001127,115.430868,54.829921,14.308715,134.819662,4.109294,92.253364,53.144722,160.602099,-237.802537,158.241219,134.183631,83.247497,131.156835,-0.072494,0.037827,32.025740,-235.749720,134.487788,3.899924,28.776410,11.200299,50.293755,2584.201836,20.510859,563183.140451,1.020676,50.082582,12.996408,2.680997,0.079296,0.053562,124.296285,103.643420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.418674,68.546291,77.233882,65.000000,22.670394,48.607595,73.592503,55.999814,21.493671,26.799241,50.905508,1666.259766,29.145330,0.012310,75.554261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.260000,0.000000
