OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, November 4, 2020
5:37:47 PM

1
Test Comments:
Mixing issues
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
60.135800,69.023767,212.852817,164.699340,134.389316,137.028732,55.803792,14.295586,210.211658,6.100639,69.193761,61.748743,162.992279,-237.820573,160.820812,209.696192,118.687059,206.648421,-0.069336,0.038165,32.025740,-235.755498,189.065137,4.551976,41.232607,14.836852,74.308066,3751.476608,28.830819,529237.244952,0.947111,19.173309,9.023065,3.542055,0.132658,0.079308,123.929007,95.828117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229273,70.684633,99.247460,116.000000,39.890140,27.000000,61.355701,66.758420,24.493671,47.225258,34.006697,1658.935547,40.922196,0.017379,75.375609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.053310,69.163423,212.814119,164.750892,134.339307,137.023424,55.778313,14.301865,210.130988,6.099272,69.563490,61.628321,162.953945,-237.812167,160.819232,209.729851,118.712436,206.631356,-0.069220,0.038146,32.025740,-235.749382,188.812646,4.545189,41.241406,14.821309,37.371637,1887.585969,28.814352,528832.724763,0.946712,18.938662,8.989071,3.542323,0.145562,0.077474,123.999540,95.856968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200981,70.685378,99.243706,116.000000,39.876739,27.000000,61.355701,66.749020,24.493671,47.225258,34.002194,1662.597656,40.899532,0.017369,75.400447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.175929,69.163423,212.903835,164.750892,134.348886,137.018086,55.739668,14.302151,210.089270,6.098363,69.968687,61.574352,162.943407,-237.808610,160.794000,209.702919,118.689316,206.670493,-0.069257,0.038138,32.025740,-235.749260,188.962875,4.539427,41.271661,14.813646,26.757318,1352.409450,28.801353,528907.958019,0.946875,19.021906,8.952064,3.539536,0.137885,0.074452,124.062440,95.845735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179784,70.667511,99.274237,116.000000,39.859021,27.000000,61.355701,66.793109,24.493671,47.225258,34.000344,1673.583984,40.923945,0.017361,75.411399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.058231,69.368772,212.590707,164.844473,134.438635,137.018216,55.808307,14.297442,210.099597,6.096838,69.631847,61.891107,162.975174,-237.814955,160.766056,209.594719,118.620103,206.681618,-0.069218,0.038147,32.025740,-235.754133,188.910523,4.534021,41.344558,14.826394,43.928776,2217.584850,28.846262,529146.744862,0.949085,19.235531,8.920657,3.543753,0.131579,0.074278,124.068183,95.888305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186294,70.693918,99.292173,116.000000,39.839448,27.000000,61.355701,66.731026,24.493671,47.225258,34.002678,1673.583984,40.977513,0.017350,75.361332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.127103,69.309706,212.884642,164.931891,134.476346,137.021199,55.877914,14.301152,210.247623,6.095531,69.137097,61.844461,162.984551,-237.810918,160.784107,209.716425,118.655501,206.795190,-0.069352,0.038159,32.025740,-235.749116,188.991571,4.525394,41.320145,14.837609,23.417067,1180.653097,28.798167,529079.032797,0.947546,19.125607,8.957607,3.538023,0.147232,0.077730,124.070198,95.895618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190857,70.698479,99.340776,116.000000,39.817834,27.000000,61.355701,66.799354,24.493671,47.225258,33.996662,1673.583984,40.972392,0.017207,75.389485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.141409,69.144931,212.978714,164.895187,134.471514,137.034945,55.709980,14.300581,210.342009,6.092799,69.080792,61.760560,163.032069,-237.814270,160.783991,209.793269,118.661193,206.714957,-0.069635,0.038128,32.025740,-235.753281,189.078943,4.514430,41.308677,14.842802,6.132061,310.101229,28.837069,529744.830260,0.948983,19.436466,9.030748,3.539743,0.141364,0.076413,124.043062,95.808027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174135,70.692132,99.383093,116.000000,39.834458,27.000000,61.355701,66.812444,24.493671,47.225258,33.985111,1669.921875,40.979731,0.017231,75.471379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.040212,69.118435,212.898443,164.815614,134.518498,137.045025,55.843483,14.298726,210.169852,6.091050,69.332251,61.670664,163.024098,-237.812362,160.792921,209.779843,118.646939,206.711959,-0.069559,0.038137,32.025740,-235.757586,189.180856,4.509066,41.288051,14.862076,42.081388,2122.988077,28.831987,529495.109602,0.946458,19.315640,9.035467,3.540577,0.121407,0.074026,124.025374,95.793406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169881,70.698660,99.356095,116.000000,39.836060,27.000000,61.355701,66.763123,24.493671,47.225258,33.969213,1647.949219,41.012997,0.017228,75.438001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.140386,69.118435,212.915519,164.815614,134.542893,137.060812,56.084976,14.300296,210.260822,6.089530,69.667295,61.770996,162.995912,-237.807194,160.787600,209.745883,118.624419,206.904358,-0.069698,0.038173,32.025740,-235.743765,189.014373,4.502969,41.294848,14.858001,29.483169,1481.008749,28.824131,529218.464936,0.948728,19.138044,9.001438,3.541299,0.122894,0.076634,124.044755,95.791651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147832,70.701086,99.335895,116.000000,39.813732,27.000000,61.355701,66.818998,24.493671,47.225258,33.959649,1651.611328,40.926036,0.017261,75.483056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.003453,69.203995,212.774093,164.807489,134.577517,137.073618,55.862774,14.302294,210.160999,6.088729,70.042651,61.495875,162.988969,-237.808304,160.786280,209.660036,118.654180,206.658066,-0.069714,0.038165,32.025740,-235.748301,188.950454,4.496292,41.313582,14.854467,35.143359,1772.355185,28.862198,529338.063192,0.948242,19.202295,9.014631,3.545931,0.117131,0.075273,124.098945,95.791974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152599,70.711240,99.340228,116.000000,39.799147,27.000000,61.355701,66.769531,24.493671,47.225258,33.955541,1651.611328,40.973276,0.017514,75.398043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.233626,69.378156,212.925080,164.870250,134.560286,137.084883,56.135548,14.295301,210.095332,6.088023,69.953243,61.605350,162.990254,-237.818077,160.799226,209.626804,118.625918,206.613528,-0.069724,0.038147,32.025740,-235.753333,188.938567,4.487253,41.366627,14.869270,75.566325,3792.454012,28.820890,529374.075492,0.942512,19.112464,9.105096,3.540308,0.128069,0.073910,124.044294,95.764191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142818,70.715562,99.338630,116.000000,39.783138,27.000000,61.355701,66.844190,24.493671,47.225258,33.947954,1651.611328,41.003098,0.017450,75.378465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.123230,69.443571,212.834521,164.983166,134.603547,137.088961,56.021911,14.297156,210.178906,6.086949,68.878207,61.882050,163.008613,-237.814259,160.767617,209.685864,118.666666,206.715124,-0.069719,0.038133,32.025740,-235.754092,189.155792,4.480114,41.428435,14.876158,90.814407,4566.956008,28.879303,529616.268637,0.948981,19.320849,8.988350,3.546031,0.127880,0.073820,124.087546,95.780617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143626,70.699371,99.356996,116.000000,39.748953,27.000000,61.355701,66.725281,24.493671,47.225258,33.950216,1651.611328,40.959825,0.017486,75.402364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.158731,69.443571,212.895524,164.983166,134.683747,137.094528,55.943912,14.303150,210.303065,6.086046,68.480915,61.954643,163.032226,-237.806793,160.766473,209.792252,118.684851,206.792290,-0.069834,0.038124,32.025740,-235.745648,189.259517,4.471996,41.407592,14.856541,68.775627,3463.472301,28.806632,529844.364827,0.940867,19.288673,9.000875,3.534987,0.120905,0.075050,124.147401,95.815381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147757,70.703085,99.360333,116.000000,39.764907,27.000000,61.355701,66.785127,24.493671,47.225258,33.947781,1669.921875,40.959951,0.017442,75.471541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.133727,69.133891,212.977761,164.959910,134.709234,137.104439,55.842554,14.300153,210.265256,6.084927,68.776406,61.796518,163.012843,-237.811590,160.792542,209.743296,118.711925,206.825859,-0.070023,0.038122,32.025740,-235.749788,188.989919,4.467296,41.415147,14.814205,28.736477,1449.767111,28.854448,529972.160786,0.944904,19.452976,8.996023,3.539971,0.130960,0.074159,124.164172,95.787175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119263,70.710265,99.345477,116.000000,39.773291,27.000000,61.355701,66.767651,24.493671,47.225258,33.926931,1669.921875,40.980632,0.017470,75.400881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.098294,69.006932,212.967591,164.792920,134.797744,137.123478,56.207868,14.300867,210.390509,6.084631,69.137769,61.716013,162.994923,-237.811367,160.798643,209.768782,118.672237,206.890073,-0.070264,0.038109,32.025740,-235.751198,189.074986,4.457193,41.325103,14.807714,30.863961,1546.979463,28.845674,529914.817621,0.945637,19.421161,9.005095,3.538896,0.126348,0.073882,124.108312,95.788749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138026,70.685897,99.355067,116.000000,39.762793,27.000000,61.355701,66.784481,24.493671,47.225258,33.909551,1669.921875,40.925802,0.017274,75.407819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.189012,69.087247,212.899787,164.748371,134.758020,137.152257,56.199747,14.296300,210.357994,6.084853,69.569496,61.733375,162.984126,-237.816588,160.805116,209.710433,118.685963,206.788379,-0.070380,0.038092,32.025740,-235.754948,189.012172,4.452438,41.285563,14.808868,42.967272,2153.939095,28.841151,529340.556948,0.947062,19.133887,8.989874,3.541736,0.140529,0.074024,124.086825,95.836658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137699,70.681425,99.364679,116.000000,39.747904,27.000000,61.355701,66.802665,24.493671,47.225258,33.900085,1669.921875,40.953208,0.017271,75.406422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.078056,69.275481,212.917941,164.792920,134.689351,137.168582,56.080357,14.299439,210.196225,6.085249,69.888219,61.647661,162.949562,-237.811812,160.797915,209.773222,118.647593,206.831186,-0.070361,0.038069,32.025740,-235.755239,189.137680,4.444098,41.349444,14.742138,24.977090,1254.761168,28.849399,529322.756224,0.941330,19.038693,9.052234,3.543655,0.119824,0.074628,124.094347,95.865761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129340,70.686753,99.389254,116.000000,39.754830,27.000000,61.355701,66.756104,24.493671,47.225258,33.895162,1666.259766,40.975403,0.017276,75.391037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.104384,69.275481,212.709723,164.792920,134.715686,137.177489,55.866893,14.296015,210.272068,6.085314,69.913055,61.723993,162.958744,-237.812947,160.784933,209.692382,118.687351,206.728347,-0.070327,0.038064,32.025740,-235.756867,189.051044,4.434924,41.251503,14.841125,-0.636619,-32.103687,28.813573,529458.572189,0.940286,19.037711,9.002600,3.537187,0.124814,0.073578,124.154961,95.846941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139911,70.673269,99.394575,116.000000,39.728671,27.000000,61.355701,66.817577,24.493671,47.225258,33.896509,1658.935547,40.935340,0.017254,75.389383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.071700,69.387541,213.194523,164.877535,134.744644,137.192644,55.863435,14.296157,210.217786,6.085304,69.528953,61.898919,162.981964,-237.811659,160.797683,209.733433,118.710561,206.810926,-0.070563,0.038064,32.025740,-235.756561,189.146309,4.426407,41.319694,14.788205,11.773308,593.746237,28.886316,530068.368069,0.944827,19.325391,9.056087,3.544022,0.137920,0.075844,124.167891,95.847393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146924,70.686912,99.423103,116.000000,39.712420,27.000000,61.355701,66.806788,24.493671,47.225258,33.895229,1655.273437,41.000502,0.017336,75.396645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.208071,69.335651,213.015045,164.952345,134.740901,137.204638,55.864979,14.299868,210.261865,6.085005,69.259958,61.791522,163.009424,-237.810566,160.810173,209.758493,118.706495,206.760604,-0.070621,0.038050,32.025740,-235.754321,188.983271,4.418469,41.338626,14.797419,41.659612,2100.900966,28.853990,529970.017626,0.948035,19.301782,8.980009,3.539005,0.160488,0.074378,124.193906,95.835570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143694,70.664197,99.435393,116.000000,39.732792,27.000000,61.355701,66.828186,24.493671,47.225258,33.889391,1651.611328,40.996265,0.017393,75.412789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.128664,69.218347,213.131243,164.941138,134.827298,137.218668,56.035808,14.296443,210.250922,6.085293,69.178908,61.867529,163.016595,-237.813010,160.808337,209.748223,118.685484,206.874876,-0.070626,0.038074,32.025740,-235.754479,189.051636,4.429449,41.293352,14.868152,36.052806,1812.606039,28.933694,530202.032233,0.949064,19.443152,8.985965,3.549001,0.136261,0.073907,124.184725,95.820461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159922,70.668392,99.450025,116.000000,39.703442,27.000000,61.355701,66.757713,24.493671,47.225258,33.880619,1651.611328,40.977423,0.017480,75.403328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.180937,69.218347,212.994257,164.941138,134.895441,137.228599,56.137870,14.296585,210.308431,6.085504,69.475450,61.729437,163.003882,-237.814012,160.788822,209.802475,118.686704,206.811355,-0.070637,0.038074,32.025740,-235.754826,189.024041,4.439671,41.280965,14.876392,26.438866,1326.834900,28.849635,530041.368074,0.946588,19.269047,8.972259,3.537982,0.132891,0.075616,124.146120,95.773786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152084,70.673411,99.468918,116.000000,39.712808,27.000000,61.355701,66.800378,24.493671,47.225258,33.868025,1651.611328,40.970265,0.017468,75.370120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.116391,69.217519,212.995234,164.910877,134.808862,137.246850,55.822540,14.300153,210.228155,6.085753,69.769964,61.515339,162.994905,-237.809299,160.828332,209.775077,118.618957,206.862588,-0.070794,0.038079,32.025740,-235.749788,189.026956,4.458988,41.264990,14.858867,57.452161,2899.524412,28.891201,530012.172970,0.944888,19.222882,9.033622,3.544586,0.142293,0.074105,124.102570,95.798129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179492,70.670536,99.485540,116.000000,39.678203,27.000000,61.355701,66.855786,24.493671,47.225258,33.858047,1651.611328,40.965649,0.017493,75.415917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.090608,69.351659,212.594331,164.941698,134.728022,137.247641,56.049171,14.301295,210.103614,6.086097,70.120791,61.711893,162.982112,-237.811102,160.798208,209.664578,118.616355,206.719099,-0.070996,0.038090,32.025740,-235.750933,189.091893,4.463986,41.275934,14.883586,86.143524,4329.955491,28.854706,529998.547279,0.942324,19.176046,9.009974,3.539231,0.135130,0.073744,124.079682,95.831706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154141,70.681686,99.443176,116.000000,39.683163,27.000000,61.355701,66.812174,24.493671,47.225258,33.857322,1651.611328,40.939090,0.017471,75.404163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.081729,69.510919,212.770174,165.020712,134.751920,137.235785,56.113866,14.298441,210.149627,6.085693,70.131421,61.882522,162.996349,-237.810848,160.798945,209.669058,118.629627,206.704981,-0.071014,0.038111,32.025740,-235.759015,188.899612,4.467038,41.275970,14.888581,89.140095,4475.410744,28.888475,530308.844047,0.948907,19.233055,9.095811,3.543048,0.132479,0.074575,124.072577,95.861830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156613,70.687473,99.479193,116.000000,39.638461,27.000000,61.355701,66.828117,24.493671,47.225258,33.851143,1655.273437,40.924774,0.017491,75.394719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.104986,69.537969,212.890891,165.100007,134.780866,137.217896,55.928438,14.298583,210.112833,6.084521,69.928356,61.821913,163.015027,-237.817413,160.771792,209.633019,118.636757,206.673129,-0.070970,0.038118,32.025740,-235.750541,188.931733,4.474425,41.304837,14.855567,61.617015,3103.830192,28.869040,530582.587528,0.945874,19.390314,9.047737,3.537896,0.139544,0.077783,124.069126,95.834107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170635,70.713095,99.476851,116.000000,39.650630,27.000000,61.355701,66.836192,24.493671,47.225258,33.853970,1669.921875,40.926721,0.017479,75.373555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.058867,69.537969,212.890386,165.100007,134.819292,137.198860,56.035374,14.293160,210.174420,6.083431,69.908083,61.872206,163.041462,-237.815801,160.787767,209.675023,118.657487,206.698069,-0.070936,0.038118,32.025740,-235.757761,188.785178,4.487138,41.298743,14.858380,26.766320,1345.725192,28.903337,530798.915423,0.945267,19.557536,9.029480,3.541346,0.131680,0.074185,124.090131,95.841276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194895,70.722000,99.502440,116.000000,39.641484,27.000000,61.355701,66.828233,24.493671,47.225258,33.850752,1673.583984,40.978559,0.017461,75.386008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.177231,69.542938,212.597669,165.100848,134.853731,137.192749,56.032156,14.300010,210.213630,6.083160,69.683124,61.847218,163.059804,-237.811732,160.796757,209.687740,118.727437,206.735608,-0.071169,0.038127,32.025740,-235.752218,188.982924,4.491936,41.314375,14.828594,28.169338,1416.345824,28.904337,530738.115632,0.947938,19.563731,9.011096,3.541984,0.149110,0.074562,124.109329,95.865107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173698,70.735642,99.503312,116.000000,39.638972,27.000000,61.355701,66.855944,24.493671,47.225258,33.846597,1669.921875,40.996643,0.017309,75.392383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.048623,69.478901,212.791286,165.075910,134.819190,137.206287,56.050263,14.300867,210.249299,6.082222,69.585229,61.911263,163.043541,-237.809895,160.840995,209.710110,118.728033,206.742177,-0.071266,0.038177,32.025740,-235.750871,189.133397,4.504399,41.285400,14.843324,40.225097,2021.852357,28.921392,530650.800921,0.946808,19.605093,8.999177,3.544695,0.131051,0.074736,124.198537,95.895116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166081,70.711861,99.501515,116.000000,39.597375,27.000000,61.355701,66.796670,24.493671,47.225258,33.842241,1669.921875,40.952234,0.017281,75.377016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.123143,69.449920,212.806748,165.039485,134.766857,137.226155,56.118964,14.298298,210.246240,6.082270,69.880535,61.821628,163.080480,-237.815571,160.851332,209.795712,118.724288,206.770624,-0.071119,0.038164,32.025740,-235.748866,188.971911,4.515630,41.264142,14.847381,36.138147,1814.204448,28.834740,530343.793364,0.944755,19.503955,8.942487,3.532859,0.113532,0.074680,124.247119,95.965366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159232,70.753522,99.508116,116.000000,39.604963,27.000000,61.355701,66.777709,24.493671,47.225258,33.832607,1669.921875,40.977351,0.017267,75.368935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.292918,69.512024,213.039219,165.012586,134.644422,137.226170,56.027296,14.305290,210.237379,6.082942,70.082316,61.674629,163.090866,-237.803508,160.843320,209.736047,118.711213,206.793451,-0.071219,0.038161,32.025740,-235.749388,188.820150,4.539501,41.238756,14.836455,12.816376,644.459407,28.912105,530393.876167,0.946636,19.555216,8.944213,3.543650,0.131576,0.074461,124.181031,95.973296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162423,70.748420,99.499973,116.000000,39.596875,27.000000,61.355701,66.827743,24.493671,47.225258,33.826001,1658.935547,40.970157,0.017313,75.366643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.074622,69.512024,212.880495,165.012586,134.581249,137.215510,56.130709,14.297727,210.097104,6.084005,70.336078,61.592507,163.072373,-237.814179,160.849597,209.693769,118.693945,206.681414,-0.071135,0.038146,32.025740,-235.754501,188.871487,4.554218,41.255506,14.859930,-1.676076,-84.124647,28.880846,530360.960354,0.944232,19.459404,8.958006,3.539515,0.142280,0.076893,124.138096,95.950351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164369,70.732123,99.535672,116.000000,39.599316,27.000000,61.355701,66.739013,24.493671,47.225258,33.824073,1662.597656,40.939974,0.017295,75.363736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.099754,69.639269,212.826742,165.047050,134.558230,137.200113,56.192649,14.299868,210.076037,6.084618,70.477753,61.516678,163.088819,-237.813184,160.837131,209.721171,118.653508,206.709346,-0.070993,0.038169,32.025740,-235.750727,188.790417,4.564345,41.290900,14.845957,14.120762,707.959852,28.832779,530357.943657,0.942964,19.369487,8.979141,3.533404,0.135523,0.074079,124.092030,95.947129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174679,70.734549,99.514417,116.000000,39.580488,27.000000,61.355701,66.853254,24.493671,47.225258,33.825810,1658.935547,40.936314,0.017380,75.407956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.048597,69.760997,212.716573,165.133631,134.573607,137.193484,56.079225,14.298012,210.128770,6.085582,70.312299,61.683920,163.093340,-237.809804,160.829631,209.672052,118.675991,206.695248,-0.070962,0.038164,32.025740,-235.753236,188.819072,4.588886,41.317152,14.847345,41.394188,2079.540404,28.914425,530555.651552,0.944971,19.565014,8.956834,3.543601,0.136774,0.073860,124.025764,95.925895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178850,70.750740,99.543399,116.000000,39.563349,27.000000,61.355701,66.839877,24.493671,47.225258,33.822371,1655.273437,40.941344,0.017391,75.397054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.057124,69.793844,213.001964,165.215169,134.621363,137.187356,55.988253,14.297442,210.152878,6.085951,70.026389,61.753035,163.129372,-237.814301,160.825523,209.663007,118.677553,206.653214,-0.070951,0.038173,32.025740,-235.752663,189.136498,4.600372,41.292612,14.879656,25.031366,1259.556396,28.904668,530814.537344,0.943710,19.669722,9.007141,3.541225,0.133966,0.077033,123.993739,95.894477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168510,70.730457,99.520531,116.000000,39.546702,27.000000,61.355701,66.866901,24.493671,47.225258,33.826576,1651.611328,40.950053,0.017424,75.411612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.066055,69.721801,212.894247,165.226377,134.668394,137.179034,56.388973,14.306004,210.081356,6.085525,70.026138,61.762572,163.157203,-237.805084,160.851926,209.721929,118.674565,206.707810,-0.071043,0.038207,32.025740,-235.744917,188.811401,4.614665,41.273897,14.864546,41.329073,2064.864100,28.925800,530996.421941,0.946785,19.837335,8.979677,3.542407,0.125406,0.076154,124.028640,95.911950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198053,70.774905,99.558385,116.000000,39.543551,27.000000,61.355701,66.868648,24.493671,47.225258,33.822435,1651.611328,40.929155,0.017475,75.373223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.144961,69.712968,212.795307,165.210686,134.627630,137.170545,55.988579,14.303150,210.052515,6.085389,69.993395,61.875211,163.145207,-237.809901,160.837640,209.694954,118.688516,206.752786,-0.071035,0.038237,32.025740,-235.747771,189.028485,4.633602,41.271625,14.847904,82.166328,4134.513618,28.953802,531018.886729,0.948215,19.862532,8.963264,3.546656,0.139621,0.073753,123.945684,95.913373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186027,70.733452,99.500047,116.000000,39.534694,27.000000,61.355701,66.871805,24.493671,47.225258,33.818456,1651.611328,40.947997,0.017531,75.392477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.131325,69.716556,212.795793,165.195274,134.607555,137.164485,56.261149,14.297013,210.163400,6.085708,69.918679,61.693155,163.164317,-237.819637,160.862443,209.696315,118.753558,206.587816,-0.070957,0.038231,32.025740,-235.752111,188.942564,4.659108,41.293370,14.852448,88.988118,4456.084521,28.930129,530857.462810,0.941080,19.782475,8.985541,3.544335,0.139775,0.074332,123.906512,95.986932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201359,70.736752,99.529997,116.000000,39.519310,27.000000,61.355701,66.831127,24.493671,47.225258,33.815720,1651.611328,40.967416,0.017516,75.383442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.212064,69.691990,212.671781,165.185467,134.537004,137.162049,56.169918,14.300296,210.158184,6.086582,70.048114,61.849453,163.157997,-237.808830,160.888445,209.657060,118.758709,206.599261,-0.070757,0.038244,32.025740,-235.755036,189.010620,4.677915,41.266793,14.826069,57.844446,2901.268132,28.880854,530701.768333,0.946341,19.702897,8.987477,3.538040,0.131533,0.074392,123.957321,95.935843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239585,70.724375,99.518015,116.000000,39.506821,27.000000,61.355701,66.839470,24.493671,47.225258,33.813187,1669.921875,40.909196,0.017486,75.403720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.205070,69.744987,212.930882,165.184907,134.485971,137.156371,56.153781,14.297727,210.171795,6.087410,70.121560,61.764691,163.155161,-237.815651,160.874696,209.723757,118.716809,206.614975,-0.070676,0.038238,32.025740,-235.750744,188.942625,4.693554,41.255163,14.823004,24.543487,1231.366267,28.886105,530517.889230,0.941962,19.718705,8.864149,3.538851,0.128399,0.074018,124.018725,95.885615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206995,70.718338,99.510502,116.000000,39.490692,27.000000,61.355701,66.873462,24.493671,47.225258,33.810153,1669.921875,40.886171,0.017490,75.388386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
59.997725,69.751888,212.889833,165.221613,134.523954,137.132002,56.136917,14.296443,210.192248,6.088124,69.521524,62.083733,163.159371,-237.816281,160.893582,209.765010,118.691318,206.697433,-0.070784,0.038258,32.025740,-235.753662,189.154589,4.715660,41.307037,14.867702,43.087171,2162.367072,28.832808,530378.340671,0.942001,19.621812,8.863042,3.532046,0.142036,0.073948,124.105814,95.904972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224096,70.710554,99.484060,116.000000,39.493173,27.000000,61.355701,66.802416,24.493671,47.225258,33.810392,1669.921875,40.972987,0.017266,75.397276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.166850,69.536313,213.133619,165.199197,134.564087,137.117385,56.141460,14.302294,210.323946,6.089126,68.896518,62.070417,163.176335,-237.811085,160.898183,209.943781,118.660926,206.806942,-0.070770,0.038219,32.025740,-235.746341,189.247893,4.734982,41.358928,14.880792,22.348975,1121.511950,28.867423,530571.328905,0.942491,19.681071,8.910495,3.536760,0.115352,0.076387,124.076373,95.923330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223364,70.701116,99.485499,116.000000,39.487363,27.000000,61.355701,66.914879,24.493671,47.225258,33.808027,1662.597656,41.009860,0.017287,75.446243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.030936,69.276861,212.983967,165.065823,134.536349,137.128077,56.184078,14.297442,210.348186,6.090203,68.705041,61.898416,163.184565,-237.815610,160.940652,209.939255,118.669156,206.975451,-0.070768,0.038243,32.025740,-235.755603,189.370141,4.753864,41.313798,14.874769,-1.324130,-66.396834,28.954121,530746.438647,0.946259,19.873885,8.965121,3.548298,0.112958,0.073650,123.993198,95.871770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229980,70.676218,99.478265,116.000000,39.500178,27.000000,61.355701,66.829549,24.493671,47.225258,33.793471,1658.935547,41.004432,0.017339,75.474677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.219257,69.276861,213.117561,165.065823,134.557173,137.141963,56.009693,14.296300,210.337074,6.090634,68.943889,61.890128,163.198660,-237.814461,160.946889,209.953107,118.653788,206.938397,-0.070797,0.038253,32.025740,-235.754621,189.228520,4.767125,41.298436,14.868946,19.682090,990.006452,28.880123,530229.839198,0.942562,19.506629,9.034193,3.542376,0.128925,0.075378,123.965420,95.878961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224830,70.670656,99.496655,116.000000,39.482279,27.000000,61.355701,66.902891,24.493671,47.225258,33.775202,1651.611328,40.948755,0.017370,75.394224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.193965,69.226076,213.062506,164.942258,134.558839,137.149909,56.003807,14.305433,210.366801,6.091193,69.301792,61.783118,163.192010,-237.807945,160.965789,209.979516,118.705883,206.931369,-0.070757,0.038260,32.025740,-235.745815,189.017063,4.778314,41.318107,14.906882,41.861350,2105.841504,28.906787,529902.643445,0.943634,19.369046,9.085453,3.547903,0.123353,0.074879,124.010982,95.923939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239459,70.694813,99.531024,116.000000,39.485938,27.000000,61.355701,66.805562,24.493671,47.225258,33.765760,1651.611328,41.008742,0.017425,75.383366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.269696,69.327370,213.018097,164.924326,134.497133,137.146856,55.952056,14.298298,210.376499,6.092614,69.643010,61.769647,163.129406,-237.812136,160.949269,209.955105,118.693944,206.948230,-0.070629,0.038276,32.025740,-235.753277,188.961469,4.785552,41.311003,14.910398,34.065367,1715.248377,28.837093,529827.244756,0.943364,19.200242,9.087742,3.539027,0.124699,0.075803,123.986224,95.888739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206299,70.655452,99.514415,116.000000,39.474845,27.000000,61.355701,66.819482,24.493671,47.225258,33.758384,1651.611328,40.990531,0.017460,75.412652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.268599,69.404653,213.104603,164.990731,134.519985,137.140717,56.135593,14.296585,210.433461,6.093535,69.445341,62.167856,163.153942,-237.813849,160.913708,209.989085,118.666672,206.938029,-0.070574,0.038208,32.025740,-235.756133,189.311364,4.800037,41.341853,14.917231,24.949575,1252.145589,28.840274,529648.961862,0.943830,19.172104,9.033167,3.539599,0.126984,0.074484,124.009078,95.883720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221825,70.667238,99.550323,116.000000,39.457664,27.000000,61.355701,66.777238,24.493671,47.225258,33.756736,1651.611328,41.051672,0.017462,75.390014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.172956,69.404653,213.180900,164.990731,134.471059,137.132258,56.409288,14.306432,210.456873,6.093487,68.885234,62.055875,163.144451,-237.807764,160.919233,210.049129,118.709863,206.952284,-0.070545,0.037991,32.025740,-235.741385,189.271121,4.822187,41.370792,14.913174,36.453120,1820.598086,28.808487,529785.808057,0.943617,19.205607,9.051057,3.534415,0.126777,0.075156,123.945441,95.903458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217549,70.662135,99.590833,116.000000,39.464296,27.000000,61.355701,66.777019,24.493671,47.225258,33.754449,1651.611328,41.031875,0.017443,75.403566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.225971,69.220832,213.367218,164.987089,134.572456,137.123907,55.839590,14.297727,210.619777,6.093967,68.935059,62.002175,163.138064,-237.814997,160.928998,210.095348,118.728614,207.085761,-0.070238,0.037672,32.025740,-235.757278,189.325721,4.839092,41.357955,14.907495,76.515809,3860.459065,28.823815,529976.982171,0.940707,19.283873,9.074729,3.535914,0.128234,0.074399,123.955501,95.828863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213803,70.633099,99.604774,116.000000,39.455659,27.000000,61.355701,66.780107,24.493671,47.225258,33.737072,1651.611328,40.992118,0.017452,75.396509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.235916,69.142999,213.193540,164.883699,134.646214,137.122796,56.179188,14.308287,210.540120,6.094453,69.196653,61.942887,163.134043,-237.798875,160.931734,210.061089,118.797375,207.011436,-0.070249,0.037446,32.025740,-235.743777,189.499767,4.848110,41.370089,14.866872,90.533303,4540.073669,28.874266,529914.953457,0.937746,19.369499,9.036568,3.542803,0.134241,0.075182,123.945021,95.855104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243371,70.658091,99.644136,116.000000,39.482056,27.000000,61.355701,66.793866,24.493671,47.225258,33.725738,1655.273437,40.993831,0.017482,75.469103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.205430,69.140239,213.121783,164.830464,134.607115,137.123484,56.162086,14.299439,210.551865,6.094786,69.609821,61.785896,163.114147,-237.810340,160.945250,210.101461,118.777361,207.059233,-0.070154,0.037221,32.025740,-235.751482,189.262170,4.867223,41.334677,14.838222,77.783289,3901.872399,28.851987,529453.208089,0.945851,19.138203,9.064918,3.542778,0.134353,0.075349,123.963379,95.845848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265749,70.665118,99.656573,116.000000,39.457612,27.000000,61.355701,66.788773,24.493671,47.225258,33.717569,1655.273437,40.989666,0.017469,75.417323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.204725,69.283761,213.224884,164.838589,134.582606,137.117870,56.028580,14.297013,210.495668,6.095804,69.955902,61.799064,163.102725,-237.815056,160.906726,209.981364,118.748977,206.908911,-0.070026,0.036974,32.025740,-235.753908,189.030506,4.879596,41.286987,14.815071,47.200078,2373.357109,28.821964,529112.008991,0.939753,19.051467,8.969933,3.539309,0.126355,0.075754,123.921480,95.835254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255189,70.647929,99.656852,116.000000,39.440717,27.000000,61.355701,66.802690,24.493671,47.225258,33.709244,1669.921875,40.966010,0.017412,75.404717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.066773,69.283761,213.237280,164.838589,134.577527,137.114289,55.998891,14.297870,210.509109,6.097145,70.126723,61.759636,163.048223,-237.814527,160.848697,209.993140,118.734291,206.979308,-0.070013,0.036723,32.025740,-235.754195,189.042457,4.888024,41.253450,14.834670,36.557616,1839.197758,28.828250,529192.077982,0.940568,19.076000,9.006811,3.539910,0.120495,0.075369,123.949823,95.809717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233071,70.612138,99.646662,116.000000,39.449127,27.000000,61.355701,66.803174,24.493671,47.225258,33.708710,1669.921875,40.930562,0.017416,75.370350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.070225,69.466757,213.139638,164.929090,134.601989,137.112979,56.042667,14.304149,210.469953,6.098074,69.819828,61.969286,163.061394,-237.807103,160.847614,209.898047,118.732019,206.970079,-0.070033,0.036459,32.025740,-235.747099,189.106658,4.899594,41.294902,14.852466,24.798432,1246.623811,28.850836,529504.558078,0.943152,19.220154,8.982145,3.541664,0.141191,0.074374,123.886650,95.798526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226898,70.590211,99.634718,116.000000,39.443622,27.000000,61.355701,66.877059,24.493671,47.225258,33.711070,1666.259766,40.975476,0.017277,75.407615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.181642,69.531897,212.961179,165.043968,134.579674,137.115280,55.962367,14.299011,210.494397,6.098621,69.198042,62.082728,163.099473,-237.815349,160.855335,210.063874,118.751983,206.877118,-0.070010,0.036214,32.025740,-235.751093,189.202842,4.897614,41.336625,14.866439,25.940564,1305.910268,28.915062,529655.640242,0.946047,19.343793,9.021679,3.550004,0.115732,0.074367,123.934622,95.811758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239978,70.589603,99.647091,116.000000,39.432653,27.000000,61.355701,66.875502,24.493671,47.225258,33.705987,1669.921875,41.004685,0.017315,75.390261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.242582,69.356903,213.140245,165.073388,134.560927,137.122061,56.078552,14.303150,210.515207,6.099118,68.955757,62.029039,163.128455,-237.804830,160.894546,210.098000,118.761264,207.037804,-0.069816,0.036234,32.025740,-235.748588,189.344197,4.901267,41.326654,14.865502,38.333506,1925.802484,28.918438,529986.681193,0.945710,19.523693,9.020693,3.548174,0.144280,0.075856,124.018819,95.851483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266227,70.590962,99.672610,116.000000,39.421157,27.000000,61.355701,66.818826,24.493671,47.225258,33.704588,1669.921875,41.025492,0.017355,75.385232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.244839,69.208963,213.151214,164.987649,134.633017,137.144494,56.034303,14.302579,210.536209,6.099586,68.903626,61.941077,163.109189,-237.813253,160.904558,210.144204,118.748169,207.105468,-0.069590,0.036131,32.025740,-235.747035,189.283257,4.902489,41.330729,14.883118,39.985322,2010.372871,28.854375,529958.212962,0.945294,19.488963,8.967914,3.538640,0.137482,0.074658,124.088954,95.822343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245332,70.572148,99.618733,116.000000,39.413883,27.000000,61.355701,66.785775,24.493671,47.225258,33.688743,1669.921875,41.061030,0.017279,75.393849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.242310,69.208963,213.361099,164.987649,134.608316,137.171546,56.027977,14.300296,210.586553,6.100194,69.165427,61.969494,163.132645,-237.810793,160.932212,210.067929,118.735466,207.055029,-0.069661,0.035885,32.025740,-235.756343,189.486228,4.905614,41.307524,14.879692,17.249510,867.364860,28.831463,529590.979667,0.941867,19.259405,9.015348,3.538033,0.139101,0.075265,124.132538,95.849181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247216,70.583569,99.627412,116.000000,39.412304,27.000000,61.355701,66.780073,24.493671,47.225258,33.674716,1673.583984,41.024356,0.017265,75.398137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
