OSU 80 Ton Compressor Load Stand
60.232432,69.175291,213.178385,164.911998,134.574397,137.194508,55.945144,14.296443,210.532525,6.101383,69.491902,61.873377,163.111152,-237.815954,160.908407,210.092760,118.778528,207.025057,-0.069666,0.035638,32.025740,-235.754479,189.415806,4.904848,41.332928,14.875401,-1.713818,-86.304296,28.823644,529443.072373,0.942346,19.109445,9.052315,3.538083,0.135816,0.076187,124.134371,95.841004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223444,70.547780,99.600823,116.000000,39.410635,27.000000,61.355701,66.778438,24.493671,47.225258,33.665486,1666.259766,40.975259,0.017260,75.419965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.125441,69.282105,213.386872,164.910877,134.527063,137.209655,56.001220,14.301580,210.562014,6.102345,69.928216,61.766920,163.109677,-237.807054,160.918208,210.085674,118.782271,207.061047,-0.069475,0.035375,32.025740,-235.752445,189.038825,4.898015,41.302691,14.888238,14.994069,754.313724,28.852691,529581.816313,0.942682,19.111709,9.047223,3.541715,0.143540,0.073920,124.029170,95.823902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252508,70.563150,99.623093,116.000000,39.406079,27.000000,61.355701,66.780766,24.493671,47.225258,33.657625,1666.259766,40.960096,0.017240,75.382104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.227754,69.485526,213.028578,164.978963,134.478849,137.219208,56.037537,14.293731,210.469505,6.103310,70.250812,61.798218,163.116487,-237.818666,160.919020,209.937500,118.796010,206.954274,-0.069349,0.035121,32.025740,-235.751473,189.268862,4.913026,41.393420,14.872930,38.562707,1938.735069,28.839543,529501.793304,0.944322,19.086877,8.993586,3.539262,0.138314,0.077702,123.975290,95.793295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252160,70.567777,99.670811,116.000000,39.396177,27.000000,61.355701,66.836630,24.493671,47.225258,33.655805,1647.949219,40.976143,0.017308,75.418985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.107757,69.485526,212.953072,164.978963,134.534115,137.215159,55.883141,14.301723,210.511328,6.103894,69.678059,61.957601,163.105260,-237.812310,160.935213,209.995200,118.775217,207.021849,-0.069341,0.034871,32.025740,-235.748055,189.357617,4.918547,41.404581,14.878466,41.364746,2085.352802,28.923766,529842.102544,0.945631,19.289528,9.002542,3.549028,0.134922,0.074166,123.981940,95.832775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268779,70.579415,99.666012,116.000000,39.384774,27.000000,61.355701,66.783479,24.493671,47.225258,33.659821,1651.611328,40.975494,0.017358,75.402697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.241300,69.524168,213.257726,165.089920,134.580783,137.215161,56.046529,14.305433,210.611466,6.103904,69.104143,62.042693,163.102575,-237.804346,160.893791,210.026943,118.760363,207.071756,-0.069470,0.034643,32.025740,-235.744671,189.337670,4.913262,41.333794,14.882234,33.625672,1690.255067,28.858061,530117.809873,0.943815,19.401300,8.951124,3.537050,0.152943,0.074633,123.953109,95.827201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231379,70.555713,99.652041,116.000000,39.420533,27.000000,61.355701,66.846620,24.493671,47.225258,33.656857,1647.949219,41.040908,0.017511,75.408774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.168293,69.318538,213.045434,165.060780,134.662642,137.223533,55.955515,14.304720,210.585420,6.103877,69.198317,61.970669,163.135052,-237.810458,160.951170,210.082457,118.738898,207.108751,-0.069289,0.034395,32.025740,-235.743915,189.344951,4.909846,41.333127,14.876645,25.544882,1286.148116,28.904510,530267.977111,0.948503,19.508803,8.995765,3.542855,0.148973,0.074416,123.863425,95.787057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260664,70.591206,99.646155,116.000000,39.394293,27.000000,61.355701,66.776266,24.493671,47.225258,33.652321,1651.611328,40.955660,0.017501,75.388420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.203192,69.307774,213.361088,164.961872,134.649654,137.244886,55.950351,14.300153,210.526102,6.103788,69.657219,61.752497,163.136847,-237.812244,160.893560,210.054259,118.732602,207.037583,-0.069189,0.034083,32.025740,-235.752402,189.203494,4.911808,41.398235,14.829802,43.564425,2193.608709,28.878839,530259.616679,0.943498,19.427818,9.028228,3.540059,0.142608,0.073658,123.770858,95.730254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232783,70.534309,99.618872,116.000000,39.412220,27.000000,61.355701,66.696337,24.493671,47.225258,33.633991,1655.273437,41.015161,0.017524,75.370086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.247469,69.443295,213.205689,164.975881,134.629493,137.250204,55.880307,14.293160,210.498189,6.104348,69.873449,61.821038,163.101443,-237.814820,160.917097,210.046125,118.757579,207.011817,-0.069289,0.033844,32.025740,-235.757761,189.212654,4.910532,41.373984,14.808688,74.369602,3749.442269,28.873613,530040.766292,0.945840,19.287562,9.062745,3.540826,0.150071,0.073780,123.808593,95.802598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250453,70.580170,99.630752,116.000000,39.375907,27.000000,61.355701,66.788703,24.493671,47.225258,33.626887,1655.273437,40.995399,0.017482,75.397063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.212940,69.443295,213.203267,164.975881,134.598928,137.257810,55.866324,14.301295,210.586735,6.104247,69.794157,61.967894,163.093447,-237.808485,160.914345,210.027531,118.746824,206.928210,-0.069315,0.033607,32.025740,-235.747176,189.257336,4.900169,41.377337,14.811032,90.717793,4574.802745,28.894941,530087.293607,0.945435,19.245539,9.043931,3.544016,0.129954,0.074548,123.777977,95.819353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249906,70.578379,99.626583,116.000000,39.378463,27.000000,61.355701,66.763799,24.493671,47.225258,33.627523,1655.273437,41.005478,0.017456,75.406498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.106224,69.478349,213.298691,165.017910,134.544594,137.271580,55.956602,14.304862,210.512506,6.104648,69.902309,61.875461,163.103462,-237.806553,160.915738,210.131493,118.753273,207.046536,-0.069100,0.033441,32.025740,-235.746222,189.221745,4.900845,41.351878,14.850609,76.283634,3840.696913,28.870683,530248.055643,0.946229,19.341423,9.009864,3.538832,0.137867,0.077060,123.870695,95.842078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239412,70.569963,99.641993,116.000000,39.356958,27.000000,61.355701,66.779335,24.493671,47.225258,33.623976,1658.935547,41.017541,0.017442,75.409422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.164427,69.531621,213.279299,165.034441,134.576973,137.273048,55.877048,14.303435,210.508464,6.105550,69.793428,62.073345,163.092191,-237.807162,160.907445,209.949812,118.797554,207.143870,-0.068927,0.033430,32.025740,-235.751570,189.431772,4.904065,41.389706,14.804541,50.095674,2525.787239,28.887956,530334.489687,0.947124,19.372332,8.991109,3.540821,0.145124,0.075233,123.954961,95.826695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238146,70.579893,99.627477,116.000000,39.374188,27.000000,61.355701,66.830914,24.493671,47.225258,33.619004,1662.597656,41.058073,0.017452,75.382351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.189991,69.407414,213.150111,165.045089,134.644850,137.276017,55.799876,14.305148,210.549728,6.105736,69.205958,62.075545,163.108817,-237.805286,160.925243,210.102280,118.785427,207.088285,-0.069032,0.033441,32.025740,-235.743977,189.398732,4.896589,41.345730,14.851240,31.699054,1600.453522,28.953359,530533.420620,0.947656,19.503000,9.026420,3.548696,0.147224,0.073775,123.985458,95.813850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237868,70.609470,99.664010,116.000000,39.369203,27.000000,61.355701,66.801844,24.493671,47.225258,33.617045,1669.921875,41.030108,0.017453,75.374782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.161414,69.407414,212.998586,165.045089,134.743631,137.282148,55.860599,14.299439,210.640939,6.105924,69.099521,62.018831,163.098731,-237.807559,160.910618,210.180016,118.742225,207.076047,-0.069008,0.033470,32.025740,-235.749521,189.450945,4.891226,41.357233,14.900409,23.202366,1170.190781,28.929157,530467.721121,0.948128,19.504108,9.016474,3.544940,0.137656,0.075421,123.990512,95.821883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229616,70.600807,99.631509,116.000000,39.353957,27.000000,61.355701,66.786308,24.493671,47.225258,33.605951,1669.921875,41.006830,0.017400,75.409822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.259948,69.281001,213.311893,164.932452,134.869662,137.291723,55.826021,14.305148,210.561659,6.105982,69.102790,61.953879,163.102270,-237.804795,160.925823,210.158018,118.782236,207.175945,-0.068948,0.033446,32.025740,-235.747734,189.306384,4.885022,41.315800,14.905998,29.007271,1463.862176,28.893718,530260.814686,0.948689,19.357001,9.008994,3.541288,0.140288,0.074342,123.958466,95.862124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226064,70.609281,99.647518,116.000000,39.353636,27.000000,61.355701,66.801142,24.493671,47.225258,33.593956,1669.921875,41.009355,0.017302,75.420826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.192555,69.237944,213.200226,164.852599,134.813104,137.341162,55.705980,14.300581,210.579157,6.106963,69.588976,61.935181,163.066015,-237.805436,160.924068,210.043767,118.763400,207.075066,-0.068759,0.033451,32.025740,-235.753934,189.240796,4.885897,41.279144,14.927418,37.644973,1903.860683,28.891837,530426.402075,0.948203,19.382601,9.047880,3.540452,0.144966,0.074014,123.951835,95.923743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199237,70.636784,99.650331,116.000000,39.356921,27.000000,61.355701,66.751140,24.493671,47.225258,33.582657,1669.921875,40.953064,0.017301,75.398998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.308870,69.313294,213.439864,164.845594,134.777106,137.369491,55.636513,14.295301,210.573713,6.107343,69.826749,61.967911,163.074777,-237.813497,160.953532,210.122258,118.734686,207.049871,-0.068570,0.033471,32.025740,-235.755620,189.263742,4.890783,41.293694,14.917718,42.361607,2145.075188,28.870778,530039.067390,0.946798,19.167961,9.043105,3.539862,0.149113,0.073586,123.984967,95.917644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219714,70.644812,99.640249,116.000000,39.343780,27.000000,61.355701,66.776474,24.493671,47.225258,33.575394,1666.259766,40.969868,0.017289,75.413845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.213571,69.427287,213.207216,164.906675,134.816077,137.378688,55.629290,14.302294,210.595579,6.107528,69.945786,61.910253,163.074510,-237.803887,160.933712,210.100077,118.694193,207.066821,-0.068617,0.033477,32.025740,-235.749771,189.169577,4.877426,41.307776,14.920621,38.155521,1932.341432,28.896767,530260.101993,0.950255,19.185234,9.026360,3.541970,0.152933,0.073986,123.931418,95.879331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187061,70.656541,99.631770,116.000000,39.334926,27.000000,61.355701,66.711930,24.493671,47.225258,33.572392,1669.921875,41.030829,0.017304,75.360318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.323354,69.427287,213.199061,164.906675,134.842195,137.378735,55.566186,14.304006,210.550875,6.108121,69.949083,61.837082,163.071805,-237.808064,160.908439,210.003351,118.704008,207.053352,-0.068428,0.033493,32.025740,-235.746425,189.146652,4.882942,41.300275,14.912904,19.795644,1003.665586,28.881292,530478.628911,0.949784,19.156490,9.046183,3.539112,0.146935,0.075263,123.973197,95.881344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215182,70.650648,99.626156,116.000000,39.336572,27.000000,61.355701,66.758803,24.493671,47.225258,33.571931,1669.921875,41.010996,0.017333,75.375311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.268640,69.511471,213.269975,164.973920,134.815369,137.391574,55.670153,14.300438,210.640140,6.107926,69.979000,61.758631,163.085311,-237.809668,160.921604,210.052262,118.733296,207.029706,-0.068392,0.033509,32.025740,-235.751136,189.279322,4.884883,41.271589,14.893575,5.200228,263.166117,28.912201,530917.151287,0.951945,19.355758,9.092657,3.540850,0.140098,0.074924,123.966795,95.926688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202327,70.679676,99.627601,116.000000,39.346458,27.000000,61.355701,66.697078,24.493671,47.225258,33.570698,1666.259766,40.961232,0.017314,75.389886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.171856,69.552322,213.141238,165.040325,134.826107,137.407545,55.571965,14.293160,210.490181,6.107292,69.902811,61.853201,163.086361,-237.815965,160.917392,209.963332,118.756499,207.094417,-0.068423,0.033521,32.025740,-235.759231,189.253281,4.883590,41.289439,14.910452,-2.249849,-114.058495,28.860634,530791.652975,0.951091,19.257532,9.078091,3.534271,0.148392,0.074079,124.031649,95.892503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205562,70.678349,99.644085,116.000000,39.334111,27.000000,61.355701,66.725742,24.493671,47.225258,33.566041,1669.921875,41.013610,0.017283,75.384857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.250071,69.563363,213.140488,165.089359,134.760578,137.422075,55.559094,14.301295,210.566305,6.107041,69.746686,61.941254,163.095996,-237.810284,160.904868,210.101686,118.697290,207.041989,-0.068308,0.033606,32.025740,-235.754527,189.194846,4.884344,41.301898,14.888581,6.115453,310.101229,28.903386,530964.833278,0.950583,19.390654,9.040458,3.538656,0.140489,0.075615,124.025081,95.877271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189256,70.635101,99.630521,116.000000,39.332254,27.000000,61.355701,66.774602,24.493671,47.225258,33.563695,1651.611328,40.972987,0.017346,75.382948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.225648,69.528861,213.147556,165.093562,134.772081,137.431394,55.451342,14.300724,210.605940,6.107853,69.777818,61.903648,163.129199,-237.811346,160.931389,209.993387,118.692396,207.087452,-0.068011,0.033902,32.025740,-235.750851,189.319092,4.876800,41.316647,14.881855,32.244677,1638.234107,28.941408,531127.885067,0.954190,19.518155,9.040086,3.542208,0.128229,0.073924,124.067455,95.893192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213952,70.668076,99.671637,116.000000,39.303463,27.000000,61.355701,66.729005,24.493671,47.225258,33.558630,1651.611328,40.966442,0.017331,75.382488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.305610,69.544318,213.229591,165.088519,134.761465,137.416960,55.315224,14.303721,210.511528,6.107977,69.849948,61.993386,163.139054,-237.804750,160.924726,210.013822,118.724594,207.103998,-0.068038,0.034138,32.025740,-235.750468,189.301367,4.868926,41.339906,14.856469,32.887348,1674.997523,28.909132,531291.431120,0.953157,19.459163,9.080799,3.537597,0.143111,0.074858,123.998356,95.860580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243106,70.633363,99.677658,116.000000,39.295328,27.000000,61.355701,66.742371,24.493671,47.225258,33.553403,1647.949219,41.028719,0.017504,75.370606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.270855,69.560327,213.214829,165.097765,134.725118,137.394103,55.536647,14.304006,210.518678,6.107947,69.766608,61.840493,163.120112,-237.801848,160.914382,209.953643,118.712732,207.189985,-0.067964,0.034388,32.025740,-235.751162,189.279790,4.869148,41.284517,14.870352,26.513771,1344.998642,28.920257,531300.445388,0.955417,19.446520,9.101732,3.539149,0.130730,0.074398,123.892848,95.848815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231279,70.612006,99.717268,116.000000,39.306983,27.000000,61.355701,66.699267,24.493671,47.225258,33.549059,1651.611328,40.973204,0.017510,75.398588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.321073,69.565019,213.259820,165.091041,134.737173,137.377731,55.500010,14.297299,210.479937,6.107749,69.969027,61.833299,163.117957,-237.815425,160.933654,209.892175,118.719475,207.056766,-0.067925,0.034652,32.025740,-235.754276,189.031934,4.863980,41.253937,14.865862,35.447584,1799.382834,28.890440,531115.797556,0.956290,19.390430,9.075372,3.535817,0.135454,0.074410,123.889402,95.840429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226407,70.621648,99.741396,116.000000,39.301526,27.000000,61.355701,66.712875,24.493671,47.225258,33.545621,1651.611328,40.953316,0.017531,75.400967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.168398,69.565019,213.133577,165.091041,134.735619,137.381842,55.538238,14.300153,210.400909,6.107276,70.151879,61.894630,163.121751,-237.814207,160.929186,209.857055,118.708013,207.107939,-0.067783,0.034922,32.025740,-235.748808,189.199905,4.864690,41.267983,14.869865,65.406619,3317.871738,28.901340,531121.978643,0.952974,19.437527,9.117561,3.537611,0.141033,0.074024,123.951410,95.899949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251760,70.620453,99.764972,116.000000,39.300965,27.000000,61.355701,66.682008,24.493671,47.225258,33.541681,1651.611328,40.978451,0.017499,75.402884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.175487,69.654450,213.003995,165.120742,134.677788,137.389424,55.476605,14.304291,210.490525,6.106265,70.074976,61.933693,163.122941,-237.807288,160.932259,210.036069,118.695190,206.958468,-0.067825,0.035311,32.025740,-235.741239,189.323802,4.859590,41.269371,14.901869,88.911788,4515.225668,28.880084,531000.127479,0.952615,19.397304,9.063827,3.535412,0.140354,0.074065,123.946075,95.933104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244364,70.616378,99.760697,116.000000,39.277933,27.000000,61.355701,66.692424,24.493671,47.225258,33.540927,1651.611328,40.944157,0.017486,75.378490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.209459,69.690058,213.277700,165.181545,134.667097,137.399350,55.515990,14.293018,210.458168,6.105182,69.985390,61.862805,163.158313,-237.815944,160.927115,209.863936,118.713866,206.926300,-0.067786,0.035579,32.025740,-235.758067,189.120653,4.847304,41.286067,14.904736,88.058620,4468.726487,28.937747,531185.164151,0.954685,19.533949,9.093342,3.542284,0.133208,0.074075,123.892023,95.959508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255697,70.629779,99.782577,116.000000,39.272570,27.000000,61.355701,66.752046,24.493671,47.225258,33.539420,1655.273437,40.989053,0.017521,75.389034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.156995,69.672392,213.114725,165.194154,134.630186,137.407040,55.454786,14.302151,210.406339,6.104833,69.892768,61.704952,163.174758,-237.807956,160.931571,209.918866,118.738688,207.014931,-0.067749,0.035761,32.025740,-235.746810,189.212834,4.849961,41.257291,14.898245,69.870441,3549.641097,28.929902,531401.387050,0.955905,19.617028,9.053425,3.539714,0.151218,0.074709,123.818699,95.991813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290480,70.627644,99.822761,116.000000,39.283224,27.000000,61.355701,66.732437,24.493671,47.225258,33.536466,1669.921875,40.979803,0.017516,75.377808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.197298,69.698339,213.161309,165.186308,134.613240,137.408658,55.492858,14.294873,210.471954,6.104352,70.070435,61.830710,163.183598,-237.818669,160.928779,209.857153,118.727373,206.951661,-0.067820,0.035770,32.025740,-235.754905,189.077150,4.843540,41.247086,14.891952,46.725872,2372.194629,28.948873,531423.122571,0.954787,19.622212,9.023395,3.542262,0.136304,0.077010,123.829702,95.919002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260852,70.620004,99.790758,116.000000,39.268358,27.000000,61.355701,66.759402,24.493671,47.225258,33.532513,1669.921875,40.919708,0.017489,75.417834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.166982,69.743883,213.050541,165.198076,134.536972,137.399201,55.642540,14.300581,210.417844,6.104126,70.140112,61.880277,163.172872,-237.807563,160.943592,209.908332,118.752545,206.915417,-0.067775,0.035874,32.025740,-235.751647,189.141922,4.843139,41.329070,14.863140,31.500617,1594.931744,28.955535,531403.539291,0.956779,19.651539,9.029853,3.542642,0.157284,0.076155,123.819596,95.906166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257697,70.589070,99.781987,116.000000,39.263338,27.000000,61.355701,66.737622,24.493671,47.225258,33.530775,1669.921875,40.937684,0.017339,75.398478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.232125,69.740295,213.035810,165.213488,134.486704,137.384368,55.612155,14.300438,210.420480,6.103856,69.898232,62.002125,163.201967,-237.813922,160.959604,210.005325,118.795319,206.882789,-0.067673,0.036126,32.025740,-235.751953,189.155811,4.842718,41.276710,14.883406,41.823886,2118.774089,28.944735,531450.049891,0.955487,19.641383,9.018839,3.541044,0.161932,0.073802,123.899243,95.846954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268725,70.612947,99.791594,116.000000,39.246925,27.000000,61.355701,66.753568,24.493671,47.225258,33.530331,1673.583984,40.929516,0.017333,75.396799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.159509,69.677361,213.207808,165.198637,134.467426,137.383486,55.513245,14.295444,210.371194,6.102931,69.869238,61.923058,163.205126,-237.812536,160.962396,209.853975,118.769663,206.777401,-0.067526,0.036384,32.025740,-235.757601,189.130584,4.839838,41.228280,14.846462,38.743068,1966.198649,28.948743,531455.595836,0.953504,19.714080,8.980874,3.540988,0.150204,0.075969,123.970949,95.858891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261021,70.604417,99.797465,116.000000,39.237770,27.000000,61.355701,66.718255,24.493671,47.225258,33.527687,1666.259766,40.913848,0.017335,75.391650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.178122,69.690610,212.988501,165.174820,134.454961,137.385868,55.656318,14.302008,210.376614,6.101547,70.127096,61.778393,163.196231,-237.813660,160.980925,209.841960,118.829252,206.822491,-0.067584,0.036743,32.025740,-235.752507,189.119854,4.837416,41.230462,14.847345,13.885514,702.874004,28.913732,531216.896885,0.952762,19.652156,8.926582,3.536913,0.146626,0.074144,123.913083,95.877738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274825,70.612825,99.828657,116.000000,39.213818,27.000000,61.355701,66.753320,24.493671,47.225258,33.520827,1666.259766,40.898215,0.017277,75.368680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.257364,69.690610,212.984565,165.174820,134.457814,137.391167,55.741508,14.301580,210.298063,6.100659,70.117002,61.827346,163.196905,-237.807382,160.949641,209.833057,118.821204,206.863363,-0.067500,0.036996,32.025740,-235.746237,189.267085,4.823137,41.205381,14.833209,-0.842193,-42.566003,28.960059,531230.010325,0.955575,19.654254,8.915024,3.544042,0.140553,0.074482,123.899220,95.858206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278060,70.613156,99.844091,116.000000,39.217060,27.000000,61.355701,66.741812,24.493671,47.225258,33.518459,1669.921875,40.900036,0.017380,75.411536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.247480,69.759065,213.048541,165.214608,134.435975,137.396536,55.909579,14.303007,210.338551,6.099921,69.955531,62.028896,163.201425,-237.810862,160.948909,209.781027,118.801226,206.961755,-0.067495,0.037252,32.025740,-235.746444,189.199495,4.813886,41.227667,14.851168,6.797099,342.505346,28.929521,531088.246038,0.952841,19.650828,8.871359,3.539301,0.136793,0.073981,123.914881,95.886840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299236,70.615251,99.842129,116.000000,39.192324,27.000000,61.355701,66.698249,24.493671,47.225258,33.518946,1662.597656,40.978144,0.017362,75.391608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.128469,69.759893,213.103585,165.238706,134.427962,137.395038,55.820893,14.298583,210.365017,6.099458,69.629420,62.060859,163.220495,-237.810706,160.934942,209.856626,118.796024,206.898238,-0.067490,0.037499,32.025740,-235.747927,189.179735,4.796239,41.233725,14.868711,29.917292,1509.925428,28.893574,531060.651544,0.950025,19.579883,8.893838,3.534582,0.128099,0.073605,123.908925,95.904055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307886,70.623068,99.871294,116.000000,39.204004,27.000000,61.355701,66.701032,24.493671,47.225258,33.516650,1647.949219,40.986889,0.017302,75.368543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.157164,69.651138,212.811402,165.200038,134.453493,137.392002,55.956316,14.305148,210.451012,6.098462,69.570123,61.930813,163.221524,-237.808722,160.996509,209.796858,118.854575,206.834609,-0.067474,0.037739,32.025740,-235.744467,189.081225,4.796787,41.248546,14.872552,42.198162,2124.586486,28.911911,531271.381792,0.947556,19.657183,8.948548,3.536223,0.139605,0.075969,123.858615,95.966131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329764,70.634157,99.867750,116.000000,39.197805,27.000000,61.355701,66.762924,24.493671,47.225258,33.514400,1647.949219,40.937251,0.017390,75.369830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.236134,69.584065,213.128904,165.122142,134.503857,137.398870,55.946443,14.293874,210.395937,6.097590,69.716100,61.879742,163.214739,-237.816887,160.984818,209.916782,118.896622,206.885693,-0.067563,0.037811,32.025740,-235.758517,189.286463,4.789925,41.241604,14.896658,29.346861,1477.811930,28.972725,531385.955921,0.951150,19.764603,8.931329,3.544138,0.146844,0.074873,123.759081,95.971818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304837,70.647801,99.871808,116.000000,39.187832,27.000000,61.355701,66.748381,24.493671,47.225258,33.505198,1647.949219,40.965397,0.017581,75.367665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.159875,69.584065,213.094969,165.122142,134.508130,137.417964,55.906962,14.299868,210.435436,6.096562,70.001201,61.849025,163.196958,-237.813020,160.966990,209.924405,118.867891,206.775622,-0.067605,0.037816,32.025740,-235.750564,189.305183,4.790273,41.247717,14.892728,27.774788,1399.635181,28.918158,530991.575384,0.948041,19.630132,8.850315,3.537590,0.170415,0.074901,123.654333,95.943954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304665,70.640166,99.856495,116.000000,39.187026,27.000000,61.355701,66.704256,24.493671,47.225258,33.498293,1647.949219,40.927262,0.017548,75.399475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.278357,69.648102,212.998991,165.092722,134.530434,137.431726,56.023579,14.299582,210.379745,6.095398,70.103749,61.770282,163.185808,-237.811343,160.971978,209.875715,118.849400,206.780234,-0.067542,0.037801,32.025740,-235.752973,189.177470,4.781539,41.235907,14.897416,45.225164,2274.255728,28.911282,530712.420447,0.946696,19.492338,8.826304,3.538224,0.133879,0.074813,123.714439,95.974513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291917,70.652300,99.835204,116.000000,39.171906,27.000000,61.355701,66.743090,24.493671,47.225258,33.497543,1655.273437,40.900036,0.017544,75.388599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.114598,69.731462,212.841166,165.125785,134.516470,137.437675,56.030371,14.302294,210.324436,6.094581,70.216701,61.869481,163.198678,-237.806341,160.951419,209.809161,118.878908,206.835999,-0.067647,0.037658,32.025740,-235.745687,189.113450,4.777868,41.222402,14.910848,74.248535,3733.312865,28.946668,530928.944708,0.948837,19.560630,8.816167,3.542144,0.137255,0.074806,123.751220,95.975792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275458,70.655750,99.835275,116.000000,39.161790,27.000000,61.355701,66.679817,24.493671,47.225258,33.494189,1655.273437,40.872810,0.017565,75.387704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.250328,69.818411,212.876805,165.173139,134.531353,137.451791,56.041136,14.303150,210.238344,6.093665,70.391285,61.765565,163.199102,-237.808920,160.959364,209.815558,118.865899,206.697611,-0.067736,0.037375,32.025740,-235.755612,189.316949,4.770174,41.247771,14.891141,91.241570,4586.863470,28.890461,531042.712617,0.945044,19.518590,8.836287,3.533590,0.157273,0.074693,123.795294,95.947951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297911,70.645852,99.852455,116.000000,39.160714,27.000000,61.355701,66.764904,24.493671,47.225258,33.495549,1658.935547,40.934420,0.017454,75.382888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.164255,69.818411,212.770473,165.173139,134.493613,137.452186,56.000235,14.296871,210.299891,6.092108,70.403338,61.816952,163.181516,-237.817489,160.964292,209.812050,118.884452,206.695902,-0.067615,0.037118,32.025740,-235.750620,189.119285,4.763436,41.271373,14.877997,73.847553,3715.149122,28.957654,531286.747912,0.948059,19.748607,8.826471,3.540590,0.165138,0.077344,123.816877,95.967789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295466,70.641750,99.866995,116.000000,39.134553,27.000000,61.355701,66.692702,24.493671,47.225258,33.497630,1658.935547,40.933122,0.017494,75.386212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.103355,69.884659,213.004319,165.227217,134.428451,137.445707,56.041997,14.301009,210.324623,6.089913,70.043984,61.966147,163.208106,-237.807625,160.961248,209.756864,118.867433,206.796516,-0.067778,0.036829,32.025740,-235.749259,189.525610,4.750388,41.258697,14.866962,42.924710,2157.862463,28.908991,531409.234028,0.945815,19.713981,8.790603,3.533206,0.155158,0.074775,123.876874,95.992609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279664,70.632175,99.870058,116.000000,39.124668,27.000000,61.355701,66.736347,24.493671,47.225258,33.499225,1662.597656,40.975746,0.017426,75.401751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.222495,69.831937,212.963993,165.263083,134.413474,137.433928,55.954279,14.300153,210.305952,6.087337,69.670549,62.001189,163.215351,-237.810117,160.934296,209.774914,118.837545,206.820799,-0.067689,0.036765,32.025740,-235.748971,189.385090,4.730808,41.235474,14.844929,24.563072,1236.742735,28.937490,531438.880595,0.948019,19.791053,8.771447,3.536493,0.141303,0.077926,123.969359,95.951077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271916,70.643917,99.863586,116.000000,39.125917,27.000000,61.355701,66.764903,24.493671,47.225258,33.498126,1673.583984,40.912982,0.017443,75.363071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.106753,69.719041,213.065898,165.189110,134.406636,137.406541,55.862839,14.301580,210.162737,6.083561,69.915017,61.811915,163.246300,-237.807709,160.972096,209.750753,118.828187,206.791210,-0.067684,0.036751,32.025740,-235.749178,189.632234,4.701512,41.219715,14.812150,36.137448,1822.487115,28.995288,531637.584970,0.948510,19.911884,8.824005,3.543967,0.141082,0.073830,123.984649,95.952752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266744,70.671502,99.875677,116.000000,39.095647,27.000000,61.355701,66.766470,24.493671,47.225258,33.493511,1669.921875,40.869980,0.017440,75.373547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.069976,69.813167,212.835979,165.155486,134.447032,137.384493,56.125933,14.300581,210.182494,6.079923,70.288159,61.686813,163.237520,-237.812797,160.976452,209.797018,118.850441,206.705489,-0.067605,0.036741,32.025740,-235.752300,189.518329,4.676219,41.175415,14.810527,43.770615,2197.096148,28.928677,531470.096816,0.947683,19.752418,8.862469,3.536286,0.145965,0.075380,123.908000,95.909543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261179,70.644380,99.863929,116.000000,39.099965,27.000000,61.355701,66.766226,24.493671,47.225258,33.485524,1673.583984,40.937720,0.017285,75.376197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.134366,69.813167,212.771600,165.155486,134.422526,137.363834,56.014803,14.299439,210.126764,6.075553,70.462294,61.908536,163.212435,-237.809031,160.984012,209.676413,118.902960,206.721488,-0.067589,0.036738,32.025740,-235.755239,189.428755,4.670902,41.196060,14.855477,31.329998,1575.750832,28.977684,531286.157752,0.950793,19.743218,8.861377,3.544791,0.127729,0.075193,124.027011,95.939664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261224,70.659765,99.869863,116.000000,39.082145,27.000000,61.355701,66.782605,24.493671,47.225258,33.487870,1669.921875,40.935502,0.017353,75.413871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.145679,69.923580,212.751793,165.197516,134.407468,137.348618,56.026840,14.303007,210.155992,6.070925,70.379345,61.880266,163.210385,-237.811844,160.972557,209.709643,118.902406,206.547939,-0.067521,0.036710,32.025740,-235.748731,189.644266,4.647279,41.214685,14.852790,9.126051,458.898610,28.973658,531343.478267,0.947072,19.870324,8.808845,3.543134,0.132054,0.078245,124.028412,95.957216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235726,70.639255,99.863284,116.000000,39.058497,27.000000,61.355701,66.751512,24.493671,47.225258,33.491632,1673.583984,40.887433,0.017312,75.385633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.225319,69.943179,212.681018,165.246551,134.414137,137.334905,56.110593,14.301009,210.116894,6.066322,70.219447,61.935934,163.227914,-237.806317,160.994268,209.591441,118.896441,206.658904,-0.067437,0.036691,32.025740,-235.753506,189.752727,4.631997,41.291855,14.845885,0.497977,25.003120,28.932518,531065.419021,0.947675,19.812591,8.761977,3.538270,0.126417,0.075121,124.061910,96.028807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253872,70.653247,99.875632,116.000000,39.051215,27.000000,61.355701,66.743990,24.493671,47.225258,33.490904,1651.611328,40.978811,0.017326,75.384440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.195603,69.851535,213.001824,165.228338,134.414662,137.332697,56.116950,14.297727,210.292249,6.061244,69.784506,62.068124,163.250258,-237.815324,160.988473,209.786341,118.844797,206.690066,-0.067406,0.036696,32.025740,-235.757441,189.796761,4.618978,41.330639,14.873688,25.673573,1288.909004,28.931392,531194.813714,0.947452,19.912867,8.701206,3.537275,0.131746,0.075517,124.073009,95.978649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252871,70.641880,99.879011,116.000000,39.029283,27.000000,61.355701,66.701551,24.493671,47.225258,33.491284,1651.611328,40.949169,0.017287,75.400941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.292123,69.851535,212.936806,165.228338,134.469814,137.334389,56.032544,14.300438,210.311467,6.055575,69.223596,62.057516,163.269167,-237.811304,161.008560,209.788726,118.871299,206.747136,-0.067547,0.036676,32.025740,-235.755220,189.883173,4.601727,41.344612,14.903636,41.712318,2097.268217,28.885893,531125.149814,0.944598,19.861133,8.746387,3.531422,0.132684,0.074472,123.999031,95.977247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265077,70.651593,99.900465,116.000000,39.048828,27.000000,61.355701,66.717843,24.493671,47.225258,33.485851,1647.949219,40.980362,0.017490,75.392665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.289473,69.599246,213.333579,165.108133,134.466116,137.340500,56.058755,14.301723,210.505281,6.048256,69.071498,61.978393,163.251647,-237.809038,161.022199,209.920882,118.838816,206.818451,-0.067668,0.036711,32.025740,-235.748055,189.917904,4.590973,41.361993,14.878412,24.857596,1249.239390,28.925615,531115.435782,0.944761,19.796097,8.809039,3.538495,0.144365,0.074130,123.952273,95.975333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243207,70.664976,99.923013,116.000000,39.032557,27.000000,61.355701,66.711041,24.493671,47.225258,33.470497,1651.611328,40.975962,0.017514,75.389349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.208374,69.435291,212.907715,164.956548,134.470226,137.358805,56.097037,14.304720,210.328660,6.042939,69.548692,61.842994,163.217463,-237.806859,161.043570,209.803601,118.831814,206.892784,-0.067765,0.036717,32.025740,-235.747018,190.000360,4.588374,41.339582,14.851258,50.914978,2557.028877,28.874552,530965.257621,0.944506,19.709710,8.802699,3.531752,0.140266,0.074324,124.021444,95.979022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238163,70.698908,99.965167,116.000000,39.040220,27.000000,61.355701,66.661384,24.493671,47.225258,33.458447,1655.273437,41.027890,0.017522,75.415192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.213334,69.459304,213.206888,164.868849,134.459321,137.377867,56.076539,14.292590,210.315713,6.038061,69.957154,61.865463,163.185827,-237.818499,161.039674,209.771588,118.814941,206.809807,-0.067867,0.036696,32.025740,-235.756371,189.834860,4.586362,41.304603,14.900445,78.434165,3940.524844,28.897405,530620.164485,0.943505,19.459791,8.860367,3.538488,0.148592,0.074084,124.021450,95.980236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235524,70.688808,99.988022,116.000000,39.016701,27.000000,61.355701,66.701914,24.493671,47.225258,33.453064,1658.935547,40.983625,0.017496,75.369847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.168767,69.608079,212.983728,164.897989,134.454620,137.380872,56.160890,14.300153,210.219657,6.033002,69.903260,61.839726,163.148270,-237.807009,160.986230,209.792515,118.756928,206.805944,-0.067825,0.036685,32.025740,-235.753872,189.770634,4.582249,41.234176,14.888995,89.429149,4486.163680,28.879023,530485.607216,0.943983,19.368417,8.893615,3.536181,0.150789,0.074112,124.010602,95.975490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217625,70.668845,99.967665,116.000000,39.020001,27.000000,61.355701,66.697679,24.493671,47.225258,33.449040,1655.273437,40.921186,0.017447,75.388275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.168761,69.608079,212.931843,164.897989,134.462142,137.375211,56.275609,14.297442,210.399505,6.027795,69.872919,61.809563,163.173201,-237.814628,160.974754,209.748896,118.752756,206.840615,-0.067702,0.036646,32.025740,-235.753970,189.848360,4.577396,41.266613,14.874481,88.688802,4439.955118,28.914688,530641.708248,0.944434,19.387988,8.881190,3.540858,0.133844,0.077308,124.001768,95.969601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229439,70.680653,100.005093,116.000000,39.009354,27.000000,61.355701,66.722477,24.493671,47.225258,33.451827,1655.273437,40.984725,0.017430,75.398529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
