OSU 80 Ton Compressor Load Stand
60.207551,70.029579,212.920889,165.407390,133.890625,137.083006,55.984706,14.301437,210.371467,6.088708,69.860200,61.882270,163.321309,-237.809815,161.051818,209.781413,118.777149,206.876606,-0.065593,0.038301,32.025740,-235.753894,188.681202,4.874008,41.187712,14.866313,86.630625,4359.453409,28.880130,530711.938975,0.948874,19.996838,8.908272,3.536683,0.151515,0.074967,124.250498,96.075951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026550,70.685615,100.062465,116.000000,38.440803,27.000000,61.355701,66.639826,24.493671,47.225258,33.325742,1651.611328,40.875010,0.017486,75.388957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.213305,69.901497,212.865184,165.385254,133.829975,137.084384,55.976403,14.302151,210.291606,6.091829,70.062744,61.834252,163.370977,-237.812209,161.105755,209.782779,118.837418,206.804840,-0.065373,0.038277,32.025740,-235.751711,188.371261,4.869083,41.180770,14.894044,58.586375,2948.639173,28.898228,530728.899362,0.943411,20.058761,8.913273,3.538766,0.153704,0.078269,124.344382,96.100725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061598,70.680419,100.076707,116.000000,38.417637,27.000000,61.355701,66.585465,24.493671,47.225258,33.319594,1666.259766,40.840248,0.017497,75.401614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.076607,69.921648,212.874014,165.335096,133.768752,137.079781,55.935423,14.302294,210.366276,6.096945,70.275241,61.923248,163.330332,-237.807977,161.076656,209.744295,118.778465,206.704100,-0.065334,0.038253,32.025740,-235.749444,188.576494,4.875941,41.197232,14.904754,22.569885,1136.769494,28.874367,530649.354258,0.945519,19.963442,8.942569,3.536448,0.144269,0.073649,124.247513,96.109509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045249,70.691447,100.048177,116.000000,38.409465,27.000000,61.355701,66.584502,24.493671,47.225258,33.319354,1669.921875,40.856313,0.017483,75.383152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.202727,69.978512,212.867785,165.347986,133.757974,137.077756,56.010180,14.295016,210.226450,6.100703,70.239102,61.815421,163.357663,-237.815255,161.085263,209.712408,118.786029,206.765383,-0.065321,0.038250,32.025740,-235.757866,188.501995,4.881395,41.200802,14.896767,36.764319,1849.224145,28.854772,530253.253247,0.945239,19.830208,8.856960,3.535185,0.155048,0.073265,124.341683,96.057278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048109,70.688500,100.041070,116.000000,38.399903,27.000000,61.355701,66.656549,24.493671,47.225258,33.318607,1669.921875,40.881411,0.017317,75.387874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.139578,69.981824,212.918055,165.360875,133.730337,137.083905,56.047562,14.298012,210.200682,6.105056,70.254844,61.908896,163.361848,-237.810458,161.059382,209.815473,118.744109,206.762993,-0.065116,0.038264,32.025740,-235.752582,188.349338,4.885647,41.187856,14.899651,42.764196,2149.579797,28.919714,530549.550964,0.948353,19.972858,8.880330,3.543376,0.162982,0.074075,124.387040,96.071859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024110,70.704321,100.035143,116.000000,38.388741,27.000000,61.355701,66.591520,24.493671,47.225258,33.321076,1673.583984,40.856204,0.017318,75.390900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.166350,69.981824,212.836388,165.360875,133.684604,137.092300,56.286945,14.304006,210.197687,6.109341,70.476185,61.749528,163.366211,-237.809700,161.075788,209.687988,118.769002,206.793473,-0.065037,0.038267,32.025740,-235.749366,188.371485,4.895808,41.181022,14.901977,23.661061,1184.285846,28.865356,530513.366316,0.945006,19.916694,8.894413,3.535850,0.150732,0.075207,124.393055,96.078063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035993,70.709147,100.031701,116.000000,38.384190,27.000000,61.355701,66.627980,24.493671,47.225258,33.321048,1662.597656,40.838769,0.017285,75.379445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.150367,70.008600,212.658124,165.345464,133.684490,137.095862,55.938603,14.296015,210.267818,6.113172,70.324940,61.824217,163.372055,-237.818836,161.102325,209.686515,118.771265,206.633504,-0.064948,0.038240,32.025740,-235.752783,188.436915,4.890201,41.239062,14.908937,-2.129088,-107.228928,28.901366,530711.732179,0.945533,19.976577,8.935489,3.540398,0.134633,0.075882,124.349251,96.114203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037481,70.729290,100.025995,116.000000,38.375864,27.000000,61.355701,66.614631,24.493671,47.225258,33.322219,1658.935547,40.920393,0.017269,75.408927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.060819,70.055527,212.935505,165.367040,133.711875,137.095126,55.954934,14.300153,210.322949,6.117118,69.919031,61.863767,163.373835,-237.812898,161.109748,209.765787,118.804140,206.857691,-0.064822,0.038225,32.025740,-235.751912,188.459816,4.882449,41.234663,14.861986,27.561965,1387.719766,28.882131,530654.247602,0.941102,19.952589,8.921362,3.537466,0.162853,0.074457,124.402232,96.101218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052727,70.746182,100.041125,116.000000,38.342782,27.000000,61.355701,66.625479,24.493671,47.225258,33.322301,1651.611328,40.922719,0.017372,75.399586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.134590,69.918612,212.944285,165.337338,133.707853,137.095100,55.983210,14.303721,210.350542,6.121041,69.795463,61.814380,163.374130,-237.810312,161.107036,209.768702,118.835214,206.839874,-0.064851,0.038235,32.025740,-235.750468,188.641553,4.880521,41.257940,14.831947,42.576494,2142.604919,28.873454,530721.075031,0.947337,19.993685,8.862588,3.535442,0.140609,0.073811,124.345313,96.100880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043511,70.722877,100.012331,116.000000,38.364885,27.000000,61.355701,66.675022,24.493671,47.225258,33.325037,1651.611328,40.943093,0.017405,75.465532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.215678,69.837457,213.014865,165.277374,133.683349,137.100457,55.797340,14.298869,210.277537,6.126711,69.890125,61.906828,163.383982,-237.814837,161.140599,209.838984,118.813897,206.801884,-0.064725,0.038220,32.025740,-235.755483,188.297168,4.865605,41.251485,14.833480,25.769097,1301.115040,28.948339,530801.717750,0.948751,20.120900,8.908899,3.545331,0.154174,0.074029,124.407639,96.072978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028274,70.747453,100.020225,116.000000,38.339539,27.000000,61.355701,66.642501,24.493671,47.225258,33.318000,1651.611328,40.954813,0.017527,75.427091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.113897,69.837457,212.783858,165.277374,133.675649,137.092794,55.749288,14.299011,210.262643,6.130972,70.163500,61.868961,163.379933,-237.811586,161.159095,209.881338,118.840778,206.815903,-0.064736,0.038229,32.025740,-235.757464,188.436159,4.860055,41.245481,14.824897,50.024265,2527.966888,28.903318,530402.329421,0.946622,19.917836,8.871535,3.541128,0.161083,0.074319,124.362555,96.087666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047859,70.757901,100.066111,116.000000,38.342279,27.000000,61.355701,66.597719,24.493671,47.225258,33.312892,1651.611328,40.923404,0.017500,75.400796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.219101,69.884107,212.850646,165.276533,133.666739,137.094988,55.767230,14.298726,210.219210,6.135258,70.379930,61.822056,163.373963,-237.808763,161.123411,209.689390,118.804441,206.834063,-0.064885,0.038253,32.025740,-235.753992,188.295557,4.859468,41.222402,14.855243,83.055313,4195.834414,28.867648,530258.735490,0.948177,19.764043,8.879436,3.537532,0.131830,0.074771,124.295980,96.087838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029219,70.748812,100.055460,116.000000,38.317422,27.000000,61.355701,66.651410,24.493671,47.225258,33.313685,1655.273437,40.909268,0.017478,75.385445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.092142,69.981824,212.750968,165.325849,133.707886,137.089724,55.598461,14.301723,210.169580,6.140188,70.422725,61.833174,163.355431,-237.808875,161.132273,209.625076,118.802442,206.769315,-0.064791,0.038265,32.025740,-235.750669,188.213058,4.852272,41.266018,14.863410,89.087012,4514.208499,28.888047,530249.192279,0.950734,19.855229,8.857505,3.539678,0.149328,0.073839,124.259644,96.142554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023234,70.735783,100.053019,116.000000,38.307988,27.000000,61.355701,66.595599,24.493671,47.225258,33.312580,1658.935547,40.918103,0.017491,75.392008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.109807,70.028475,212.987635,165.373765,133.714971,137.087447,55.960543,14.301437,210.215548,6.144650,70.394631,61.895427,163.385651,-237.809815,161.085881,209.616479,118.807069,206.781273,-0.064849,0.038269,32.025740,-235.748177,188.471380,4.851678,41.216722,14.866241,72.851377,3667.632771,28.851515,530346.487439,0.948711,19.807629,8.900256,3.534604,0.143023,0.073827,124.144406,96.154142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022652,70.714887,100.043314,116.000000,38.289647,27.000000,61.355701,66.663015,24.493671,47.225258,33.317002,1655.273437,40.928416,0.017430,75.401376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.190992,70.028475,212.741363,165.373765,133.796373,137.085932,55.944031,14.301723,210.189847,6.148573,70.260644,61.862251,163.384841,-237.808548,161.086573,209.710477,118.837959,206.809146,-0.064707,0.038268,32.025740,-235.751976,188.462039,4.854022,41.186359,14.861120,54.351225,2737.067896,28.906703,530620.629075,0.954050,20.019102,8.879389,3.540412,0.123431,0.077526,124.105639,96.202327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044576,70.720625,100.032771,116.000000,38.298047,27.000000,61.355701,66.652730,24.493671,47.225258,33.319318,1673.583984,40.836173,0.017425,75.398350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.119698,70.027647,212.897266,165.405429,133.882513,137.084423,55.767865,14.294730,210.278138,6.152568,70.148815,61.832842,163.407656,-237.809815,161.105691,209.673659,118.815402,206.830394,-0.064736,0.038281,32.025740,-235.752924,188.476420,4.850875,41.248636,14.898317,24.780385,1251.854969,28.927264,530668.910829,0.947671,20.049915,8.878985,3.543309,0.133879,0.073263,124.129662,96.174766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034972,70.686982,100.028175,116.000000,38.270481,27.000000,61.355701,66.628600,24.493671,47.225258,33.319636,1669.921875,40.940334,0.017476,75.386050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.194022,69.978236,212.738295,165.389737,133.970329,137.077577,55.994934,14.302294,210.236670,6.155721,69.899218,61.937380,163.402287,-237.806177,161.113089,209.818777,118.793510,206.804983,-0.064592,0.038279,32.025740,-235.750098,188.527710,4.853635,41.197015,14.889284,27.385276,1377.838690,28.863213,530508.377786,0.946514,19.977166,8.857939,3.534439,0.123533,0.074190,124.164885,96.234033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047702,70.695971,100.072757,116.000000,38.264893,27.000000,61.355701,66.649523,24.493671,47.225258,33.317419,1669.921875,40.896755,0.017246,75.392307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.062154,69.908950,212.755584,165.356112,134.006068,137.075984,55.900393,14.295586,210.242221,6.159090,70.063149,61.780094,163.413320,-237.811903,161.140317,209.693095,118.806009,206.836637,-0.064670,0.038265,32.025740,-235.753701,188.322765,4.860954,41.209348,14.899074,38.733588,1952.103584,28.912286,530625.837955,0.950748,20.040220,8.887998,3.541223,0.142733,0.074468,124.185512,96.228736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039165,70.689928,100.090729,116.000000,38.242941,27.000000,61.355701,66.609115,24.493671,47.225258,33.317212,1673.583984,40.904598,0.017314,75.373734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.174210,69.967746,212.710256,165.334816,133.950890,137.071103,56.072122,14.297727,210.272309,6.162810,70.297596,61.961403,163.400872,-237.817942,161.152271,209.679590,118.811939,206.778379,-0.064791,0.038267,32.025740,-235.754991,188.370264,4.854203,41.185494,14.896694,42.450344,2132.869153,28.855498,530500.946764,0.945414,19.924214,8.900917,3.534210,0.128161,0.074771,124.184773,96.224351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037007,70.679065,100.116422,116.000000,38.236376,27.000000,61.355701,66.680114,24.493671,47.225258,33.313086,1669.921875,40.905482,0.017280,75.385548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.156062,69.967746,212.908671,165.334816,133.952641,137.060446,56.186519,14.296300,210.336584,6.166963,70.213204,61.904422,163.407565,-237.816588,161.155975,209.720211,118.782546,206.894322,-0.064786,0.038264,32.025740,-235.750211,188.233252,4.855460,41.219607,14.900986,38.943438,1952.684824,28.911710,530454.662987,0.949143,19.973126,8.899597,3.542257,0.122271,0.074318,124.234396,96.174484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053543,70.676101,100.149335,116.000000,38.217500,27.000000,61.355701,66.620711,24.493671,47.225258,33.315356,1666.259766,40.932527,0.017275,75.389485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.150962,69.973543,212.990298,165.379649,133.964036,137.057382,60.041852,14.295872,210.376688,6.169578,69.982279,61.917801,163.436219,-237.814071,161.155759,209.837943,118.768610,206.909075,-0.064683,0.038279,32.025740,-235.759460,188.342466,4.857209,41.233869,14.881855,7.271600,341.197556,28.859153,530424.491806,0.944388,19.931469,8.873093,3.534907,0.149206,0.075329,124.399690,96.169451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070316,70.634401,100.169172,116.000000,38.226894,27.000000,61.355701,66.630859,24.493671,47.225258,33.315152,1669.921875,40.943634,0.017282,75.381218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.221962,69.903154,212.904664,165.378809,134.003213,137.059702,56.014172,14.304291,210.361900,6.174427,69.972301,61.907378,163.437523,-237.804997,161.163457,209.814255,118.721025,206.905252,-0.064534,0.037954,32.025740,-235.747610,188.361491,4.847943,41.269353,14.867269,2.213249,111.317227,28.886501,530481.517197,0.942709,19.947729,8.943425,3.539272,0.133459,0.074095,124.402338,96.146821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055993,70.618429,100.148246,116.000000,38.211184,27.000000,61.355701,66.585696,24.493671,47.225258,33.311331,1666.259766,40.915326,0.017336,75.397770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.215009,69.892940,212.878943,165.359194,134.037186,137.060470,56.435904,14.297584,210.296845,6.176635,69.918474,61.898722,163.432869,-237.812195,161.165181,209.866872,118.675239,206.835697,-0.064463,0.037787,32.025740,-235.755134,188.258194,4.840725,41.223015,14.842928,23.717857,1183.995226,28.897385,530522.783128,0.882254,19.958096,8.962571,3.540929,0.159156,0.082443,124.396240,96.136907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091088,70.632355,100.142786,116.000000,38.208392,27.000000,61.355701,66.600477,24.493671,47.225258,33.310715,1662.597656,40.918572,0.017305,75.392060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.139835,69.846843,213.003407,165.337058,134.111671,137.062771,55.778140,14.299868,210.241108,6.179606,69.867248,62.034529,163.424246,-237.808113,161.160294,209.823685,118.659023,206.863282,-0.064508,0.037534,32.025740,-235.750237,188.326230,4.831878,41.219914,14.821706,42.742750,2158.879633,28.850083,530467.198462,0.944284,19.824114,9.008805,3.535333,0.126122,0.073643,124.430464,96.147251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072832,70.616599,100.139858,116.000000,38.196690,27.000000,61.355701,66.597105,24.493671,47.225258,33.309215,1647.949219,40.931085,0.017314,75.389289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.215000,69.834697,212.829974,165.329772,134.071631,137.073490,55.683709,14.299297,210.354944,6.183795,69.978797,61.872007,163.405819,-237.809501,161.162494,209.786933,118.628672,206.928661,-0.064639,0.037203,32.025740,-235.752768,188.289601,4.819778,41.262430,14.805352,25.518446,1291.088654,28.849682,530577.849025,0.937328,19.820125,9.030034,3.535314,0.133707,0.073978,124.289451,96.131428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066962,70.636440,100.164183,116.000000,38.187325,27.000000,61.355701,66.655470,24.493671,47.225258,33.305101,1647.949219,40.912549,0.017352,75.391863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.293366,69.856228,213.122016,165.342662,134.040512,137.081531,55.795441,14.297870,210.285037,6.186534,70.048652,61.703432,163.392837,-237.817308,161.132936,209.846297,118.637127,206.848062,-0.064534,0.036936,32.025740,-235.751581,188.334185,4.818321,41.264539,14.845632,41.671069,2104.097785,28.894167,530614.089610,0.949601,19.841365,9.055990,3.541802,0.139608,0.074980,124.155771,96.165057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052595,70.596375,100.159588,116.000000,38.177802,27.000000,61.355701,66.597865,24.493671,47.225258,33.302954,1651.611328,40.934096,0.017533,75.423289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.111651,69.856228,212.603358,165.342662,134.013639,137.081156,55.686093,14.301437,210.297266,6.188944,70.280072,61.733315,163.409078,-237.808997,161.177415,209.777013,118.655874,206.844447,-0.064356,0.036684,32.025740,-235.749321,188.418027,4.815400,41.245265,14.874427,74.998633,3794.343041,28.842155,530649.293843,0.949930,19.761889,9.109422,3.534501,0.157106,0.074461,124.158406,96.168982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081356,70.615996,100.171911,116.000000,38.187325,27.000000,61.355701,66.556851,24.493671,47.225258,33.302527,1651.611328,40.984076,0.017502,75.395997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.172396,69.936278,212.931660,165.371523,133.998936,137.079235,55.753021,14.307716,210.312371,6.190706,70.246163,61.784426,163.407838,-237.798628,161.160383,209.868041,118.720918,206.862643,-0.064395,0.036423,32.025740,-235.747779,188.458243,4.803100,41.209925,14.903871,89.305911,4512.755399,28.840995,530625.553245,0.946764,19.713292,9.072512,3.534751,0.136907,0.074373,124.209028,96.166034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087037,70.627478,100.183003,116.000000,38.158511,27.000000,61.355701,66.651082,24.493671,47.225258,33.305176,1666.259766,40.905301,0.017462,75.387866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
