OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, November 4, 2020
6:41:19 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
60.446130,69.719869,115.637566,115.332890,148.269470,153.748776,56.072461,14.313425,108.287526,4.236368,69.885357,62.589815,114.570289,-237.800281,112.534142,107.322480,57.707236,101.332729,-0.070888,0.038501,32.025740,-235.735373,117.986050,4.004423,23.656027,9.600966,26.888151,1350.956350,16.472213,773250.063811,1.050225,19.344444,22.210462,1.908284,0.286591,0.073852,99.333920,83.204119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.531398,68.969483,64.510215,0.000000,100.000000,80.518987,89.367089,85.072023,25.493671,26.326187,25.908852,1669.921875,24.407354,0.009842,75.365628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.633858,69.696958,115.634037,115.359288,148.216074,153.760407,55.656219,14.315993,108.354326,4.235989,69.880949,62.622922,114.580253,-237.800820,112.536224,107.293431,57.705259,101.205195,-0.070949,0.038508,32.025740,-235.733621,118.322768,4.003757,23.652836,9.620529,18.504352,936.677703,16.492404,773460.060359,1.049500,19.337262,22.259236,1.909344,0.280784,0.074822,99.388595,83.216909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545209,68.998259,64.529136,0.000000,100.000000,80.518987,89.367089,85.129215,25.493671,26.326187,25.905364,1677.246094,24.387575,0.009855,75.382419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.347322,69.696958,115.593236,115.359288,148.200391,153.804265,55.492251,14.309286,108.242692,4.235620,69.860689,62.499747,114.561734,-237.808509,112.510143,107.264070,57.718243,101.223627,-0.070896,0.038530,32.025740,-235.740002,118.876674,4.003872,23.638971,9.626966,50.031185,2540.027613,16.552528,773792.955448,1.053260,19.440422,22.259814,1.913068,0.293746,0.075332,99.418613,83.214392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529865,68.980828,64.532411,0.000000,100.000000,80.518987,89.367089,85.017599,25.493671,26.326187,25.901471,1673.583984,24.407102,0.009912,75.357002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.466151,69.686469,115.524848,115.389855,148.160982,153.827477,55.828893,14.313282,108.172814,4.235134,69.885290,62.539154,114.605717,-237.804186,112.510354,107.233188,57.698327,101.141431,-0.070865,0.038567,32.025740,-235.739273,118.558595,4.003048,23.610212,9.635639,43.233731,2181.693294,16.465027,773678.754913,1.057482,19.250119,22.184790,1.907087,0.287101,0.075313,99.383595,83.177087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528426,68.979387,64.513071,0.000000,100.000000,80.518987,89.367089,85.030911,25.493671,26.326187,25.897060,1673.583984,24.393092,0.009817,75.369021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.522602,69.678465,115.461194,115.403749,148.157593,153.766029,55.682107,14.317848,108.156787,4.234670,69.895240,62.556391,114.588093,-237.798311,112.501381,107.212819,57.663022,101.208193,-0.070823,0.038554,32.025740,-235.735850,118.002711,4.002882,23.646634,9.626497,24.366049,1232.819366,16.593543,774058.676831,1.066536,19.505777,22.182940,1.915466,0.279677,0.075669,99.388065,83.202478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545160,68.984916,64.524826,0.000000,100.000000,80.518987,89.367089,85.074733,25.493671,26.326187,25.893670,1684.570312,24.383392,0.009915,75.365015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.544796,69.688126,115.527879,115.416253,148.142397,153.725806,55.683023,14.309429,108.154415,4.234120,69.947332,62.690754,114.573418,-237.805913,112.499715,107.176693,57.720875,101.126315,-0.070739,0.038531,32.025740,-235.740186,118.342472,4.002788,23.625592,9.617987,16.993963,859.808743,16.524964,774130.551992,1.057909,19.389153,22.153197,1.910571,0.268658,0.075187,99.358548,83.165056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532202,68.968625,64.525833,0.000000,100.000000,80.518987,89.367089,85.031754,25.493671,26.326187,25.890605,1677.246094,24.407607,0.009874,75.429324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.456304,69.703583,115.428251,115.384297,148.079840,153.683343,55.803056,14.311427,108.118659,4.233360,69.953881,62.629401,114.581284,-237.799498,112.528559,107.192544,57.727145,100.917732,-0.070857,0.038521,32.025740,-235.738351,118.750246,4.001714,23.613981,9.620872,2.501364,126.284151,16.477765,773872.759345,1.059146,19.330784,22.228838,1.907737,0.289302,0.074234,99.344465,83.164195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562902,69.003500,64.561288,0.000000,100.000000,80.518987,89.367089,85.005362,25.493671,26.326187,25.888087,1677.246094,24.349242,0.009782,75.366106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.531287,69.703583,115.499767,115.384297,148.043236,153.699158,55.956147,14.310428,108.193495,4.232525,69.972880,62.631163,114.580453,-237.806386,112.513491,107.173780,57.736030,101.068547,-0.070763,0.038531,32.025740,-235.743597,118.961190,4.000711,23.591911,9.623125,29.167240,1468.512094,16.478503,773499.637317,1.058446,19.320652,22.121514,1.908139,0.294726,0.075813,99.295168,83.148712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571576,69.001379,64.546298,0.000000,100.000000,80.518987,89.367089,85.040842,25.493671,26.326187,25.885939,1669.921875,24.351532,0.009825,75.358699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.470241,69.717108,115.515381,115.357343,147.987536,153.731896,55.817644,14.302864,108.186912,4.232154,69.954271,62.659174,114.570200,-237.815585,112.501629,107.201583,57.746067,101.128892,-0.070742,0.038538,32.025740,-235.745770,118.575588,4.000306,23.626782,9.620980,28.415609,1434.218947,16.493215,773356.041232,1.057648,19.415054,21.989077,1.909284,0.275850,0.075664,99.307940,83.139249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556215,68.988500,64.554166,0.000000,100.000000,80.518987,89.367089,84.988205,25.493671,26.326187,25.883793,1669.921875,24.404379,0.009834,75.362372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.422281,69.719869,115.598097,115.340115,147.933558,153.721046,55.726444,14.309001,108.289313,4.231157,69.948150,62.700234,114.583004,-237.807486,112.527911,107.220758,57.730972,101.055203,-0.070710,0.038536,32.025740,-235.742247,118.842615,3.999364,23.612159,9.627200,38.555573,1949.197385,16.476419,773360.412939,1.053404,19.348155,22.071435,1.908100,0.279457,0.076068,99.313614,83.135630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553088,68.983709,64.549214,0.000000,100.000000,80.518987,89.367089,85.009341,25.493671,26.326187,25.881097,1684.570312,24.333358,0.009867,75.367529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.535731,69.725389,115.546754,115.313439,147.945277,153.687866,55.874567,14.314994,108.306584,4.230957,69.972307,62.697619,114.621565,-237.799038,112.549969,107.202957,57.822165,101.085846,-0.070986,0.038545,32.025740,-235.739194,118.969672,3.998948,23.623555,9.629094,15.853548,799.359807,16.512301,773565.632308,1.057473,19.416141,22.097879,1.910285,0.271328,0.074772,99.328306,83.133434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562963,68.998161,64.592492,0.000000,100.000000,80.518987,89.367089,85.023181,25.493671,26.326187,25.878556,1680.908203,24.393128,0.009888,75.360753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.467075,69.725941,115.539590,115.313717,147.987996,153.689482,55.482417,14.320845,108.176128,4.230219,69.941314,62.636058,114.541344,-237.795478,112.503538,107.236025,57.703780,101.264732,-0.070951,0.038569,32.025740,-235.730893,119.005545,3.998774,23.601900,9.625794,10.133394,514.552318,16.551840,773593.491376,1.060075,19.461716,22.068426,1.913170,0.278488,0.073959,99.300140,83.138250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534970,68.977212,64.557321,0.000000,100.000000,80.518987,89.367089,84.946382,25.493671,26.326187,25.875308,1680.908203,24.373169,0.009826,75.368032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.384674,69.725941,115.514025,115.313717,147.988255,153.688563,55.703088,14.310000,108.187183,4.229920,69.980379,62.697984,114.543899,-237.805015,112.517567,107.032702,57.718011,101.172919,-0.071004,0.038554,32.025740,-235.741412,118.654350,3.997835,23.596924,9.610558,6.921394,350.061463,16.484468,773086.925012,1.054841,19.365999,21.995760,1.908736,0.286081,0.074781,99.292439,83.165137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.521468,69.008153,64.560580,0.000000,100.000000,80.518987,89.367089,84.969421,25.493671,26.326187,25.872720,1677.246094,24.366173,0.009807,75.350371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.515609,69.728978,115.531863,115.290098,147.993819,153.690787,55.946398,14.310856,108.191635,4.229627,69.934655,62.657257,114.529097,-237.802359,112.486909,107.234511,57.717184,101.174918,-0.070923,0.038559,32.025740,-235.738922,119.421073,3.997456,23.616649,9.611893,29.090018,1464.879345,16.514993,773501.502583,1.063656,19.427800,22.222227,1.910785,0.280769,0.074798,99.290448,83.149625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.510037,68.978436,64.538461,0.000000,100.000000,80.518987,89.367089,85.002452,25.493671,26.326187,25.870261,1669.921875,24.346087,0.009825,75.370248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.394154,69.732290,115.588521,115.283151,147.966367,153.682402,55.712547,14.315422,108.205517,4.229515,69.960747,62.680828,114.545682,-237.794357,112.495630,107.280800,57.711425,101.046117,-0.070755,0.038555,32.025740,-235.737786,118.585209,3.997071,23.633453,9.617212,28.350612,1433.637708,16.547429,773509.847646,1.061050,19.501380,22.152541,1.912969,0.276587,0.074015,99.304216,83.157111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515042,68.993414,64.552794,0.000000,100.000000,80.518987,89.367089,84.920187,25.493671,26.326187,25.867677,1673.583984,24.374142,0.009866,75.369055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.435965,69.731186,115.552321,115.302324,147.972963,153.677098,55.672662,14.313710,108.305300,4.229323,69.910298,62.649877,114.556325,-237.799014,112.525676,107.242091,57.721770,101.213032,-0.070621,0.038539,32.025740,-235.735578,117.861682,3.997338,23.605849,9.603382,28.534191,1443.954714,16.491077,773439.335736,1.053908,19.387532,22.154575,1.909125,0.297280,0.075488,99.376649,83.165925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530398,68.981777,64.542175,0.000000,100.000000,80.518987,89.367089,84.972476,25.493671,26.326187,25.865281,1677.246094,24.363450,0.009875,75.361409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.494611,69.731186,115.586284,115.302324,147.956364,153.693548,55.845557,14.313710,108.222764,4.230508,69.894572,62.619014,114.554832,-237.804576,112.500059,107.268657,57.722124,101.192137,-0.070660,0.038531,32.025740,-235.737865,118.872124,3.998697,23.613746,9.591103,18.921593,954.550826,16.559082,773502.101353,1.060660,19.499260,22.082477,1.913902,0.257221,0.074660,99.408272,83.179752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.537960,68.968986,64.572595,0.000000,100.000000,80.518987,89.367089,84.936835,25.493671,26.326187,25.862671,1680.908203,24.339650,0.009894,75.363659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.519576,69.709104,115.532216,115.306492,147.944784,153.721933,55.982651,14.316421,108.155851,4.231669,69.862016,62.461562,114.572809,-237.799902,112.528760,107.277887,57.725071,101.226028,-0.070802,0.038522,32.025740,-235.734173,118.044847,3.999681,23.648689,9.604103,9.670361,486.652809,16.531194,773416.315976,1.060561,19.460815,22.173013,1.911979,0.282666,0.074333,99.438354,83.158914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535712,68.950950,64.565078,0.000000,100.000000,80.518987,89.367089,84.894128,25.493671,26.326187,25.859000,1669.921875,24.400665,0.009856,75.363838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.415492,69.696130,115.533899,115.340115,147.923488,153.739337,55.851483,14.314138,108.251140,4.233434,69.916347,62.595401,114.572267,-237.799240,112.505283,107.223288,57.700164,101.137227,-0.070786,0.038516,32.025740,-235.737436,117.900942,4.001704,23.618164,9.586993,5.447623,274.790912,16.513022,773457.606888,1.056246,19.408473,22.160038,1.910687,0.259305,0.076049,99.510082,83.115944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.521857,68.930853,64.538282,0.000000,100.000000,80.518987,89.367089,84.868471,25.493671,26.326187,25.854652,1673.583984,24.364785,0.009824,75.361384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.491720,69.705239,115.518918,115.349841,147.964142,153.726276,55.930471,14.314138,108.114506,4.235407,69.988415,62.565188,114.586980,-237.803166,112.524780,107.247898,57.647912,101.091193,-0.070721,0.038503,32.025740,-235.737436,118.292523,4.003489,23.595247,9.593790,20.317753,1023.427739,16.491666,773529.162990,1.053305,19.364121,22.177562,1.909006,0.275014,0.074259,99.536508,83.161256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539837,68.940121,64.573319,0.000000,100.000000,80.518987,89.367089,84.910823,25.493671,26.326187,25.851755,1673.583984,24.322197,0.009876,75.376777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.463650,69.717936,115.527544,115.349285,147.992574,153.691180,55.712175,14.317420,108.121057,4.237505,69.998841,62.602745,114.594472,-237.797758,112.517663,107.199027,57.672460,101.052196,-0.070608,0.038503,32.025740,-235.733991,118.405611,4.005527,23.594868,9.582070,50.620266,2559.789766,16.541435,773736.014078,1.057892,19.444040,22.148820,1.912322,0.275315,0.075900,99.535828,83.156069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565577,68.934720,64.559664,0.000000,100.000000,80.518987,89.367089,84.859352,25.493671,26.326187,25.849374,1673.583984,24.363865,0.009884,75.357838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.469780,69.717936,115.467247,115.349285,148.011735,153.678783,55.521224,14.312854,108.119269,4.238524,69.970947,62.633914,114.570438,-237.802161,112.513334,107.193319,57.719321,101.099377,-0.070548,0.038475,32.025740,-235.738557,118.971121,4.007826,23.615531,9.576715,11.933145,605.516343,16.501820,773792.446669,1.054849,19.385106,22.173246,1.909665,0.264116,0.075434,99.462556,83.152516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553974,68.917292,64.550186,0.000000,100.000000,80.518987,89.367089,84.864423,25.493671,26.326187,25.847242,1684.570312,24.348882,0.009860,75.363293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.595624,69.728149,115.582989,115.347896,148.028829,153.668584,55.932493,14.319561,108.262610,4.242051,69.935620,62.667261,114.573114,-237.798398,112.503365,107.280049,57.721117,101.036217,-0.070613,0.038468,32.025740,-235.729400,118.095303,4.010766,23.598258,9.582449,3.092799,155.782069,16.513712,773585.845432,1.059325,19.422852,22.125118,1.910694,0.247159,0.075154,99.398890,83.178367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545998,68.923020,64.576191,0.000000,100.000000,80.518987,89.367089,84.849289,25.493671,26.326187,25.845067,1669.921875,24.359177,0.009867,75.367282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.402291,69.725665,115.587190,115.344005,148.048518,153.658476,55.873355,14.311141,108.357482,4.244637,69.919652,62.648283,114.595840,-237.807799,112.516662,107.229255,57.729222,101.186304,-0.070629,0.038497,32.025740,-235.737003,117.991762,4.013310,23.612791,9.602102,20.446860,1030.983856,16.496034,773380.067882,1.062763,19.417380,22.106786,1.909503,0.253734,0.075749,99.382546,83.176426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568262,68.914556,64.580054,0.000000,100.000000,80.518987,89.367089,84.775130,25.493671,26.326187,25.842475,1669.921875,24.407805,0.009792,75.356423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.508858,69.714072,115.674650,115.348729,148.047438,153.626355,55.637620,14.312711,108.279948,4.248261,69.916900,62.768920,114.583095,-237.801649,112.527211,107.179486,57.723884,101.115721,-0.070642,0.038486,32.025740,-235.739354,119.197443,4.016528,23.608355,9.601525,44.417143,2249.117108,16.463026,773256.257012,1.052461,19.315372,22.066797,1.907448,0.266822,0.075178,99.349783,83.186363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533671,68.903621,64.577682,0.000000,100.000000,80.518987,89.367089,84.863522,25.493671,26.326187,25.839744,1677.246094,24.293348,0.009859,75.365500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.558375,69.708275,115.644223,115.367069,148.063406,153.661107,55.698226,14.318705,108.288394,4.253334,69.924685,62.643339,114.598974,-237.795655,112.539179,107.272510,57.737732,101.240228,-0.070364,0.038500,32.025740,-235.734177,118.262174,4.021097,23.606696,9.602643,41.394494,2093.780779,16.552097,773312.069114,1.057265,19.485367,22.149415,1.913623,0.281134,0.074151,99.331689,83.172836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555370,68.884203,64.560097,0.000000,100.000000,80.518987,89.367089,84.789865,25.493671,26.326187,25.835602,1677.246094,24.375639,0.009912,75.360847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.541705,69.708275,115.621816,115.367069,148.041616,153.690063,55.804327,14.312854,108.391065,4.256904,69.886486,62.749570,114.571532,-237.805105,112.549623,107.228360,57.730282,101.163367,-0.070364,0.038509,32.025740,-235.739048,117.985642,4.024843,23.607562,9.604843,17.192168,867.946100,16.518067,773067.980234,1.059402,19.378649,22.112102,1.911698,0.259118,0.074548,99.309748,83.163154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512779,68.824543,64.552707,0.000000,100.000000,80.518987,89.367089,84.754530,25.493671,26.326187,25.832567,1680.908203,24.392083,0.009848,75.355426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.555268,69.699443,115.555258,115.365958,148.025634,153.695371,56.021207,14.313139,108.262562,4.261862,69.888245,62.808983,114.582201,-237.799094,112.521175,107.277213,57.726606,101.137697,-0.070374,0.038531,32.025740,-235.737292,118.658142,4.029388,23.617587,9.606231,7.538816,379.123451,16.491922,773157.653221,1.057505,19.328695,22.173476,1.909632,0.273768,0.074973,99.286990,83.160404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504913,68.821241,64.537366,0.000000,100.000000,80.518987,89.367089,84.748059,25.493671,26.326187,25.829343,1666.259766,24.298649,0.009833,75.364179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.390650,69.705791,115.598917,115.360122,148.003995,153.696676,55.814213,14.311427,108.334723,4.266209,69.963590,62.753666,114.591024,-237.802115,112.532789,107.206397,57.743378,101.212055,-0.070351,0.038545,32.025740,-235.739658,117.908836,4.033290,23.612754,9.617662,18.539609,935.805843,16.497654,773336.148674,1.056018,19.343558,22.134497,1.909788,0.288186,0.075126,99.330249,83.183219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.540773,68.813916,64.576557,0.000000,100.000000,80.518987,89.367089,84.728784,25.493671,26.326187,25.826478,1666.259766,24.366245,0.009815,75.358886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.541283,69.729530,115.638491,115.356788,148.078715,153.745668,55.679415,14.315137,108.473596,4.270646,69.958402,62.725051,114.586718,-237.797751,112.546266,107.319792,57.755339,101.252494,-0.070275,0.038571,32.025740,-235.737091,119.207211,4.038162,23.632390,9.624135,48.287286,2443.251191,16.476851,773345.573758,1.051678,19.322632,22.122663,1.908261,0.278198,0.074352,99.240556,83.170312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513405,68.785694,64.553341,0.000000,100.000000,80.518987,89.367089,84.802986,25.493671,26.326187,25.823972,1669.921875,24.396122,0.009889,75.358281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.517269,69.729530,115.686127,115.356788,148.062240,153.727497,55.780910,14.322843,108.427205,4.276031,69.970484,62.782950,114.589274,-237.793316,112.548827,107.387963,57.702849,101.201107,-0.070207,0.038575,32.025740,-235.725464,118.359313,4.042146,23.645894,9.623486,12.029238,607.550682,16.563420,773429.090672,1.058819,19.475892,22.150815,1.914186,0.269802,0.074332,99.275987,83.188422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532703,68.793373,64.557234,0.000000,100.000000,80.518987,89.367089,84.708972,25.493671,26.326187,25.822435,1677.246094,24.401531,0.009940,75.363813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.381258,69.728701,115.686431,115.377628,148.165276,153.674602,55.998896,14.312854,108.503020,4.280645,69.947777,62.766626,114.599342,-237.802488,112.560109,107.310664,57.733117,101.321874,-0.070138,0.038576,32.025740,-235.740191,117.864905,4.046584,23.634734,9.625289,2.674776,134.566817,16.508516,773585.565675,1.058840,19.365188,22.163276,1.910077,0.269876,0.074356,99.314054,83.197367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533754,68.832238,64.574312,0.000000,100.000000,80.518987,89.367089,84.707234,25.493671,26.326187,25.819816,1677.246094,24.396933,0.009886,75.354249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.609405,69.728425,115.650810,115.338726,148.224374,153.599784,55.857372,14.313425,108.246994,4.285268,69.945805,62.738770,114.570718,-237.806170,112.530618,107.352305,57.721840,101.233968,-0.070081,0.038560,32.025740,-235.736516,117.655817,4.051306,23.625953,9.644419,29.957010,1510.942597,16.528571,773666.729454,1.057257,19.386604,22.184732,1.911622,0.270834,0.077543,99.278036,83.155369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550117,68.822438,64.562290,0.000000,100.000000,80.518987,89.367089,84.763374,25.493671,26.326187,25.817230,1669.921875,24.402252,0.009855,75.358801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.606970,69.732014,115.584629,115.329278,148.282308,153.565960,55.877997,14.312711,108.295312,4.291003,69.982994,62.805793,114.574619,-237.803612,112.534530,107.322418,57.752678,101.187547,-0.070013,0.038536,32.025740,-235.737557,118.518376,4.056880,23.630659,9.644852,28.088955,1416.200514,16.586053,773404.928852,1.055424,19.507192,22.227383,1.915933,0.275531,0.075571,99.251660,83.176310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535542,68.829873,64.581189,0.000000,100.000000,80.518987,89.367089,84.636974,25.493671,26.326187,25.813765,1669.921875,24.402576,0.009889,75.360881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.450286,69.739191,115.722071,115.351786,148.282277,153.525021,55.832070,14.314138,108.385485,4.295556,69.950868,62.851403,114.564613,-237.800876,112.527660,107.260936,57.708489,101.209379,-0.069963,0.038493,32.025740,-235.735966,118.401513,4.061303,23.649537,9.648224,24.086106,1215.382173,16.464267,772902.269255,1.053138,19.303368,22.185589,1.908133,0.278530,0.074979,99.250070,83.153444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.544936,68.805618,64.567005,0.000000,100.000000,80.518987,89.367089,84.608458,25.493671,26.326187,25.811380,1669.921875,24.407949,0.009859,75.353320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.695172,69.739191,115.739018,115.351786,148.262164,153.516745,55.648934,14.311284,108.389332,4.301015,69.952303,62.719411,114.578747,-237.801440,112.541436,107.309746,57.733531,101.228889,-0.069960,0.038456,32.025740,-235.745845,117.846203,4.066131,23.658065,9.640218,48.622505,2461.560244,16.447022,772647.969795,1.052575,19.309125,22.126712,1.907118,0.278727,0.074481,99.295594,83.177339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561477,68.824665,64.585581,0.000000,100.000000,80.518987,89.367089,84.675540,25.493671,26.326187,25.809208,1677.246094,24.396158,0.009849,75.383152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.551582,69.732842,115.706183,115.350119,148.211405,153.588245,55.841113,14.316707,108.385929,4.305824,69.911677,62.688935,114.595809,-237.796835,112.556962,107.417030,57.698340,101.295364,-0.070010,0.038463,32.025740,-235.730457,117.742473,4.070661,23.705845,9.659331,10.613652,535.476950,16.545978,772697.794261,1.056230,19.456034,22.184089,1.914335,0.290318,0.074929,99.264469,83.186905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527128,68.811479,64.561948,0.000000,100.000000,80.518987,89.367089,84.530388,25.493671,26.326187,25.806404,1680.908203,24.403839,0.009908,75.386323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.639859,69.722629,115.692750,115.374294,148.165412,153.638676,55.921096,14.308715,108.452302,4.311267,69.929264,62.675746,114.594311,-237.809734,112.527387,107.343521,57.703678,101.202977,-0.070133,0.038465,32.025740,-235.744166,118.156247,4.075301,23.673463,9.663532,13.244918,667.273068,16.435742,772412.687117,1.054875,19.237765,22.170830,1.906890,0.264226,0.075166,99.233049,83.170430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.531779,68.838156,64.549703,0.000000,100.000000,80.518987,89.367089,84.587604,25.493671,26.326187,25.803857,1673.583984,24.396771,0.009799,75.372600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.687424,69.712968,115.825766,115.394301,148.233483,153.745220,55.716785,14.307716,108.422211,4.317432,69.898188,62.617731,114.605831,-237.807134,112.587176,107.416841,57.727502,101.283435,-0.069944,0.038448,32.025740,-235.746145,118.604098,4.080969,23.689258,9.669932,19.834926,1002.939037,16.502147,772964.782474,1.054502,19.359319,22.246158,1.910870,0.263589,0.073707,99.197178,83.184971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528961,68.834090,64.562895,0.000000,100.000000,80.518987,89.367089,84.523946,25.493671,26.326187,25.800733,1669.921875,24.427801,0.009817,75.360983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.667162,69.712968,115.833569,115.394301,148.300756,153.832956,55.452341,14.314994,108.408405,4.323338,69.851377,62.543953,114.602341,-237.799693,112.524366,107.566562,57.756302,101.285816,-0.069876,0.038434,32.025740,-235.734947,119.032162,4.086610,23.706765,9.666975,18.988572,964.722522,16.463279,773119.048894,1.051598,19.270445,22.185032,1.907866,0.274239,0.074853,99.217002,83.124667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508263,68.829165,64.552626,0.000000,100.000000,80.518987,89.367089,84.484558,25.493671,26.326187,25.797574,1669.921875,24.433787,0.009837,75.362082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.605653,69.708551,115.757584,115.422645,148.343470,153.847041,55.743490,14.313853,108.339437,4.329923,69.887533,62.601776,114.606016,-237.797399,112.579848,107.361534,57.729667,101.303284,-0.069824,0.038415,32.025740,-235.735598,117.752345,4.093243,23.685417,9.640525,25.890860,1308.525847,16.481968,773533.058687,1.055233,19.218438,22.209796,1.908563,0.283909,0.074777,99.250995,83.155203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522927,68.850489,64.563791,0.000000,100.000000,80.518987,89.367089,84.530353,25.493671,26.326187,25.793690,1669.921875,24.434274,0.009870,75.358562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.587882,69.687573,115.737194,115.435427,148.341618,153.812010,55.718473,14.318705,108.336771,4.334931,69.894494,62.636841,114.632021,-237.792711,112.554522,107.331835,57.731727,101.146364,-0.069884,0.038423,32.025740,-235.734177,118.456985,4.098335,23.656334,9.641715,44.544915,2252.313926,16.502266,773901.909244,1.061266,19.236474,22.182432,1.909329,0.274982,0.075518,99.273016,83.167826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.541173,68.858361,64.572516,0.000000,100.000000,80.518987,89.367089,84.484587,25.493671,26.326187,25.789859,1673.583984,24.440621,0.009882,75.349314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.594085,69.697234,115.701023,115.443763,148.283826,153.790502,55.694241,14.304006,108.262254,4.340206,69.941906,62.594853,114.608834,-237.809045,112.543135,107.303120,57.731329,101.183250,-0.069766,0.038421,32.025740,-235.744465,119.220064,4.103092,23.654603,9.658501,18.956502,958.910124,16.515420,774085.900119,1.057004,19.286837,22.219611,1.910013,0.257210,0.075223,99.344441,83.165396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547069,68.889192,64.577968,0.000000,100.000000,80.518987,89.367089,84.481446,25.493671,26.326187,25.786881,1677.246094,24.411483,0.009890,75.365364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.580482,69.712968,115.664843,115.433760,148.338873,153.826290,56.162289,14.311427,108.265262,4.344434,69.935806,62.674559,114.607131,-237.805551,112.547753,107.340366,57.751620,101.276045,-0.069897,0.038405,32.025740,-235.736881,118.106095,4.107206,23.667603,9.618293,17.424112,874.049117,16.514217,773869.993154,1.057524,19.281693,22.122777,1.910237,0.267325,0.075077,99.356554,83.156079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561052,68.895291,64.573874,0.000000,100.000000,80.518987,89.367089,84.461182,25.493671,26.326187,25.784450,1680.908203,24.447166,0.009868,75.362261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.442108,69.712968,115.606187,115.433760,148.368920,153.818182,55.822943,14.314566,108.289485,4.348940,69.962679,62.690693,114.611905,-237.799957,112.559262,107.255171,57.729818,101.270860,-0.069776,0.038400,32.025740,-235.740112,117.795154,4.111791,23.653611,9.626641,18.009849,908.923504,16.501431,773779.508152,1.057743,19.285828,22.145464,1.909444,0.304536,0.074907,99.412795,83.188445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.541998,68.879962,64.581481,0.000000,100.000000,80.518987,89.367089,84.454315,25.493671,26.326187,25.782404,1673.583984,24.417794,0.009838,75.368023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.549499,69.717936,115.585050,115.423200,148.371792,153.777897,55.738415,14.311427,108.343058,4.353463,69.921273,62.724752,114.587750,-237.799662,112.506177,107.335150,57.726247,101.152146,-0.069719,0.038386,32.025740,-235.742598,118.675682,4.115972,23.662482,9.622044,17.430601,881.023995,16.504445,773941.576153,1.049480,19.313683,22.181216,1.909276,0.267375,0.074489,99.362464,83.189474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.543969,68.860744,64.578774,0.000000,100.000000,80.518987,89.367089,84.513283,25.493671,26.326187,25.779917,1669.921875,24.351839,0.009819,75.363165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.436953,69.727873,115.639814,115.411807,148.447717,153.788964,55.549309,14.312854,108.270775,4.357612,69.932333,62.682158,114.605306,-237.801179,112.525363,107.207661,57.742599,101.088603,-0.069609,0.038395,32.025740,-235.737251,118.315386,4.120116,23.665872,9.623125,49.025395,2486.408244,16.554567,774062.411502,1.058504,19.437113,22.199887,1.912676,0.281148,0.073555,99.369619,83.201258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565358,68.867192,64.578289,0.000000,100.000000,80.518987,89.367089,84.438322,25.493671,26.326187,25.777229,1680.908203,24.402522,0.009892,75.364162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.448078,69.731738,115.689154,115.357343,148.495596,153.842407,55.976260,14.313282,108.421729,4.362433,69.919471,62.685023,114.595800,-237.804513,112.549836,107.369764,57.747561,101.275452,-0.069606,0.038413,32.025740,-235.737639,118.053618,4.124443,23.660824,9.610090,10.509418,528.938003,16.496022,773803.728532,1.057747,19.346271,22.131751,1.908935,0.271456,0.075063,99.321398,83.234673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575277,68.877951,64.589476,0.000000,100.000000,80.518987,89.367089,84.484475,25.493671,26.326187,25.775102,1680.908203,24.404055,0.009878,75.355758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.574011,69.729806,115.662594,115.334280,148.566009,153.842595,55.869574,14.314424,108.251752,4.368157,69.900014,62.781028,114.603414,-237.801409,112.555098,107.187718,57.764731,101.207053,-0.069401,0.038438,32.025740,-235.739111,118.212534,4.129563,23.649068,9.605546,11.472029,578.488693,16.561924,773906.723829,1.063660,19.456621,22.076993,1.913396,0.259446,0.075052,99.263145,83.224371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.574575,68.884311,64.593980,0.000000,100.000000,80.518987,89.367089,84.462400,25.493671,26.326187,25.771862,1680.908203,24.432543,0.009853,75.354105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.437990,69.729806,115.653857,115.334280,148.593788,153.826873,55.856779,14.310570,108.306246,4.371567,69.929228,62.664931,114.583223,-237.807388,112.543947,107.288497,57.763844,101.165491,-0.069220,0.038428,32.025740,-235.736594,117.935227,4.133210,23.651971,9.614471,12.446056,627.748764,16.573602,774164.665968,1.055708,19.450553,22.184917,1.913860,0.260868,0.075035,99.217368,83.253335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581549,68.890876,64.587671,0.000000,100.000000,80.518987,89.367089,84.382907,25.493671,26.326187,25.769202,1677.246094,24.387665,0.009860,75.357829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.430777,69.731186,115.688328,115.295099,148.628346,153.836623,55.772580,14.314424,108.250117,4.376203,69.977506,62.697535,114.555634,-237.797483,112.531310,107.340266,57.776541,101.227621,-0.069228,0.038428,32.025740,-235.737968,118.413872,4.137224,23.637691,9.606826,26.908319,1359.239017,16.509147,774022.058596,1.055265,19.336288,22.126442,1.909443,0.253162,0.075020,99.209008,83.211728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599417,68.903357,64.589826,0.000000,100.000000,80.518987,89.367089,84.440911,25.493671,26.326187,25.766696,1669.921875,24.369923,0.009822,75.366114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.552087,69.735878,115.692141,115.262866,148.609047,153.824202,55.483123,14.314138,108.302949,4.379186,69.963732,62.698062,114.574521,-237.801367,112.522174,107.310970,57.779307,101.166121,-0.069310,0.038401,32.025740,-235.737436,118.583435,4.140301,23.634788,9.589463,24.430646,1240.520793,16.568902,774038.945336,1.058051,19.457628,22.102221,1.913595,0.256596,0.074537,99.195998,83.211553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583597,68.907052,64.598835,0.000000,100.000000,80.518987,89.367089,84.430976,25.493671,26.326187,25.764134,1673.583984,24.403947,0.009879,75.355017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.546697,69.731462,115.651404,115.283429,148.564435,153.878515,55.841181,14.314281,108.341663,4.382375,69.954903,62.613575,114.561176,-237.800406,112.524214,107.441007,57.792177,101.220786,-0.069367,0.038386,32.025740,-235.735007,118.127386,4.143615,23.641675,9.600678,40.982304,2067.624989,16.580997,774058.734602,1.059861,19.465446,22.127056,1.914394,0.258136,0.073677,99.186197,83.219141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584079,68.916675,64.599492,0.000000,100.000000,80.518987,89.367089,84.354216,25.493671,26.326187,25.761837,1677.246094,24.329950,0.009929,75.364512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.490032,69.731462,115.597235,115.283429,148.526176,153.933415,55.996622,14.311712,108.266365,4.386374,69.955145,62.645443,114.576808,-237.802484,112.539492,107.326635,57.781059,101.143779,-0.069488,0.038396,32.025740,-235.740026,117.735847,4.146674,23.659850,9.624929,14.929297,751.116906,16.524492,773913.231697,1.062935,19.361905,22.087137,1.910622,0.237186,0.075131,99.199272,83.207124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604271,68.950593,64.599320,0.000000,100.000000,80.518987,89.367089,84.339503,25.493671,26.326187,25.759084,1680.908203,24.443091,0.009874,75.346808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.489327,69.723181,115.642508,115.305936,148.533796,153.939492,55.904751,14.309286,108.236808,4.387939,69.922047,62.704418,114.541563,-237.803111,112.523133,107.335454,57.758191,101.232442,-0.069420,0.038400,32.025740,-235.741472,118.268092,4.148864,23.656659,9.622386,2.073403,104.487659,16.523283,774142.950490,1.056585,19.362293,22.107290,1.910119,0.298928,0.074461,99.186706,83.220067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587096,68.911800,64.549488,0.000000,100.000000,80.518987,89.367089,84.355315,25.493671,26.326187,25.756109,1673.583984,24.433841,0.009851,75.362151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.519647,69.726769,115.603940,115.325110,148.516462,153.925618,55.926812,14.310713,108.212085,4.390788,69.946073,62.733622,114.558437,-237.803974,112.523049,107.191994,57.773053,101.271251,-0.069598,0.038415,32.025740,-235.740698,118.542321,4.151587,23.620021,9.607746,5.362664,270.140994,16.543541,774490.835187,1.055130,19.412835,22.071885,1.911013,0.268661,0.075134,99.272681,83.218149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607349,68.910465,64.564233,0.000000,100.000000,80.518987,89.367089,84.334490,25.493671,26.326187,25.752771,1669.921875,24.369382,0.009842,75.364230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.522944,69.722905,115.600878,115.343172,148.498767,153.928631,55.711973,14.314994,108.163903,4.393259,69.960429,62.646776,114.547663,-237.802964,112.493266,107.271408,57.752779,101.235538,-0.069735,0.038446,32.025740,-235.732823,118.101668,4.153162,23.636320,9.604302,29.143411,1473.743252,16.554322,774574.650987,1.056896,19.405182,22.148316,1.911784,0.269364,0.076386,99.275425,83.182537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614689,68.887896,64.535348,0.000000,100.000000,80.518987,89.367089,84.308495,25.493671,26.326187,25.750166,1669.921875,24.392119,0.009892,75.372762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
