OSU 80 Ton Compressor Load Stand
60.505892,69.733118,115.626707,115.381241,148.534924,153.923382,55.738019,14.311712,108.173042,4.394538,69.993438,62.523940,114.560072,-237.799376,112.512826,107.207009,57.829861,101.204342,-0.069763,0.038421,32.025740,-235.738556,117.391092,4.154928,23.676546,9.618257,22.007256,1112.357424,16.530347,774447.438362,1.055803,19.381724,22.156888,1.910189,0.257466,0.075335,99.290310,83.163377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623600,68.915512,64.567134,0.000000,100.000000,80.518987,89.367089,84.292530,25.493671,26.326187,25.747343,1673.583984,24.402667,0.009899,75.364120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.551846,69.733118,115.600674,115.381241,148.570968,153.939669,55.818743,14.313282,108.146991,4.396757,70.045111,62.624434,114.581599,-237.803532,112.544691,107.280941,57.776572,101.237254,-0.069761,0.038397,32.025740,-235.736823,117.979381,4.156928,23.637258,9.635044,46.326581,2338.192103,16.528120,774513.124299,1.059820,19.374918,22.155598,1.910034,0.258491,0.074539,99.356262,83.177846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631731,68.934867,64.566888,0.000000,100.000000,80.518987,89.367089,84.286572,25.493671,26.326187,25.745247,1680.908203,24.406345,0.009898,75.349383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.443972,69.753820,115.633900,115.395968,148.598621,153.967761,55.985522,14.314709,108.185191,4.397445,69.996101,62.700257,114.576904,-237.798506,112.540379,107.185396,57.798485,101.174853,-0.069700,0.038414,32.025740,-235.737356,118.601138,4.158115,23.647643,9.637568,10.106889,508.594611,16.541740,774286.675412,1.059651,19.400341,22.059674,1.910999,0.265212,0.075323,99.306543,83.148449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619732,68.932413,64.537676,0.000000,100.000000,80.518987,89.367089,84.247924,25.493671,26.326187,25.743743,1680.908203,24.419813,0.009884,75.362253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.447492,69.757684,115.638640,115.362901,148.632195,154.008002,56.006000,14.311712,108.264730,4.399127,70.002804,62.546681,114.582756,-237.803302,112.531221,107.235856,57.783022,101.188997,-0.069693,0.038391,32.025740,-235.738229,118.755915,4.160082,23.679106,9.633511,9.495296,477.643593,16.516295,774497.672340,1.057334,19.359359,22.132840,1.909119,0.256897,0.075413,99.284988,83.183288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651630,68.949797,64.557834,0.000000,100.000000,80.518987,89.367089,84.289088,25.493671,26.326187,25.741396,1673.583984,24.445831,0.009826,75.359040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.487904,69.750784,115.551672,115.345673,148.583932,153.977428,55.885139,14.314994,108.206560,4.400297,69.995447,62.702329,114.602016,-237.804437,112.554882,107.244353,57.804552,101.204032,-0.069811,0.038366,32.025740,-235.737887,118.107705,4.160383,23.650799,9.621268,25.210096,1270.890572,16.577767,774688.332795,1.056538,19.476300,22.073235,1.913076,0.275723,0.075302,99.340002,83.149025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664847,68.959701,64.572094,0.000000,100.000000,80.518987,89.367089,84.276135,25.493671,26.326187,25.739268,1669.921875,24.432146,0.009862,75.423332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.483579,69.745815,115.502189,115.360678,148.570093,153.957163,55.858734,14.319276,108.239606,4.400681,69.990833,62.676072,114.577461,-237.796393,112.533425,107.166167,57.777947,101.146935,-0.070015,0.038375,32.025740,-235.731646,117.559693,4.161576,23.650979,9.628625,11.429468,576.454354,16.581855,774943.519569,1.056370,19.477023,22.097243,1.913043,0.255509,0.075393,99.354765,83.162428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687152,68.949620,64.544447,0.000000,100.000000,80.518987,89.367089,84.236847,25.493671,26.326187,25.735799,1669.921875,24.398556,0.009908,75.351547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.593505,69.745815,115.581156,115.360678,148.541903,153.957423,55.824501,14.313139,108.238046,4.402108,69.953807,62.656616,114.568349,-237.802039,112.544850,107.115864,57.797373,101.096397,-0.070102,0.038365,32.025740,-235.734842,118.470183,4.163526,23.651736,9.647701,20.089222,1013.837282,16.540150,774683.575076,1.057635,19.434054,22.084796,1.910327,0.250667,0.076879,99.366856,83.164939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692089,68.961208,64.539913,0.000000,100.000000,80.518987,89.367089,84.222882,25.493671,26.326187,25.733158,1673.583984,24.431623,0.009905,75.364716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.540603,69.740295,115.643810,115.396802,148.512614,153.981499,55.628748,14.311998,108.265670,4.402824,69.985403,62.639068,114.593525,-237.801217,112.530948,107.254232,57.761034,101.134760,-0.070057,0.038397,32.025740,-235.741211,117.770722,4.164065,23.636591,9.647575,50.633410,2564.294374,16.528385,774653.140370,1.058066,19.432945,22.076903,1.909645,0.260613,0.074101,99.323406,83.148055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692853,68.946185,64.536021,0.000000,100.000000,80.518987,89.367089,84.150307,25.493671,26.326187,25.730458,1680.908203,24.393020,0.009898,75.364725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.584185,69.758237,115.633937,115.429592,148.537805,154.004668,55.890115,14.320417,108.282915,4.403419,70.013290,62.606391,114.583771,-237.792961,112.514841,107.280416,57.779422,101.086372,-0.069929,0.038409,32.025740,-235.730014,117.697888,4.165422,23.662825,9.638650,8.910639,449.162844,16.495111,774519.029193,1.056572,19.334926,22.026932,1.907484,0.258028,0.074140,99.342130,83.187149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707491,68.956682,64.526698,0.000000,100.000000,80.518987,89.367089,84.165044,25.493671,26.326187,25.727983,1680.908203,24.430235,0.009856,75.367128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.606406,69.772314,115.582836,115.411529,148.526520,153.999844,55.956760,14.314852,108.264928,4.404429,70.020251,62.591079,114.612558,-237.801962,112.536589,107.135178,57.789480,101.264126,-0.070023,0.038455,32.025740,-235.737376,118.254242,4.165495,23.657903,9.633601,8.150664,410.365089,16.536186,774775.560474,1.061474,19.376560,22.086458,1.910186,0.260863,0.075467,99.258648,83.183428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702510,68.957929,64.530830,0.000000,100.000000,80.518987,89.367089,84.126247,25.493671,26.326187,25.726522,1677.246094,24.395058,0.009838,75.363608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.558292,69.772314,115.579016,115.411529,148.555373,153.965444,55.851507,14.310999,108.198478,4.403643,70.013790,62.717176,114.589871,-237.800744,112.546658,107.130347,57.778670,101.130986,-0.069960,0.038486,32.025740,-235.740413,118.943487,4.165345,23.652385,9.646998,28.813102,1453.399860,16.516776,774842.565331,1.055872,19.355652,22.038822,1.908649,0.274166,0.074461,99.226282,83.154140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735080,68.974741,64.534305,0.000000,100.000000,80.518987,89.367089,84.100098,25.493671,26.326187,25.724969,1666.259766,24.377767,0.009826,75.363941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.660845,69.769002,115.413800,115.410974,148.550461,153.869089,55.687373,14.319989,108.229206,4.404528,69.998774,62.645111,114.595203,-237.795516,112.520767,107.264505,57.777641,101.140466,-0.070057,0.038501,32.025740,-235.734036,117.935346,4.166270,23.628261,9.628895,43.434342,2197.386768,16.495360,774804.797029,1.054190,19.349930,22.136159,1.907106,0.260529,0.074392,99.252581,83.134346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736542,68.974126,64.543726,0.000000,100.000000,80.518987,89.367089,84.108656,25.493671,26.326187,25.722633,1673.583984,24.398628,0.009835,75.356551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.441959,69.766517,115.564518,115.397636,148.544796,153.803537,55.766741,14.311712,108.192818,4.404137,69.973859,62.624326,114.589040,-237.804447,112.526451,107.240256,57.790916,101.133985,-0.069902,0.038520,32.025740,-235.739536,118.305271,4.165703,23.616000,9.624424,10.820995,546.665816,16.513300,774695.264523,1.056878,19.392809,22.066541,1.908558,0.270838,0.074130,99.282482,83.154586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740847,68.966803,64.560237,0.000000,100.000000,80.518987,89.367089,84.038916,25.493671,26.326187,25.720431,1677.246094,24.400539,0.009910,75.364213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.618749,69.760445,115.508533,115.399859,148.518023,153.733366,55.819782,14.313425,108.246340,4.403581,69.975228,62.757126,114.595555,-237.800281,112.543264,107.186230,57.790209,101.259597,-0.070249,0.038536,32.025740,-235.738477,118.545032,4.165555,23.661527,9.630013,10.094243,509.466470,16.418492,774136.373541,1.057320,19.298133,22.073300,1.902608,0.287427,0.073601,99.269774,83.147771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735252,68.981975,64.544501,0.000000,100.000000,80.518987,89.367089,84.054588,25.493671,26.326187,25.717347,1680.908203,24.397059,0.009810,75.353431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.551681,69.764861,115.587962,115.420144,148.514731,153.742075,55.897386,14.317420,108.391546,4.404615,70.040264,62.631983,114.626003,-237.794813,112.554024,107.349945,57.881487,101.215763,-0.070306,0.038523,32.025740,-235.731541,117.932614,4.166242,23.678025,9.639641,6.867693,346.138094,16.546239,773911.844313,1.059627,19.490795,22.056108,1.911992,0.270531,0.077686,99.256070,83.158738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741567,68.984557,64.550281,0.000000,100.000000,80.518987,89.367089,84.023380,25.493671,26.326187,25.714778,1677.246094,24.407066,0.009865,75.355528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.541055,69.764861,115.520164,115.420144,148.533245,153.745301,56.010856,14.311712,108.259174,4.404598,70.004844,62.744530,114.626850,-237.800358,112.582155,107.268289,57.868875,101.246294,-0.070212,0.038539,32.025740,-235.737085,118.356340,4.165691,23.675500,9.638992,29.813989,1499.608422,16.444200,773429.089647,1.054674,19.327064,22.132695,1.905492,0.276035,0.074624,99.272934,83.166108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740383,68.974232,64.546120,0.000000,100.000000,80.518987,89.367089,84.042213,25.493671,26.326187,25.712730,1666.259766,24.447598,0.009783,75.350900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.488938,69.762377,115.639775,115.456546,148.557064,153.742145,55.669091,14.309143,108.304655,4.404950,69.997692,62.661067,114.656777,-237.807180,112.567879,107.240458,57.803899,101.137946,-0.069978,0.038530,32.025740,-235.747495,118.831663,4.166385,23.665097,9.630248,40.422439,2045.683187,16.493845,773253.004688,1.054586,19.391250,22.014947,1.908914,0.278334,0.074115,99.251127,83.201508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753206,68.980419,64.520911,0.000000,100.000000,80.518987,89.367089,84.032607,25.493671,26.326187,25.710364,1673.583984,24.426395,0.009834,75.359014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.502339,69.753820,115.599675,115.446820,148.594940,153.751276,55.753391,14.317135,108.304639,4.405501,69.936156,62.620815,114.640400,-237.801478,112.556202,107.159789,57.770079,101.230169,-0.069871,0.038539,32.025740,-235.732153,118.791359,4.166208,23.652385,9.620691,19.350470,977.800417,16.484140,773315.856036,1.052678,19.400723,22.045999,1.908129,0.284031,0.074718,99.189610,83.174404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713553,68.966073,64.511582,0.000000,100.000000,80.518987,89.367089,84.045697,25.493671,26.326187,25.708099,1673.583984,24.405822,0.009893,75.360386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.540653,69.741951,115.576714,115.447654,148.593638,153.731489,55.928741,14.314138,108.245746,4.405242,69.910960,62.617980,114.628838,-237.797277,112.539073,107.189062,57.760757,101.147674,-0.069706,0.038447,32.025740,-235.739070,118.712167,4.166128,23.684858,9.631474,16.442974,828.276485,16.534359,773522.815210,1.060130,19.444726,22.045519,1.911751,0.269506,0.073898,99.185139,83.179657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753682,68.969264,64.501498,0.000000,100.000000,80.518987,89.367089,84.025437,25.493671,26.326187,25.705350,1677.246094,24.401909,0.009880,75.361614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.429868,69.741951,115.587048,115.447654,148.544361,153.722630,56.173858,14.315851,108.222616,4.406048,69.985516,62.616119,114.649780,-237.797201,112.545046,107.158668,57.798615,101.250923,-0.069572,0.038199,32.025740,-235.733764,117.729543,4.166366,23.652403,9.612632,22.866010,1146.795880,16.520013,773645.337803,1.058304,19.424211,22.135056,1.910665,0.275538,0.074620,99.201560,83.183306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782780,68.984264,64.513998,0.000000,100.000000,80.518987,89.367089,83.991667,25.493671,26.326187,25.702370,1669.921875,24.400070,0.009871,75.363591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.486080,69.748023,115.548503,115.444597,148.546346,153.719534,55.800248,14.315137,108.188234,4.404890,69.979335,62.696300,114.640152,-237.798896,112.547650,107.252808,57.777567,101.072766,-0.069556,0.037969,32.025740,-235.737091,117.527981,4.165294,23.649843,9.604121,25.249509,1274.813940,16.494166,773522.074826,1.054070,19.378171,22.094540,1.909076,0.237245,0.074852,99.127738,83.168596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773062,68.952933,64.499380,0.000000,100.000000,80.518987,89.367089,84.037210,25.493671,26.326187,25.700216,1673.583984,24.401044,0.009834,75.358230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.563115,69.751888,115.511382,115.452656,148.489607,153.622588,55.873138,14.317420,108.137727,4.404179,70.032724,62.619313,114.627466,-237.799066,112.535720,107.063592,57.787069,101.173647,-0.069645,0.037651,32.025740,-235.732847,119.232174,4.164729,23.639962,9.606357,20.795482,1048.566359,16.546934,773441.544920,1.051559,19.477023,22.119052,1.912747,0.299039,0.074500,99.056546,83.159841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781707,68.977789,64.489178,0.000000,100.000000,80.518987,89.367089,83.994454,25.493671,26.326187,25.697207,1673.583984,24.381787,0.009909,75.360344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.315931,69.772314,115.515518,115.413752,148.434265,153.559995,55.611343,14.309001,108.141566,4.403614,70.032378,62.678143,114.632840,-237.807486,112.534782,107.180502,57.764404,101.098952,-0.069624,0.037418,32.025740,-235.740124,118.349712,4.163816,23.666647,9.609873,39.459774,1999.038696,16.512323,773460.272376,1.057497,19.432923,22.032451,1.910332,0.258404,0.074372,99.067846,83.129670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791513,68.977219,64.500939,0.000000,100.000000,80.518987,89.367089,83.941869,25.493671,26.326187,25.694842,1673.583984,24.398141,0.009866,75.358758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.503108,69.786392,115.436784,115.394579,148.410870,153.556366,55.879739,14.311141,108.172962,4.401824,70.040744,62.626029,114.619185,-237.805345,112.519113,107.121200,57.751482,101.243112,-0.069637,0.037224,32.025740,-235.738310,117.567712,4.162545,23.652620,9.610053,18.570021,936.241773,16.458040,772900.421234,1.053964,19.368083,22.083922,1.907289,0.275575,0.074922,99.005772,83.119987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734390,68.975296,64.478512,0.000000,100.000000,80.518987,89.367089,84.060867,25.493671,26.326187,25.693633,1680.908203,24.428666,0.009834,75.358025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.427679,69.786392,115.436125,115.394579,148.388303,153.576878,56.116816,14.315137,108.303294,4.400742,70.077517,62.641883,114.638087,-237.797260,112.569304,107.143775,57.780214,101.119616,-0.069619,0.037218,32.025740,-235.733170,117.773535,4.161734,23.660319,9.604554,16.619833,834.379503,16.567879,772863.418014,1.063397,19.609196,22.061445,1.915174,0.266339,0.075570,99.028745,83.129488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766323,68.998534,64.506183,0.000000,100.000000,80.518987,89.367089,83.952894,25.493671,26.326187,25.692214,1669.921875,24.431768,0.009900,75.369268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.384466,69.797157,115.462972,115.375127,148.339488,153.574104,55.835580,14.314709,108.210524,4.399460,70.062191,62.770430,114.621068,-237.799651,112.526537,107.209191,57.770448,101.112006,-0.069677,0.037197,32.025740,-235.736702,118.294236,4.159720,23.661996,9.607728,20.392718,1028.949516,16.463729,772786.610571,1.054651,19.456099,22.161469,1.907948,0.278028,0.076024,98.982117,83.169042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767917,68.965648,64.484382,0.000000,100.000000,80.518987,89.367089,83.980594,25.493671,26.326187,25.690718,1669.921875,24.370104,0.009795,75.369975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.471065,69.804334,115.558822,115.368736,148.324102,153.587532,55.692906,14.306147,108.352651,4.398006,70.026367,62.681786,114.625074,-237.807395,112.548348,107.298741,57.769629,101.024761,-0.069651,0.037204,32.025740,-235.743631,118.069325,4.158590,23.668036,9.622386,31.451572,1591.008376,16.500847,772853.129987,1.051799,19.523419,22.058127,1.910319,0.251005,0.074265,98.979731,83.208288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751381,68.980255,64.465609,0.000000,100.000000,80.518987,89.367089,83.992372,25.493671,26.326187,25.688785,1680.908203,24.420300,0.009881,75.359730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.384964,69.797709,115.504760,115.357621,148.316719,153.581203,55.616194,14.317420,108.254749,4.396751,69.984442,62.655212,114.587796,-237.798085,112.546160,107.299095,57.733951,101.182952,-0.069514,0.037223,32.025740,-235.731377,118.474464,4.156076,23.655018,9.620223,17.277637,875.211597,16.527101,772920.023432,1.057954,19.572781,22.063292,1.912130,0.277498,0.074130,98.943715,83.182650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754895,68.957599,64.457778,0.000000,100.000000,80.518987,89.367089,83.936293,25.493671,26.326187,25.687257,1680.908203,24.383284,0.009897,75.366037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.521462,69.773970,115.518145,115.385965,148.306399,153.591632,55.864883,14.312283,108.127197,4.393920,69.983096,62.603130,114.615522,-237.799623,112.570796,107.130817,57.748152,101.107947,-0.069391,0.037204,32.025740,-235.741089,117.694975,4.153035,23.677105,9.624874,15.237062,768.408789,16.509979,772943.803074,1.059082,19.502632,22.011357,1.910977,0.267238,0.074528,98.920732,83.153530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755853,68.948587,64.461425,0.000000,100.000000,80.518987,89.367089,83.969888,25.493671,26.326187,25.684396,1677.246094,24.395004,0.009822,75.355272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.380219,69.773970,115.567719,115.385965,148.286536,153.573959,55.923833,14.311569,108.163910,4.391537,70.025602,62.640102,114.649061,-237.798210,112.551838,107.284933,57.799157,101.139556,-0.069373,0.037200,32.025740,-235.739188,117.642377,4.150989,23.653287,9.616184,29.159050,1468.948024,16.536930,773067.551147,1.062168,19.572889,22.142662,1.912807,0.285774,0.075762,98.896316,83.158499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770402,68.970628,64.482376,0.000000,100.000000,80.518987,89.367089,83.879264,25.493671,26.326187,25.681201,1669.921875,24.391253,0.009838,75.355315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.312881,69.773418,115.538695,115.432926,148.295810,153.576893,55.819367,14.316279,108.205393,4.389758,70.040127,62.563268,114.662279,-237.798245,112.564301,107.210108,57.769795,101.073908,-0.069142,0.037196,32.025740,-235.734479,118.684450,4.148591,23.654603,9.621503,47.055500,2374.955518,16.476557,772933.959287,1.054781,19.427305,22.083135,1.908714,0.270622,0.077998,98.868724,83.158193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760657,68.973753,64.485823,0.000000,100.000000,80.518987,89.367089,83.942047,25.493671,26.326187,25.679019,1677.246094,24.375747,0.009824,75.358980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.507205,69.782251,115.487128,115.440429,148.304872,153.557010,55.872041,14.311427,108.211655,4.386224,70.044719,62.579370,114.636085,-237.807350,112.549503,107.217317,57.763962,101.098603,-0.069026,0.037189,32.025740,-235.742435,119.283775,4.145358,23.631109,9.637027,10.383225,523.561535,16.551342,772789.680645,1.056299,19.553389,22.051233,1.914000,0.263752,0.074817,98.855137,83.123521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768366,68.989778,64.485883,0.000000,100.000000,80.518987,89.367089,83.966717,25.493671,26.326187,25.676859,1680.908203,24.340390,0.009911,75.368577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.421486,69.791636,115.424572,115.444875,148.302668,153.551473,55.972492,14.312140,108.253881,4.384733,70.051635,62.552957,114.639987,-237.801565,112.549461,107.270509,57.753769,101.270882,-0.068877,0.037178,32.025740,-235.739271,117.661222,4.143549,23.651285,9.633331,1.022177,51.449530,16.576217,772937.116850,1.059614,19.613027,22.040912,1.915655,0.257008,0.074857,98.839799,83.127519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769152,68.980594,64.475769,0.000000,100.000000,80.518987,89.367089,83.854805,25.493671,26.326187,25.675199,1677.246094,24.440927,0.009883,75.360830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.526450,69.791636,115.441160,115.444875,148.256923,153.536830,55.845692,14.314566,108.317270,4.382483,70.045977,62.567403,114.643309,-237.799467,112.564655,107.206277,57.795979,101.189402,-0.068990,0.037180,32.025740,-235.737335,118.321504,4.140479,23.651682,9.626497,23.553346,1188.209214,16.473081,772739.336461,1.054709,19.448303,22.061676,1.908651,0.276401,0.075387,98.874021,83.113327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766424,68.970800,64.482146,0.000000,100.000000,80.518987,89.367089,83.884809,25.493671,26.326187,25.673624,1669.921875,24.439449,0.009800,75.358724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.526560,69.799089,115.619803,115.432370,148.208488,153.520017,55.671928,14.317135,108.335038,4.380681,70.018739,62.495088,114.638988,-237.798534,112.541738,107.292780,57.787093,101.065460,-0.069047,0.037156,32.025740,-235.734603,118.501916,4.138874,23.656442,9.621395,49.173814,2488.442584,16.498629,772823.213680,1.054473,19.534195,22.175949,1.910323,0.258231,0.075195,98.865951,83.089583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751084,68.989928,64.475836,0.000000,100.000000,80.518987,89.367089,83.817314,25.493671,26.326187,25.672012,1673.583984,24.404217,0.009837,75.351028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.447101,69.795225,115.535787,115.400414,148.183778,153.522831,55.536576,14.315993,108.249399,4.378555,70.008328,62.673927,114.637884,-237.797876,112.561192,107.344932,57.767195,101.168955,-0.068840,0.037176,32.025740,-235.729701,117.392926,4.136669,23.637618,9.633763,46.585086,2363.185413,16.451993,772548.393688,1.054720,19.440523,22.084531,1.907284,0.276293,0.075132,98.883102,83.117669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753243,68.982533,64.472383,0.000000,100.000000,80.518987,89.367089,83.801361,25.493671,26.326187,25.669265,1673.583984,24.350126,0.009852,75.358204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.397540,69.787496,115.585924,115.401526,148.131134,153.551303,55.880022,14.318562,108.174172,4.376746,70.012640,62.637998,114.633568,-237.797761,112.542234,107.246780,57.777073,101.231270,-0.068523,0.037171,32.025740,-235.731052,119.081578,4.134853,23.617442,9.646745,18.483649,931.882475,16.490255,772503.595685,1.057916,19.447877,22.018506,1.910233,0.277446,0.074617,98.918605,83.166892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740813,68.984217,64.475501,0.000000,100.000000,80.518987,89.367089,83.826722,25.493671,26.326187,25.667313,1680.908203,24.386836,0.009853,75.363122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.506809,69.793568,115.539432,115.421533,148.119184,153.574701,56.028887,14.324556,108.203537,4.375109,70.009035,62.567971,114.614119,-237.788332,112.571762,107.292378,57.873576,101.161683,-0.068531,0.037160,32.025740,-235.726039,118.381909,4.132956,23.643514,9.660899,16.960804,852.833866,16.508511,772626.172467,1.062059,19.514912,22.100961,1.911354,0.250587,0.073576,98.939575,83.137575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761433,68.967467,64.464329,0.000000,100.000000,80.518987,89.367089,83.842662,25.493671,26.326187,25.664924,1669.921875,24.352308,0.009864,75.361060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.480835,69.793568,115.626969,115.421533,148.118709,153.596984,55.710724,14.318990,108.416814,4.373614,70.000992,62.664904,114.635640,-237.796515,112.552220,107.361130,57.836316,101.226964,-0.068575,0.037170,32.025740,-235.729317,119.054758,4.131066,23.642162,9.638758,36.616609,1851.694414,16.545466,772759.741592,1.056672,19.551442,22.128726,1.913752,0.302445,0.075141,98.923314,83.118975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745899,68.973521,64.452834,0.000000,100.000000,80.518987,89.367089,83.733557,25.493671,26.326187,25.663879,1680.908203,24.407156,0.009843,75.356150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.471297,69.789152,115.558531,115.436261,148.115894,153.666571,55.750559,14.316707,108.347521,4.371017,70.016401,62.473381,114.642696,-237.795854,112.567203,107.218685,57.772496,101.218804,-0.068764,0.037166,32.025740,-235.734214,119.380913,4.128431,23.654297,9.643085,30.592723,1545.962294,16.487128,772524.239339,1.051918,19.459973,21.990186,1.909528,0.281714,0.075050,98.864075,83.159589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749175,68.969323,64.456341,0.000000,100.000000,80.518987,89.367089,83.763149,25.493671,26.326187,25.661019,1673.583984,24.389144,0.009873,75.369737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.530301,69.785287,115.567101,115.473497,148.069234,153.673145,55.644519,14.314852,108.151666,4.369739,70.037201,62.630714,114.639952,-237.799999,112.558125,107.341835,57.780697,101.168467,-0.068992,0.037164,32.025740,-235.734599,118.392763,4.126793,23.646165,9.618942,15.415171,780.469514,16.521139,772766.377890,1.058586,19.483148,22.066883,1.911795,0.276797,0.074414,98.962191,83.098494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754588,68.975156,64.423962,0.000000,100.000000,80.518987,89.367089,83.763260,25.493671,26.326187,25.658816,1677.246094,24.376324,0.009829,75.369566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.493786,69.789428,115.532195,115.483500,148.058920,153.676083,55.952943,14.306860,108.330647,4.367966,70.041535,62.564895,114.668364,-237.806682,112.574752,107.234752,57.794808,101.298087,-0.068848,0.037139,32.025740,-235.743898,118.575341,4.124888,23.629126,9.625524,7.258350,365.464317,16.517602,773305.920374,1.058483,19.487242,22.125774,1.910965,0.283899,0.075293,98.988484,83.130170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773288,68.993458,64.456341,0.000000,100.000000,80.518987,89.367089,83.720719,25.493671,26.326187,25.656769,1677.246094,24.402396,0.009870,75.353704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.445917,69.800745,115.531080,115.475164,148.088466,153.677656,55.981908,14.318990,108.126713,4.366396,70.060591,62.745473,114.642523,-237.796679,112.573751,107.202389,57.819329,101.229739,-0.068848,0.037131,32.025740,-235.728664,118.600361,4.123722,23.604911,9.624911,27.838008,1400.942970,16.492885,773264.687239,1.059380,19.430740,22.087163,1.909244,0.258739,0.075065,98.970125,83.099217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763936,68.978696,64.448510,0.000000,100.000000,80.518987,89.367089,83.725981,25.493671,26.326187,25.654957,1666.259766,24.380453,0.009833,75.370563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.445134,69.800745,115.397117,115.475164,148.143278,153.678656,55.712472,14.315993,108.226518,4.364674,70.057810,62.752060,114.653086,-237.798857,112.571690,107.293594,57.809332,101.069378,-0.068691,0.037115,32.025740,-235.736071,117.487721,4.121520,23.607724,9.606231,50.494100,2553.396128,16.502375,773272.656107,1.054282,19.467451,22.151335,1.909819,0.265307,0.074890,98.938924,83.111987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774639,68.993148,64.471588,0.000000,100.000000,80.518987,89.367089,83.737961,25.493671,26.326187,25.653554,1677.246094,24.363000,0.009839,75.368901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.412133,69.821172,115.492603,115.442652,148.171634,153.697870,55.864590,14.313853,108.247095,4.363151,70.064925,62.846569,114.638244,-237.797563,112.566692,107.223654,57.801867,101.236682,-0.068539,0.037098,32.025740,-235.734128,119.114068,4.120177,23.632552,9.608323,14.482058,730.337584,16.525008,773262.573749,1.054712,19.521490,22.085545,1.911313,0.272126,0.076462,98.923380,83.123946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760677,68.964632,64.450397,0.000000,100.000000,80.518987,89.367089,83.727308,25.493671,26.326187,25.652680,1680.908203,24.381805,0.009917,75.361537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.498895,69.836077,115.546048,115.426813,148.167419,153.691779,56.039638,14.313567,108.337517,4.361718,70.051306,62.817370,114.647334,-237.804719,112.546548,107.250586,57.768167,100.996106,-0.068292,0.037098,32.025740,-235.736864,118.402248,4.118422,23.631055,9.609422,6.367786,320.127615,16.495499,773295.076965,1.059835,19.522188,21.998638,1.909122,0.281775,0.074251,98.868376,83.124742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776886,68.990827,64.470842,0.000000,100.000000,80.518987,89.367089,83.729959,25.493671,26.326187,25.650975,1673.583984,24.405912,0.009835,75.362517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.474661,69.842978,115.589857,115.407361,148.198101,153.680451,56.134321,14.316136,108.294324,4.359081,70.046899,62.768121,114.646898,-237.796752,112.561136,107.274994,57.840279,101.117024,-0.068229,0.037118,32.025740,-235.737562,119.128425,4.115576,23.631037,9.608936,8.054925,404.262072,16.535156,773480.895304,1.057785,19.572082,22.107201,1.911745,0.268276,0.075507,98.845622,83.139168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783483,68.963779,64.450085,0.000000,100.000000,80.518987,89.367089,83.662391,25.493671,26.326187,25.649593,1669.921875,24.404722,0.009837,75.362551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.521471,69.840218,115.593267,115.375961,148.175274,153.674762,55.868173,14.318562,108.341532,4.357045,70.091308,62.763887,114.627823,-237.793835,112.559407,107.308060,57.688216,101.190133,-0.068303,0.037110,32.025740,-235.729909,118.960187,4.113722,23.637709,9.598009,18.664151,941.182311,16.507034,773518.617677,1.052793,19.509543,21.995484,1.909887,0.270017,0.074822,98.790147,83.141532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779177,68.960301,64.436211,0.000000,100.000000,80.518987,89.367089,83.668019,25.493671,26.326187,25.648421,1666.259766,24.395112,0.009863,75.367376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.479851,69.840218,115.667660,115.375961,148.116162,153.684602,55.690603,14.310999,108.276438,4.356132,70.051969,62.536871,114.619726,-237.800417,112.560778,107.329344,57.762951,101.143066,-0.068486,0.037110,32.025740,-235.742210,117.996677,4.111980,23.666611,9.616310,45.214886,2287.333623,16.526863,773278.018609,1.051430,19.538067,21.996494,1.911377,0.250820,0.073715,98.877049,83.136432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803859,68.976282,64.459819,0.000000,100.000000,80.518987,89.367089,83.627446,25.493671,26.326187,25.646777,1680.908203,24.418389,0.009897,75.365270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.461220,69.830557,115.626387,115.359844,148.077289,153.679967,55.916778,14.315851,108.262985,4.353726,70.034966,62.675571,114.609322,-237.803253,112.560230,107.256781,57.743473,101.309853,-0.068528,0.037086,32.025740,-235.735234,118.812591,4.110213,23.652259,9.603779,14.639791,737.603081,16.505235,773668.324778,1.055480,19.493545,22.192737,1.909955,0.269575,0.073787,98.930318,83.118752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816150,68.967398,64.448429,0.000000,100.000000,80.518987,89.367089,83.635935,25.493671,26.326187,25.644769,1680.908203,24.402630,0.009906,75.360574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.575256,69.817583,115.572326,115.360400,148.050491,153.639913,55.994473,14.315422,108.210584,4.352204,70.016116,62.731509,114.602539,-237.799592,112.551057,107.205178,57.744842,101.131166,-0.068612,0.037162,32.025740,-235.733212,117.611641,4.109074,23.613079,9.583909,1.926550,96.931542,16.542437,773522.013566,1.059726,19.530674,22.089561,1.912499,0.277077,0.074712,98.903531,83.102510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773733,68.957759,64.420966,0.000000,100.000000,80.518987,89.367089,83.631348,25.493671,26.326187,25.643154,1677.246094,24.358384,0.009841,75.375268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.405046,69.821724,115.617983,115.384020,148.096411,153.657720,55.706069,14.313282,108.268261,4.349866,70.076227,62.699642,114.592034,-237.807458,112.542105,107.188369,57.727536,101.114823,-0.068717,0.037435,32.025740,-235.739273,118.817528,4.106604,23.650510,9.602589,25.540186,1291.669893,16.540640,773553.495828,1.055744,19.537641,22.209771,1.912406,0.260087,0.075163,98.860143,83.093476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771392,68.950015,64.404213,0.000000,100.000000,80.518987,89.367089,83.557294,25.493671,26.326187,25.640805,1669.921875,24.387611,0.009840,75.351462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.415477,69.838562,115.585451,115.418476,148.026322,153.734048,55.590483,14.313139,108.310939,4.346947,70.077353,62.649631,114.601288,-237.802366,112.544267,107.249180,57.731212,101.174426,-0.068727,0.037735,32.025740,-235.736802,119.083986,4.104093,23.628675,9.594529,25.968890,1316.081964,16.470952,773239.108882,1.051751,19.422957,22.100478,1.907913,0.271667,0.075680,98.851206,83.135455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780302,68.953533,64.445454,0.000000,100.000000,80.518987,89.367089,83.631855,25.493671,26.326187,25.638721,1666.259766,24.359556,0.009820,75.361742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.510127,69.838562,115.638154,115.418476,147.996563,153.783895,55.616460,14.312996,108.361789,4.345947,70.063014,62.798769,114.635738,-237.800709,112.576832,107.394088,57.711508,101.293776,-0.068609,0.037982,32.025740,-235.738741,117.341471,4.102989,23.614413,9.611478,50.045638,2535.087075,16.562267,773505.874565,1.060658,19.578965,22.107907,1.914045,0.253573,0.074765,98.914295,83.121234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776717,68.949113,64.459320,0.000000,100.000000,80.518987,89.367089,83.613430,25.493671,26.326187,25.637920,1669.921875,24.346718,0.009918,75.362611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.444653,69.838010,115.635957,115.404027,147.964949,153.793721,56.013831,14.317848,108.273972,4.344144,70.047049,62.670584,114.617846,-237.797493,112.563242,107.328697,57.744031,101.262388,-0.068539,0.038215,32.025740,-235.735360,119.084780,4.100674,23.616108,9.612560,10.091776,507.577441,16.559140,773907.228575,1.063235,19.586486,22.140250,1.913176,0.260904,0.074994,98.875066,83.145445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789428,68.946881,64.438541,0.000000,100.000000,80.518987,89.367089,83.551847,25.493671,26.326187,25.636354,1680.908203,24.375423,0.009938,75.371347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.497053,69.831385,115.620787,115.419588,147.973651,153.803949,55.956970,14.317135,108.254790,4.342133,70.049808,62.708206,114.654392,-237.798370,112.599491,107.328472,57.767899,101.077376,-0.068567,0.038403,32.025740,-235.732969,118.339736,4.098532,23.597320,9.584631,4.736374,238.463427,16.532116,774154.780262,1.061227,19.502007,22.232032,1.911055,0.279715,0.074601,98.899826,83.137965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801332,68.962951,64.464728,0.000000,100.000000,80.518987,89.367089,83.573753,25.493671,26.326187,25.634810,1673.583984,24.362982,0.009900,75.362747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.452515,69.821724,115.608856,115.457102,147.994201,153.805057,55.705675,14.315137,108.378476,4.340570,70.052361,62.610370,114.653725,-237.794970,112.526069,107.197395,57.649679,101.203033,-0.068793,0.038440,32.025740,-235.736438,118.085658,4.096663,23.598673,9.591428,28.752235,1454.126410,16.563347,774149.349553,1.055039,19.559883,22.180559,1.913088,0.251582,0.075323,98.832881,83.115164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774067,68.951030,64.458963,0.000000,100.000000,80.518987,89.367089,83.534072,25.493671,26.326187,25.632891,1669.921875,24.336567,0.009854,75.360020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.566768,69.821724,115.628651,115.457102,148.094395,153.850563,55.828212,14.316279,108.278286,4.338238,70.033122,62.683634,114.678420,-237.797918,112.569811,107.162845,57.826203,101.293140,-0.068798,0.038465,32.025740,-235.737256,118.648881,4.094836,23.622635,9.623324,46.821077,2362.749483,16.536355,774077.085772,1.055141,19.506494,22.044905,1.911180,0.258942,0.075287,98.859493,83.095266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784703,68.974556,64.466608,0.000000,100.000000,80.518987,89.367089,83.545185,25.493671,26.326187,25.630768,1677.246094,24.361539,0.009881,75.366796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
