OSU 80 Ton Compressor Load Stand
60.450625,69.827244,115.581370,115.481277,148.137203,153.857187,55.905936,14.312140,108.156146,4.336327,70.071395,62.756166,114.652558,-237.802547,112.585395,107.230743,57.747016,101.139310,-0.068699,0.038481,32.025740,-235.741558,117.605911,4.092514,23.612646,9.624225,10.458729,527.048973,16.553891,774450.737591,1.060752,19.536578,22.239066,1.912391,0.253143,0.074129,98.805266,83.060488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796081,68.986361,64.461969,0.000000,100.000000,80.518987,89.367089,83.471343,25.493671,26.326187,25.629346,1680.908203,24.357392,0.009913,75.365713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.515119,69.830005,115.575360,115.484334,148.201827,153.803344,55.951675,14.314424,108.216286,4.334000,70.044240,62.567748,114.664757,-237.800100,112.579439,107.177776,57.738214,101.130493,-0.068565,0.038480,32.025740,-235.738621,118.613905,4.090137,23.601612,9.631726,11.849622,596.652436,16.510140,774071.983039,1.056507,19.434662,22.116953,1.909110,0.262138,0.074875,98.776805,83.095259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810996,68.952267,64.465349,0.000000,100.000000,80.518987,89.367089,83.509795,25.493671,26.326187,25.627289,1680.908203,24.356671,0.009844,75.356806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.654279,69.822276,115.574261,115.462659,148.209065,153.740114,55.935637,14.317848,108.210231,4.331923,70.035691,62.720453,114.653174,-237.794221,112.543706,107.145998,57.733688,101.137509,-0.068588,0.038477,32.025740,-235.733890,119.168317,4.088246,23.594111,9.621773,13.859994,698.078776,16.554514,774431.460625,1.057363,19.543786,22.103226,1.911996,0.245196,0.073735,98.773293,83.124783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795069,68.946711,64.448746,0.000000,100.000000,80.518987,89.367089,83.467554,25.493671,26.326187,25.625669,1673.583984,24.357032,0.009849,75.355860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.610217,69.820343,115.550119,115.444319,148.225127,153.741259,55.715416,14.314852,108.146109,4.330411,70.092592,62.699100,114.668343,-237.802126,112.566033,107.255293,57.734575,101.028732,-0.068688,0.038464,32.025740,-235.735906,118.418543,4.086663,23.610429,9.613948,27.728480,1402.105450,16.517798,774148.636441,1.054881,19.488996,22.106701,1.909859,0.265228,0.074567,98.747246,83.121557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782397,68.961031,64.469257,0.000000,100.000000,80.518987,89.367089,83.377709,25.493671,26.326187,25.623612,1669.921875,24.343076,0.009827,75.362372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.583235,69.820343,115.384560,115.444319,148.244492,153.743200,55.640325,14.317991,108.190108,4.328483,70.015730,62.673001,114.647486,-237.799804,112.555004,107.186722,57.711609,101.073825,-0.068827,0.038476,32.025740,-235.733420,118.764479,4.084744,23.586701,9.640002,24.436730,1237.323975,16.445986,773732.313385,1.052025,19.357253,22.115465,1.905459,0.268969,0.075752,98.682397,83.123784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775800,68.925345,64.460674,0.000000,100.000000,80.518987,89.367089,83.387215,25.493671,26.326187,25.621814,1669.921875,24.329102,0.009827,75.362381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.564832,69.826968,115.657407,115.428480,148.292031,153.751010,55.949354,14.310285,108.277849,4.327330,69.987667,62.523650,114.659164,-237.805056,112.572249,107.303369,57.761242,101.175327,-0.068688,0.038489,32.025740,-235.739819,119.077053,4.083129,23.608427,9.644636,38.224990,1924.785315,16.461032,773759.950084,1.057043,19.394562,22.048813,1.906446,0.262498,0.073961,98.718482,83.182579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789337,68.948867,64.472742,0.000000,100.000000,80.518987,89.367089,83.384239,25.493671,26.326187,25.620435,1677.246094,24.341850,0.009857,75.364784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.492295,69.815651,115.539122,115.429869,148.243190,153.787054,55.962283,14.313853,108.308711,4.325304,70.004686,62.524293,114.659227,-237.800834,112.587337,107.287216,57.749161,101.137595,-0.068730,0.038514,32.025740,-235.736905,119.295664,4.081040,23.645371,9.639912,14.602635,735.132812,16.436701,773857.902615,1.059010,19.418605,22.099047,1.904563,0.273783,0.075215,98.738674,83.185155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778197,68.936470,64.474122,0.000000,100.000000,80.518987,89.367089,83.378580,25.493671,26.326187,25.618785,1680.908203,24.401945,0.009843,75.361631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.543738,69.802953,115.483762,115.455157,148.224147,153.816533,55.773744,14.315993,108.319514,4.322726,69.989183,62.514738,114.678002,-237.798694,112.590348,107.246982,57.742583,101.232946,-0.068525,0.038510,32.025740,-235.734765,119.039198,4.079033,23.642054,9.644888,1.303341,65.835214,16.507144,773776.305567,1.053590,19.441633,22.110765,1.909646,0.251156,0.074413,98.739226,83.200834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774302,68.913874,64.447964,0.000000,100.000000,80.518987,89.367089,83.402144,25.493671,26.326187,25.616496,1673.583984,24.421202,0.009842,75.361000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.481315,69.802953,115.639735,115.455157,148.202181,153.832708,55.653970,14.317135,108.337816,4.319913,69.990677,62.535048,114.679496,-237.800987,112.583542,107.309404,57.749161,101.125532,-0.068371,0.038513,32.025740,-235.732643,118.261746,4.076208,23.631867,9.652263,28.355250,1435.381427,16.517904,774020.441488,1.054972,19.495004,22.100044,1.909981,0.265199,0.075234,98.753526,83.211304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776289,68.924173,64.470363,0.000000,100.000000,80.518987,89.367089,83.361894,25.493671,26.326187,25.614061,1669.921875,24.432417,0.009827,75.351871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.443155,69.788600,115.378674,115.478499,148.176222,153.831551,55.602398,14.314138,108.315534,4.315439,69.989110,62.509472,114.642635,-237.802021,112.577422,107.182869,57.714302,101.168243,-0.068536,0.038518,32.025740,-235.738417,118.665830,4.072084,23.597429,9.645537,28.882472,1463.426246,16.484176,774128.773329,1.057700,19.436423,22.164228,1.907444,0.261501,0.074284,98.764042,83.203622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726698,68.873700,64.456662,0.000000,100.000000,80.518987,89.367089,83.358461,25.493671,26.326187,25.610791,1669.921875,24.388423,0.009850,75.364222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.566643,69.780319,115.521818,115.476831,148.195671,153.812928,55.824591,14.312711,108.143968,4.312313,70.023501,62.561000,114.649586,-237.803448,112.564622,107.129452,57.728391,101.027245,-0.068691,0.038525,32.025740,-235.738700,119.962331,4.068631,23.598168,9.625542,33.555864,1693.451886,16.549698,774231.821966,1.061310,19.492104,22.092754,1.911991,0.255032,0.074706,98.811190,83.201769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750617,68.859003,64.472310,0.000000,100.000000,80.518987,89.367089,83.384151,25.493671,26.326187,25.608360,1669.921875,24.395833,0.009910,75.367469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.389779,69.791360,115.469079,115.490170,148.196741,153.804957,55.741629,14.309572,108.199503,4.309282,70.011134,62.532845,114.647714,-237.811168,112.539812,107.195089,57.728384,101.101155,-0.068811,0.038525,32.025740,-235.744290,118.905839,4.066008,23.623789,9.618564,30.835076,1558.458949,16.508444,774327.406939,1.062993,19.511810,22.153424,1.908879,0.266292,0.075777,98.841285,83.146194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734950,68.826699,64.440142,0.000000,100.000000,80.518987,89.367089,83.307602,25.493671,26.326187,25.606266,1680.908203,24.380165,0.009886,75.364554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.494332,69.805162,115.491674,115.483500,148.225866,153.766090,55.868013,14.316136,108.203452,4.306130,70.010825,62.630537,114.642836,-237.796752,112.570111,107.105659,57.733542,101.026262,-0.068759,0.038531,32.025740,-235.732335,120.033794,4.063176,23.618885,9.609278,17.632497,889.161351,16.480576,774086.771385,1.056200,19.393369,22.054098,1.907351,0.264207,0.074568,98.859046,83.132404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728569,68.846488,64.464473,0.000000,100.000000,80.518987,89.367089,83.388079,25.493671,26.326187,25.604797,1677.246094,24.357518,0.009869,75.362082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.391645,69.805162,115.504588,115.483500,148.257455,153.719839,55.572578,14.313282,108.169055,4.302899,70.003305,62.527134,114.660601,-237.801896,112.563015,107.182013,57.721648,101.090827,-0.068717,0.038564,32.025740,-235.739110,118.092450,4.060109,23.618650,9.618275,4.944609,250.669462,16.550386,774193.273302,1.061209,19.562238,22.098797,1.912063,0.257198,0.074267,98.893059,83.154775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743949,68.836538,64.486505,0.000000,100.000000,80.518987,89.367089,83.317494,25.493671,26.326187,25.603545,1669.921875,24.381066,0.009846,75.366864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.419853,69.812891,115.510500,115.454879,148.238289,153.717979,55.799482,14.310999,108.273496,4.300282,70.061004,62.498698,114.672321,-237.804997,112.566463,107.142733,57.733873,101.087890,-0.068696,0.038563,32.025740,-235.740249,118.971387,4.057175,23.616595,9.605654,23.113663,1166.993962,16.503636,773937.011602,1.056538,19.482697,22.048353,1.909132,0.276169,0.073141,98.882238,83.141306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757531,68.813569,64.490697,0.000000,100.000000,80.518987,89.367089,83.360457,25.493671,26.326187,25.602076,1666.259766,24.368409,0.009840,75.360454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.428962,69.822552,115.528353,115.429869,148.203557,153.733503,55.766140,14.312854,108.227137,4.296491,70.058849,62.504614,114.649903,-237.798562,112.571266,107.212877,57.769139,101.174304,-0.068851,0.038564,32.025740,-235.740354,119.503182,4.053491,23.644831,9.617770,28.533205,1441.484445,16.548953,773810.808930,1.063851,19.574373,22.099289,1.912592,0.284495,0.074948,98.819133,83.126502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737254,68.804904,64.503549,0.000000,100.000000,80.518987,89.367089,83.329523,25.493671,26.326187,25.600183,1669.921875,24.338731,0.009910,75.371535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.389151,69.824760,115.573568,115.419032,148.156200,153.791934,56.104776,14.312140,108.390678,4.293810,70.021333,62.455657,114.657769,-237.801075,112.573222,107.214445,57.745541,101.185834,-0.068832,0.038563,32.025740,-235.737964,117.757486,4.051046,23.632336,9.597306,43.664408,2192.591540,16.537371,773761.904797,1.058982,19.556907,22.085289,1.911797,0.281231,0.075334,98.782185,83.097059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735571,68.805713,64.469277,0.000000,100.000000,80.518987,89.367089,83.312596,25.493671,26.326187,25.598491,1673.583984,24.357789,0.009925,75.362040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.292441,69.808198,115.568890,115.408473,148.114681,153.830525,55.895717,14.314281,108.259618,4.291160,69.955553,62.508803,114.664551,-237.801879,112.614817,107.227179,57.713275,101.115495,-0.069013,0.038576,32.025740,-235.736804,118.925232,4.047751,23.619588,9.597576,15.969103,804.881584,16.539277,773749.113094,1.059572,19.558434,22.102250,1.911804,0.268051,0.073787,98.819256,83.136433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742711,68.813692,64.494487,0.000000,100.000000,80.518987,89.367089,83.323825,25.493671,26.326187,25.596925,1680.908203,24.403586,0.009904,75.356201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.443206,69.808198,115.382355,115.408473,148.098873,153.838406,55.746979,14.316279,108.163716,4.287419,69.956531,62.550760,114.638463,-237.799717,112.566517,107.139213,57.678067,101.068521,-0.069147,0.038572,32.025740,-235.731375,117.541523,4.044466,23.593083,9.594079,17.361396,877.391246,16.574260,774145.872417,1.054359,19.596200,22.132814,1.913813,0.256030,0.075517,98.773248,83.124736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742645,68.828584,64.519703,0.000000,100.000000,80.518987,89.367089,83.362693,25.493671,26.326187,25.594370,1680.908203,24.359989,0.009903,75.359560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.367196,69.794120,115.299608,115.419032,148.106193,153.794508,55.694121,14.317848,108.311072,4.284485,69.988451,62.520167,114.641177,-237.797166,112.556585,107.112261,57.717839,100.986838,-0.069276,0.038582,32.025740,-235.734380,118.835310,4.042405,23.608752,9.589805,17.968288,908.923504,16.621490,774468.366254,1.060415,19.666088,22.122575,1.916806,0.267128,0.077760,98.840062,83.086924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720597,68.810668,64.491496,0.000000,100.000000,80.518987,89.367089,83.275447,25.493671,26.326187,25.591836,1669.921875,24.362008,0.009888,75.371041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.454695,69.800745,115.364568,115.451266,148.087530,153.766652,55.744904,14.309572,108.091471,4.281340,70.051765,62.522611,114.682244,-237.805934,112.564947,107.278208,57.743798,101.063773,-0.069304,0.038567,32.025740,-235.739389,118.989213,4.039551,23.645317,9.594151,19.724177,996.836019,16.510796,774509.794317,1.060339,19.531362,22.129384,1.908938,0.277262,0.076427,98.877653,83.128058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736016,68.820702,64.509733,0.000000,100.000000,80.518987,89.367089,83.304386,25.493671,26.326187,25.589873,1669.921875,24.401927,0.009823,75.363020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.397439,69.812339,115.416845,115.444041,148.093665,153.787462,55.972253,14.314281,108.189830,4.278819,70.050935,62.574427,114.664953,-237.802696,112.568960,107.234024,57.743371,101.224214,-0.069380,0.038579,32.025740,-235.734190,118.034059,4.037593,23.641783,9.619195,47.932101,2412.590793,16.522224,774191.062814,1.062493,19.585176,22.040206,1.909971,0.252267,0.074403,98.785334,83.075338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726531,68.825334,64.481325,0.000000,100.000000,80.518987,89.367089,83.248580,25.493671,26.326187,25.588286,1677.246094,24.395869,0.009894,75.358281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.332733,69.810682,115.449403,115.448765,148.128980,153.781302,55.975274,14.313139,108.226442,4.275965,70.069925,62.490767,114.664059,-237.805310,112.581507,107.166224,57.729516,101.109620,-0.069548,0.038575,32.025740,-235.738599,117.856380,4.034816,23.627702,9.616003,22.352110,1124.999389,16.493550,773927.779912,1.059638,19.513654,22.060780,1.908281,0.280983,0.074430,98.852800,83.103162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727250,68.818991,64.493475,0.000000,100.000000,80.518987,89.367089,83.268035,25.493671,26.326187,25.586409,1669.921875,24.348774,0.009877,75.397924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.437421,69.810682,115.438948,115.448765,148.114729,153.747113,55.780982,14.313567,108.081738,4.273655,69.993596,62.537978,114.650253,-237.807172,112.585456,107.091356,57.732778,100.971130,-0.069661,0.038575,32.025740,-235.737681,118.322626,4.031928,23.606372,9.593051,49.911727,2520.846701,16.534544,774100.135979,1.056627,19.576375,22.158166,1.910956,0.292679,0.075093,98.881997,83.104285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727661,68.797794,64.488776,0.000000,100.000000,80.518987,89.367089,83.289014,25.493671,26.326187,25.584532,1673.583984,24.359664,0.009858,75.437958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.352205,69.818963,115.490428,115.440151,148.094616,153.750436,55.705106,14.316136,108.221594,4.271403,70.034352,62.482231,114.667104,-237.796752,112.575071,107.140211,57.710850,101.108046,-0.069645,0.038578,32.025740,-235.736745,117.748265,4.030440,23.621337,9.619303,11.581916,585.754190,16.571135,774149.599351,1.057787,19.632542,22.102782,1.913545,0.268496,0.074526,98.923701,83.129176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711362,68.809734,64.497093,0.000000,100.000000,80.518987,89.367089,83.225245,25.493671,26.326187,25.583143,1684.570312,24.362639,0.009923,75.441112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.431800,69.819239,115.510867,115.433204,148.032037,153.731199,55.704967,14.314709,108.263968,4.269742,70.041121,62.560723,114.644896,-237.799815,112.574154,107.254824,57.724502,101.083275,-0.069698,0.038573,32.025740,-235.737029,119.389684,4.029099,23.627305,9.620872,19.227356,972.423949,16.516221,773893.074953,1.059184,19.539012,22.015762,1.910057,0.282805,0.074784,98.887753,83.099113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734059,68.825391,64.478477,0.000000,100.000000,80.518987,89.367089,83.260518,25.493671,26.326187,25.581417,1677.246094,24.371167,0.009869,75.439254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.339236,69.826692,115.430106,115.421811,148.061655,153.711040,55.685642,14.315708,108.219858,4.268525,70.107212,62.539306,114.683786,-237.799470,112.580728,107.275707,57.746988,101.110066,-0.069635,0.038589,32.025740,-235.730966,118.749306,4.028108,23.646922,9.653903,1.430529,72.374162,16.568207,774053.855985,1.062346,19.623417,22.120496,1.913607,0.289903,0.075088,98.946110,83.149950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752167,68.825236,64.504127,0.000000,100.000000,80.518987,89.367089,83.209670,25.493671,26.326187,25.579707,1669.921875,24.400287,0.009835,75.435112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.461874,69.826692,115.386770,115.421811,148.076119,153.709530,55.945160,14.316136,108.184003,4.266775,70.092160,62.516343,114.671311,-237.794298,112.582848,107.217137,57.755183,101.175301,-0.069687,0.038579,32.025740,-235.732825,119.127283,4.026635,23.635040,9.623125,28.336247,1426.953450,16.533587,773861.258686,1.060655,19.552587,22.091870,1.911425,0.269938,0.075339,98.893724,83.150140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733224,68.828294,64.513510,0.000000,100.000000,80.518987,89.367089,83.250408,25.493671,26.326187,25.578382,1673.583984,24.387413,0.009858,75.433628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.408671,69.841874,115.368870,115.420422,148.085444,153.732354,55.868213,14.313710,108.160004,4.265877,70.043080,62.603745,114.671684,-237.801304,112.590339,107.220904,57.755973,101.191974,-0.069653,0.038590,32.025740,-235.737701,118.980462,4.025782,23.611727,9.621304,22.776173,1148.539600,16.556767,773771.373030,1.062722,19.642738,22.085580,1.913019,0.249333,0.075205,98.812200,83.139466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745239,68.821624,64.507611,0.000000,100.000000,80.518987,89.367089,83.176591,25.493671,26.326187,25.577493,1673.583984,24.379353,0.009915,75.439126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.373482,69.835249,115.627326,115.438206,148.069568,153.719594,55.891861,14.310856,108.241974,4.264413,70.057199,62.468342,114.658021,-237.803504,112.602734,107.243963,57.796078,101.034858,-0.069645,0.038578,32.025740,-235.738105,118.005018,4.024281,23.648401,9.646204,21.321354,1074.722149,16.489940,773655.794034,1.055387,19.533191,22.116807,1.908422,0.270640,0.074468,98.801069,83.117510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729196,68.805148,64.497281,0.000000,100.000000,80.518987,89.367089,83.188282,25.493671,26.326187,25.575150,1669.921875,24.402090,0.009853,75.359960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.446051,69.831385,115.593394,115.472663,148.048222,153.696255,55.705771,14.312854,108.259171,4.263819,70.046722,62.617021,114.683798,-237.808213,112.574413,107.225589,57.724752,101.332974,-0.069577,0.038568,32.025740,-235.740354,119.969000,4.023761,23.643478,9.657491,48.804332,2468.244502,16.514087,773836.065048,1.058081,19.595877,22.126090,1.909806,0.268890,0.076053,98.806115,83.119787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731841,68.816938,64.505873,0.000000,100.000000,80.518987,89.367089,83.197265,25.493671,26.326187,25.573580,1680.908203,24.423762,0.009867,75.367376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.387741,69.834973,115.440857,115.464605,147.965937,153.664673,55.674660,14.315280,108.291179,4.262231,70.032625,62.525720,114.690270,-237.799244,112.609766,107.254091,57.781916,101.085968,-0.069412,0.038577,32.025740,-235.737602,118.807615,4.022130,23.628459,9.665461,13.019997,658.845092,16.586218,773660.181659,1.058214,19.620689,21.991015,1.915201,0.271030,0.074467,98.806029,83.151979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721636,68.813370,64.504113,0.000000,100.000000,80.518987,89.367089,83.149331,25.493671,26.326187,25.571791,1680.908203,24.350469,0.009932,75.356406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.528997,69.834973,115.583933,115.464605,147.921032,153.658699,55.917551,14.313425,108.340480,4.261802,70.011347,62.588515,114.660655,-237.801263,112.597467,107.186556,57.723971,101.225480,-0.069446,0.038564,32.025740,-235.739130,118.906592,4.021937,23.638863,9.636342,17.345299,873.903807,16.542078,773703.725388,1.060154,19.552009,22.242445,1.912340,0.272808,0.075035,98.840289,83.154577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746911,68.802522,64.510945,0.000000,100.000000,80.518987,89.367089,83.170239,25.493671,26.326187,25.570376,1680.908203,24.397185,0.009841,75.357591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.483241,69.830281,115.614213,115.465160,147.906914,153.647432,55.763210,14.313282,108.297680,4.261029,70.042831,62.552474,114.675681,-237.808276,112.589997,107.210208,57.700147,101.127229,-0.069603,0.038571,32.025740,-235.739600,118.798112,4.021245,23.636609,9.632718,18.269565,923.018568,16.531982,773416.027456,1.061682,19.607673,22.036083,1.911660,0.286465,0.074051,98.785065,83.169046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734918,68.791347,64.497752,0.000000,100.000000,80.518987,89.367089,83.084240,25.493671,26.326187,25.568567,1666.259766,24.390208,0.009835,75.359551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.403446,69.831937,115.489605,115.444319,147.910714,153.618174,56.042110,14.317706,108.306190,4.260272,70.084246,62.577202,114.694704,-237.795509,112.608676,107.225063,57.714679,101.115492,-0.069588,0.038610,32.025740,-235.734196,117.566118,4.020958,23.626133,9.653903,19.337945,972.133329,16.497858,773464.954884,1.054276,19.481588,22.178331,1.909563,0.283161,0.074244,98.783267,83.191322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759093,68.800174,64.526787,0.000000,100.000000,80.518987,89.367089,83.098453,25.493671,26.326187,25.566949,1669.921875,24.372862,0.009815,75.357037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.445704,69.836077,115.632968,115.439595,147.910978,153.648695,56.126804,14.316564,108.272688,4.260290,70.073615,62.487370,114.673474,-237.798123,112.609530,107.295306,57.692028,101.241025,-0.069462,0.038629,32.025740,-235.735501,119.557145,4.021271,23.626241,9.640903,28.028752,1406.900678,16.524284,773500.814816,1.057996,19.517712,22.142795,1.911508,0.289586,0.074441,98.810238,83.202026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750028,68.816030,64.534388,0.000000,100.000000,80.518987,89.367089,83.116900,25.493671,26.326187,25.564891,1669.921875,24.367183,0.009917,75.350456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.463635,69.829453,115.635849,115.444597,147.855404,153.663396,55.599313,14.308430,108.365231,4.260591,70.039160,62.505551,114.673658,-237.804949,112.597458,107.380395,57.698501,101.198284,-0.069399,0.038602,32.025740,-235.743798,119.637770,4.021605,23.634896,9.653381,36.027195,1825.538624,16.530393,773366.892425,1.054087,19.590607,22.121168,1.911970,0.271335,0.073617,98.800756,83.167041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729884,68.791708,64.499043,0.000000,100.000000,80.518987,89.367089,83.093161,25.493671,26.326187,25.563524,1669.921875,24.403406,0.009899,75.366566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.446198,69.829453,115.482629,115.444597,147.835468,153.680873,55.725576,14.312140,108.401465,4.259814,70.010179,62.516571,114.675730,-237.799112,112.614165,107.341894,57.702569,101.252436,-0.069514,0.038587,32.025740,-235.737474,118.556637,4.021839,23.624168,9.607800,28.104310,1420.850433,16.546204,773570.621051,1.051896,19.557011,22.219663,1.913006,0.316413,0.075333,98.786171,83.166494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734555,68.813422,64.520203,0.000000,100.000000,80.518987,89.367089,83.073205,25.493671,26.326187,25.561608,1680.908203,24.350432,0.009908,75.366233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.416125,69.815375,115.647869,115.474330,147.868339,153.653063,55.845584,14.310713,108.373888,4.260629,70.036027,62.533174,114.710529,-237.803647,112.625335,107.309338,57.703299,101.178693,-0.069512,0.038599,32.025740,-235.740861,118.979097,4.022071,23.646255,9.614237,17.446832,880.152135,16.539857,773598.582917,1.061607,19.534380,22.187374,1.912486,0.362649,0.074859,98.751143,83.165976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742547,68.798569,64.552668,0.000000,100.000000,80.518987,89.367089,83.070837,25.493671,26.326187,25.559275,1680.908203,24.381607,0.009905,75.366054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.433526,69.812062,115.628356,115.494894,147.939854,153.660256,55.773950,14.313853,108.352676,4.260639,70.021451,62.473450,114.685415,-237.800344,112.657481,107.314596,57.703983,101.133350,-0.069420,0.038592,32.025740,-235.734291,117.605992,4.022371,23.621589,9.635891,1.553620,78.477179,16.515842,773687.336688,1.059663,19.549945,22.216012,1.910503,0.333297,0.073563,98.712458,83.178490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736034,68.817395,64.538729,0.000000,100.000000,80.518987,89.367089,83.078855,25.493671,26.326187,25.557515,1669.921875,24.399331,0.009826,75.357821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.551115,69.815099,115.614564,115.509621,147.921285,153.657369,56.095704,14.315993,108.415942,4.261355,70.058659,62.581013,114.650883,-237.794113,112.605462,107.210801,57.700322,101.306567,-0.069430,0.038619,32.025740,-235.734928,118.797070,4.022832,23.633003,9.636630,29.222624,1467.640234,16.562834,773535.901525,1.057741,19.562721,22.170742,1.914189,0.355596,0.074342,98.727031,83.192506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709645,68.790563,64.507115,0.000000,100.000000,80.518987,89.367089,83.059350,25.493671,26.326187,25.555568,1669.921875,24.388423,0.009854,75.370546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.440530,69.815099,115.561155,115.509621,147.888230,153.637610,55.869155,14.314709,108.239126,4.261870,70.057901,62.548703,114.695152,-237.801123,112.629685,107.187677,57.699127,101.273124,-0.069436,0.038631,32.025740,-235.735232,118.877039,4.022710,23.627413,9.614309,27.182562,1370.718502,16.551194,773550.013592,1.058799,19.543870,22.142658,1.913315,0.363426,0.075109,98.751982,83.219946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733831,68.836381,64.538088,0.000000,100.000000,80.518987,89.367089,82.986946,25.493671,26.326187,25.553939,1669.921875,24.344789,0.009911,75.441581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.467269,69.817859,115.438321,115.492393,147.936241,153.645590,55.835332,14.315137,108.359027,4.261565,70.042518,62.529963,114.687466,-237.797423,112.626327,107.311969,57.696038,101.109659,-0.069315,0.038652,32.025740,-235.738888,118.086637,4.023436,23.626782,9.596603,18.509185,933.916814,16.493253,773475.403249,1.050433,19.441991,22.250938,1.909371,0.366283,0.075469,98.775127,83.220217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703741,68.859030,64.538783,0.000000,100.000000,80.518987,89.367089,83.060674,25.493671,26.326187,25.551737,1669.921875,24.401639,0.009877,75.362756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.455266,69.818687,115.420115,115.496561,147.924920,153.663670,55.716806,14.310142,108.358281,4.262150,69.986959,62.552258,114.700226,-237.799474,112.597608,107.292958,57.693158,101.219096,-0.069173,0.038631,32.025740,-235.741106,118.506018,4.023648,23.647048,9.591140,50.725055,2564.875614,16.530699,773455.344216,1.056711,19.540653,22.231946,1.911981,0.339064,0.076236,98.729031,83.252151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689778,68.859180,64.509196,0.000000,100.000000,80.518987,89.367089,83.004370,25.493671,26.326187,25.550042,1680.908203,24.331951,0.009899,75.365824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.468296,69.818135,115.439225,115.464327,147.867011,153.679539,55.819070,14.314566,108.106762,4.261972,69.957894,62.678998,114.670670,-237.801102,112.600392,107.152983,57.677776,101.141573,-0.069231,0.038592,32.025740,-235.737335,118.570811,4.022706,23.599322,9.592456,9.820605,495.662026,16.491643,773488.373198,1.056892,19.519545,22.136284,1.909104,0.360680,0.075295,98.724000,83.259286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691040,68.859197,64.524844,0.000000,100.000000,80.518987,89.367089,83.001931,25.493671,26.326187,25.548314,1680.908203,24.349693,0.009876,75.350976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.567324,69.804058,115.346293,115.424590,147.837391,153.649788,55.961302,14.315851,108.372488,4.261668,70.057234,62.528078,114.654712,-237.801945,112.583601,107.281065,57.705181,101.113637,-0.069236,0.038579,32.025740,-235.733110,118.183940,4.023301,23.579380,9.596314,10.281472,517.603827,16.495293,773600.557425,1.059503,19.531085,22.205288,1.909182,0.356379,0.075624,98.725240,83.254012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698318,68.875208,64.518617,0.000000,100.000000,80.518987,89.367089,82.983270,25.493671,26.326187,25.546554,1680.908203,24.333772,0.009813,75.366600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.404126,69.804058,115.376177,115.424590,147.912716,153.648012,55.913972,14.312854,108.233185,4.261751,70.098544,62.638138,114.659255,-237.803306,112.590924,107.189408,57.625719,101.074564,-0.069194,0.038583,32.025740,-235.742968,118.645620,4.023182,23.609329,9.591338,26.846759,1352.700069,16.495144,773715.250341,1.057415,19.518903,22.173834,1.909087,0.377108,0.075194,98.713305,83.205911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719703,68.876255,64.518311,0.000000,100.000000,80.518987,89.367089,82.921525,25.493671,26.326187,25.544070,1669.921875,24.364316,0.009813,75.354275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.501424,69.824484,115.419693,115.412085,147.914198,153.646348,55.599684,14.315851,108.239940,4.261932,70.126987,62.539936,114.682809,-237.797037,112.597540,107.174803,57.704888,101.113311,-0.068961,0.038586,32.025740,-235.734254,118.112803,4.023343,23.609257,9.602174,23.876881,1209.860395,16.424643,773385.590033,1.052558,19.416501,22.129546,1.904431,0.377071,0.075199,98.803232,83.203066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732045,68.865757,64.520415,0.000000,100.000000,80.518987,89.367089,82.994543,25.493671,26.326187,25.543227,1669.921875,24.333484,0.009771,75.366677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.471699,69.843530,115.524175,115.382908,147.954802,153.632676,55.682133,14.314281,108.228074,4.262816,70.111376,62.467706,114.657279,-237.803024,112.594082,107.229787,57.703670,101.081215,-0.068979,0.038584,32.025740,-235.736314,118.664994,4.024390,23.596076,9.608575,41.227447,2085.934042,16.506733,773726.727383,1.056615,19.562120,22.185386,1.910071,0.375310,0.073316,98.842609,83.225172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737132,68.866694,64.534242,0.000000,100.000000,80.518987,89.367089,82.930958,25.493671,26.326187,25.541554,1677.246094,24.352812,0.009885,75.367699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.372724,69.847119,115.571773,115.371793,147.931350,153.617311,55.651598,14.318705,108.166306,4.263176,70.057831,62.587460,114.639639,-237.800563,112.577186,107.146039,57.677162,101.228801,-0.068901,0.038585,32.025740,-235.730910,118.318790,4.025093,23.616126,9.624207,49.916514,2526.949719,16.472221,773456.428905,1.060727,19.495692,22.129640,1.907719,0.392729,0.075088,98.824161,83.194136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738072,68.838134,64.497922,0.000000,100.000000,80.518987,89.367089,82.897249,25.493671,26.326187,25.540461,1680.908203,24.355373,0.009864,75.356108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.470928,69.844082,115.453069,115.396802,147.960227,153.619980,55.748917,14.316707,108.181632,4.263429,70.084677,62.563209,114.668873,-237.797980,112.595032,107.191957,57.702490,101.257166,-0.068751,0.038591,32.025740,-235.733724,118.737905,4.025398,23.635383,9.633691,10.196445,515.278868,16.508811,773449.175660,1.059699,19.541262,22.111456,1.910384,0.371815,0.075052,98.808171,83.166826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763448,68.859382,64.534325,0.000000,100.000000,80.518987,89.367089,82.969919,25.493671,26.326187,25.539173,1684.570312,24.396482,0.009843,75.355664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.492791,69.844082,115.472791,115.396802,147.952998,153.627168,55.949800,14.320988,108.147669,4.263589,70.034956,62.605663,114.657874,-237.795171,112.588748,107.161035,57.647892,101.203823,-0.068717,0.038563,32.025740,-235.727973,119.444095,4.025714,23.647806,9.639497,9.667573,486.798119,16.563681,773530.189016,1.062125,19.633235,22.227146,1.914304,0.408836,0.074621,98.701128,83.133043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721985,68.829925,64.494781,0.000000,100.000000,80.518987,89.367089,82.904063,25.493671,26.326187,25.537554,1677.246094,24.375062,0.009854,75.366319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.451771,69.845462,115.552414,115.405416,147.979100,153.610652,55.747811,14.312426,108.201050,4.263623,69.989169,62.576471,114.643595,-237.801771,112.562964,107.256616,57.675207,101.204076,-0.068633,0.038574,32.025740,-235.738659,118.530001,4.025268,23.594201,9.637388,27.508822,1390.190035,16.491880,773393.644199,1.058358,19.542501,22.218946,1.909233,0.352488,0.075436,98.658125,83.160778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733934,68.833992,64.487629,0.000000,100.000000,80.518987,89.367089,82.880050,25.493671,26.326187,25.536137,1669.921875,24.351677,0.009790,75.366506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.546954,69.838286,115.552387,115.386520,147.961144,153.569846,55.563871,14.316136,108.389771,4.263717,70.004018,62.588465,114.630103,-237.798388,112.613884,107.317205,57.731217,101.202726,-0.068617,0.038573,32.025740,-235.737399,119.051251,4.025398,23.607399,9.632988,27.704645,1404.721029,16.487076,773577.489103,1.054182,19.522993,22.241329,1.908869,0.356509,0.074128,98.690255,83.193889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758750,68.848031,64.533170,0.000000,100.000000,80.518987,89.367089,82.889354,25.493671,26.326187,25.534664,1673.583984,24.339127,0.009830,75.366054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.451088,69.829729,115.594349,115.397636,147.936374,153.586905,55.851111,14.313710,108.268853,4.263703,70.047605,62.480130,114.643137,-237.799014,112.589392,107.197924,57.714708,101.013062,-0.068337,0.038557,32.025740,-235.737211,119.385259,4.025066,23.641116,9.637550,36.965262,1864.626999,16.521897,773443.437754,1.058693,19.560981,22.214167,1.911481,0.385431,0.075064,98.670499,83.139459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739679,68.831017,64.510527,0.000000,100.000000,80.518987,89.367089,82.825991,25.493671,26.326187,25.532785,1673.583984,24.399457,0.009894,75.367469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.470013,69.829729,115.483781,115.397636,147.929905,153.645149,55.781664,14.315422,108.382684,4.263454,70.002370,62.560950,114.634005,-237.798447,112.579049,107.323500,57.655435,101.114352,-0.068004,0.038567,32.025740,-235.730435,118.126733,4.025534,23.642162,9.660557,15.553863,785.555362,16.473056,772990.813355,1.060032,19.468888,22.157342,1.908476,0.345595,0.075370,98.670585,83.088877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750404,68.850479,64.513123,0.000000,100.000000,80.518987,89.367089,82.864422,25.493671,26.326187,25.530787,1680.908203,24.370122,0.009843,75.365731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.514265,69.824484,115.597970,115.414864,147.960049,153.691499,56.016373,14.317135,108.386030,4.264753,70.036392,62.552266,114.647554,-237.795753,112.612008,107.292454,57.631676,101.099903,-0.067925,0.038591,32.025740,-235.732153,120.036424,4.025779,23.611637,9.657113,11.976004,602.319524,16.528390,773171.089527,1.056540,19.545856,22.059201,1.912196,0.367766,0.075357,98.671216,83.092789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765496,68.867665,64.504591,0.000000,100.000000,80.518987,89.367089,82.881854,25.493671,26.326187,25.528343,1680.908203,24.332258,0.009876,75.361307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
60.380031,69.815927,115.549197,115.416531,147.971695,153.664807,55.835206,14.316421,108.206353,4.264521,70.046818,62.457014,114.663180,-237.794503,112.601185,107.135118,57.700432,101.100169,-0.067673,0.038572,32.025740,-235.736297,119.142579,4.025461,23.638953,9.647250,0.953433,48.107401,16.501010,773630.808140,1.057887,19.528965,22.179724,1.909769,0.334275,0.075174,98.678163,83.088418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779868,68.877067,64.502212,0.000000,100.000000,80.518987,89.367089,82.804526,25.493671,26.326187,25.526240,1673.583984,24.364100,0.009817,75.354735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
