OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, November 4, 2020
7:26:12 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
16.767516,10.634144,94.334147,136.824404,35.824011,39.419364,56.244744,14.319846,92.531552,1.979720,7.812404,15.407639,131.385633,-237.795659,128.109766,92.352810,52.380171,93.467030,-0.065530,0.038145,32.025740,-235.729605,90.762578,0.288131,18.024916,7.673281,31.539835,1579.819510,11.288221,184561.872263,0.922964,20.578085,22.762979,5.666348,0.380259,0.075105,102.054140,81.326579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287330,67.426428,59.363271,0.000000,100.000000,0.000000,45.873418,40.592628,0.000000,34.900000,36.604950,1677.246094,19.077891,0.006716,75.335830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.619926,10.625123,94.339774,136.833606,35.764493,39.415539,56.372417,14.322130,92.318262,2.045361,7.771563,15.447770,131.406096,-237.794684,128.088315,92.481891,52.347893,93.502614,-0.065711,0.038127,32.025740,-235.731242,90.984473,0.493466,18.030126,7.689040,35.353488,1766.833407,11.262298,184522.516841,0.920540,20.452337,22.724724,5.647401,0.413014,0.075045,102.080065,81.337564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272726,67.408461,59.348490,0.000000,100.000000,0.000000,45.873418,40.557609,0.000000,34.900000,36.605382,1684.570312,19.065234,0.006729,75.338745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.681777,10.627583,94.322129,136.850060,35.715890,39.414027,55.863911,14.320417,92.402681,2.021598,7.810042,15.358991,131.439833,-237.795579,128.128017,92.406186,52.330875,93.449970,-0.065630,0.038101,32.025740,-235.726747,90.901181,0.643525,18.029874,7.672975,36.829666,1857.361501,11.232847,184478.251085,0.915650,20.305638,22.694500,5.626006,0.382235,0.076112,102.087199,81.368208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295611,67.461780,59.378260,0.000000,100.000000,0.000000,45.873418,40.633062,0.000000,34.900000,36.605777,1684.570312,19.043670,0.006697,75.335097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.645593,10.627583,94.315649,136.850060,35.656013,39.413993,56.116721,14.315708,92.307591,1.898893,7.807095,15.445896,131.435203,-237.799143,128.131923,92.368066,52.355601,93.502885,-0.065549,0.038094,32.025740,-235.737010,90.738044,0.689406,18.021057,7.683396,39.508671,1983.490532,11.299186,184543.522471,0.921924,20.653942,22.749598,5.676305,0.381837,0.076282,102.092937,81.410932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283171,67.504249,59.358235,0.000000,100.000000,0.000000,45.873418,40.598622,0.000000,34.900000,36.606212,1684.570312,19.034510,0.006707,75.332668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.614318,10.628950,94.342477,136.864562,35.608214,39.413898,55.879103,14.320703,92.324516,1.783620,7.787830,15.451866,131.441071,-237.793330,128.127316,92.421954,52.319378,93.482741,-0.065562,0.038072,32.025740,-235.725808,90.793129,0.686267,18.017361,7.650112,38.378744,1934.957011,11.269282,184521.621910,0.926692,20.506353,22.732854,5.654201,0.407729,0.075689,102.091946,81.356280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258731,67.525537,59.343745,0.000000,100.000000,0.000000,45.873418,40.616589,0.000000,34.900000,36.606644,1680.908203,19.060312,0.006690,75.337211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.656819,10.640705,94.306033,136.877111,35.580195,39.412389,56.066480,14.320417,92.316713,1.708009,7.843747,15.445733,131.488153,-237.797051,128.170307,92.367560,52.328786,93.596234,-0.065449,0.038057,32.025740,-235.730667,90.411704,0.686277,18.014764,7.693692,39.198578,1969.686087,11.285350,184520.967567,0.924606,20.594079,22.742065,5.666103,0.395799,0.075775,102.109622,81.402220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266443,67.590276,59.349293,0.000000,100.000000,0.000000,45.873418,40.630677,0.000000,34.900000,36.607073,1680.908203,19.033825,0.006699,75.336862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.628192,10.651639,94.306733,136.896632,35.526953,39.412395,55.638517,14.320560,92.318490,1.680623,7.832848,15.494931,131.490577,-237.794127,128.151744,92.347982,52.327262,93.487332,-0.065575,0.038014,32.025740,-235.729381,90.362084,0.937813,18.028558,7.658533,14.848172,751.843455,11.301656,184559.611200,0.930361,20.671394,22.765370,5.678384,0.389801,0.074696,102.103784,81.373315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246615,67.604532,59.338955,0.000000,100.000000,0.000000,45.873418,40.557792,0.000000,34.900000,36.607694,1677.246094,19.048448,0.006724,75.344285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.627160,10.658473,94.291940,136.920058,35.477510,39.413896,55.477350,14.313995,92.144402,1.652859,7.864159,15.403737,131.484113,-237.801019,128.157697,92.316319,52.362717,93.495622,-0.065279,0.037991,32.025740,-235.734312,90.778100,0.937818,18.025511,7.704618,4.398190,223.351193,11.279425,184533.003398,0.924777,20.579968,22.828714,5.661707,0.340042,0.075179,102.139241,81.376045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281629,67.639198,59.345120,0.000000,100.000000,0.000000,45.873418,40.620651,0.000000,34.900000,36.608174,1673.583984,19.072482,0.006710,75.335736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.671316,10.658473,94.299752,136.920058,35.452121,39.412375,55.547167,14.318562,92.345584,1.720192,7.842449,15.481563,131.491205,-237.797597,128.195143,92.333598,52.353818,93.544427,-0.065087,0.037992,32.025740,-235.734156,90.407076,0.937827,18.023113,7.648309,-1.718817,-87.176156,11.292936,184551.446771,0.933588,20.660379,22.760431,5.671497,0.399377,0.075129,102.196821,81.349431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270130,67.598548,59.350583,0.000000,100.000000,0.000000,45.873418,40.618631,0.000000,34.900000,36.608644,1673.583984,19.076791,0.006733,75.333981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.620885,10.658747,94.270333,136.947388,35.449858,39.408508,55.433855,14.322843,92.291027,1.673617,7.837806,15.428991,131.496237,-237.794625,128.188142,92.379276,52.338783,93.504307,-0.064930,0.037981,32.025740,-235.730365,90.300082,1.280816,18.022824,7.702328,-4.471553,-227.254941,11.292926,184537.937675,0.936412,20.669719,22.730291,5.670959,0.412718,0.075136,102.212224,81.348825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267635,67.559428,59.362149,0.000000,100.000000,0.000000,45.873418,40.594946,0.000000,34.900000,36.609093,1680.908203,19.064927,0.006748,75.416863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.716534,10.655466,94.276631,136.981411,35.435951,39.407737,55.405509,14.323699,92.396647,1.696731,7.783957,15.463959,131.495500,-237.798185,128.221228,92.457710,52.332625,93.490635,-0.064888,0.037971,32.025740,-235.727712,90.686646,1.365345,18.042351,7.670469,1.120416,56.971308,11.272826,184517.367099,0.932618,20.562590,22.770481,5.656407,0.398522,0.075769,102.213210,81.416574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273490,67.489138,59.352259,0.000000,100.000000,0.000000,45.873418,40.618800,0.000000,34.900000,36.609541,1677.246094,19.096300,0.006736,75.411169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.698715,10.652733,94.286523,137.017666,35.411429,39.407719,55.341561,14.321987,92.331848,1.766424,7.820167,15.511303,131.511012,-237.791228,128.197144,92.278188,52.316404,93.471129,-0.064749,0.037969,32.025740,-235.730078,90.205410,1.389075,18.020534,7.711434,12.199952,621.064507,11.292715,184531.852781,0.937388,20.685235,22.759794,5.671800,0.375237,0.076283,102.166716,81.421783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265622,67.467102,59.338274,0.000000,100.000000,0.000000,45.873418,40.567407,0.000000,34.900000,36.609977,1680.908203,19.069309,0.006718,75.420741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.624769,10.652733,94.296352,137.017666,35.398003,39.409200,55.564444,14.320703,92.287906,1.826372,7.855985,15.450729,131.550427,-237.795130,128.228161,92.289453,52.331592,93.518001,-0.064883,0.037949,32.025740,-235.732179,90.518696,1.575850,18.017036,7.653466,23.110879,1171.789190,11.249222,184488.531464,0.932249,20.450109,22.757184,5.639724,0.407038,0.077262,102.234626,81.419261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276328,67.492814,59.387796,0.000000,100.000000,0.000000,45.873418,40.577782,0.000000,34.900000,36.610413,1677.246094,19.075006,0.006707,75.411561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.731283,10.659293,94.303451,137.050574,35.398692,39.409176,55.816893,14.324556,92.159375,1.923687,7.845293,15.532552,131.585907,-237.794548,128.257173,92.314004,52.338317,93.501285,-0.065066,0.037890,32.025740,-235.724405,90.271447,1.610212,18.027584,7.709216,38.212223,1928.708683,11.257923,184505.979459,0.934358,20.490485,22.760897,5.646334,0.371690,0.076066,102.252167,81.431490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284477,67.572143,59.365048,0.000000,100.000000,0.000000,45.873418,40.586879,0.000000,34.900000,36.611030,1680.908203,19.114204,0.006698,75.393526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.741361,10.666674,94.275728,137.067028,35.423177,39.409935,56.215126,14.317420,92.248831,1.927474,7.850912,15.509660,131.614296,-237.797758,128.260792,92.353318,52.363183,93.469991,-0.064867,0.037900,32.025740,-235.732847,90.534014,1.610180,18.029423,7.642449,26.655018,1335.844116,11.292808,184535.453402,0.934960,20.669785,22.775766,5.672040,0.358916,0.074636,102.297618,81.455515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267164,67.606811,59.384245,0.000000,100.000000,0.000000,45.873418,40.557132,0.000000,34.900000,36.611505,1680.908203,19.071887,0.006733,75.413931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.698184,10.664761,94.255790,137.082924,35.453287,39.412205,56.065174,14.313710,92.357729,1.957144,7.877909,15.494417,131.620345,-237.799505,128.294856,92.363135,52.373325,93.440325,-0.064835,0.037907,32.025740,-235.738191,90.156343,1.610177,18.021039,7.688120,14.889740,748.210707,11.244952,184486.705840,0.924570,20.418278,22.758323,5.636355,0.378322,0.075354,102.301190,81.461220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287356,67.664492,59.373292,0.000000,100.000000,0.000000,45.873418,40.550719,0.000000,34.900000,36.611959,1680.908203,19.039144,0.006690,75.410990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.753368,10.676515,94.279440,137.100773,35.521063,39.414548,56.103966,14.321559,92.301837,1.988066,7.879421,15.410813,131.605792,-237.788712,128.284133,92.290146,52.388332,93.460417,-0.064993,0.037874,32.025740,-235.728872,90.036928,1.483653,18.014224,7.659723,6.953843,349.189603,11.238813,184472.170303,0.917479,20.401309,22.713387,5.631306,0.369322,0.076040,102.281765,81.506422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268425,67.649686,59.356235,0.000000,100.000000,0.000000,45.873418,40.570094,0.000000,34.900000,36.612405,1677.246094,19.076936,0.006686,75.395887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.641066,10.676515,94.282013,137.100773,35.594157,39.415329,56.009319,14.327410,92.207665,1.962912,7.913204,15.404806,131.618588,-237.787932,128.297757,92.356462,52.378694,93.333879,-0.064940,0.037848,32.025740,-235.720081,90.267449,1.290317,18.031803,7.667602,5.333020,268.251965,11.257607,184493.859799,0.922461,20.503800,22.684215,5.644673,0.428630,0.075264,102.287064,81.493017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253078,67.624739,59.339112,0.000000,100.000000,0.000000,45.873418,40.539407,0.000000,34.900000,36.612903,1680.908203,19.062115,0.006697,75.341132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.675228,10.697018,94.235164,137.136749,35.666229,39.412300,55.861463,14.314852,92.463634,1.964850,7.898183,15.407517,131.661199,-237.800981,128.348312,92.313101,52.405429,93.392005,-0.064993,0.037835,32.025740,-235.738520,90.337286,1.289921,18.009355,7.658875,6.877686,346.864644,11.235169,184475.689495,0.918740,20.382153,22.682097,5.627492,0.362998,0.076878,102.301895,81.495512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240222,67.602288,59.340412,0.000000,100.000000,0.000000,45.873418,40.596230,0.000000,34.900000,36.613437,1673.583984,19.079316,0.006699,75.370120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.590969,10.717793,94.219045,137.179419,35.716434,39.407736,55.978238,14.314566,92.223913,1.999333,7.885236,15.350866,131.667964,-237.799957,128.349272,92.219918,52.387537,93.385026,-0.064993,0.037826,32.025740,-235.736845,90.472422,1.066813,18.000971,7.651663,9.129683,459.479850,11.286782,184535.041949,0.926785,20.653998,22.610528,5.665623,0.391032,0.075241,102.310201,81.487641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248308,67.532987,59.344100,0.000000,100.000000,0.000000,45.873418,40.576301,0.000000,34.900000,36.613912,1673.583984,19.067794,0.006715,75.343680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.617985,10.717247,94.234453,137.201173,35.736657,39.406190,55.498064,14.316992,92.076957,2.125777,7.886193,15.379932,131.666635,-237.799985,128.327335,92.330725,52.388452,93.370965,-0.065124,0.037808,32.025740,-235.732295,89.990756,1.142620,18.004036,7.678005,12.884237,654.049864,11.267459,184497.331900,0.927230,20.591654,22.621105,5.651207,0.379505,0.075502,102.295472,81.503673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235669,67.456647,59.336603,0.000000,100.000000,0.000000,45.873418,40.540770,0.000000,34.900000,36.614633,1677.246094,19.023331,0.006733,75.339214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.720376,10.725448,94.248017,137.208703,35.745960,39.404672,55.510456,14.317706,92.140594,2.152963,7.897358,15.420280,131.686321,-237.800907,128.343600,92.346106,52.408029,93.395675,-0.065064,0.037822,32.025740,-235.732072,89.881011,1.142603,17.999547,7.676563,13.253593,672.649536,11.304140,184534.672509,0.930134,20.817011,22.634519,5.678936,0.366798,0.075578,102.263168,81.506621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228128,67.391652,59.332485,0.000000,100.000000,0.000000,45.873418,40.604420,0.000000,34.900000,36.615119,1677.246094,19.066586,0.006754,75.342854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.648586,10.725448,94.264592,137.208703,35.791248,39.404710,55.538792,14.319561,92.180857,2.232827,7.902527,15.468917,131.707185,-237.796762,128.341613,92.353340,52.412973,93.416629,-0.065145,0.037817,32.025740,-235.732830,89.684792,1.142610,18.027819,7.682567,13.036921,661.315361,11.292416,184514.700953,0.936554,20.750780,22.624578,5.670631,0.412236,0.074831,102.251440,81.517129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248016,67.363717,59.344533,0.000000,100.000000,0.000000,45.873418,40.548154,0.000000,34.900000,36.615639,1680.908203,19.074934,0.006733,75.338498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.647571,10.742396,94.217059,137.225157,35.869435,39.405551,55.599806,14.317563,92.287218,2.306599,7.914861,15.496320,131.710119,-237.796797,128.382653,92.233834,52.390024,93.433731,-0.065134,0.037790,32.025740,-235.730908,89.767310,1.367831,18.003207,7.662301,13.358091,676.863525,11.246493,184452.872658,0.930353,20.510799,22.620861,5.636716,0.365695,0.075883,102.250577,81.482266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231642,67.326910,59.301178,0.000000,100.000000,0.000000,45.873418,40.584116,0.000000,34.900000,36.616194,1680.908203,19.071815,0.006705,75.339495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.706094,10.748137,94.193292,137.254999,35.964335,39.404789,55.537405,14.317563,92.183926,2.410755,7.938241,15.451975,131.731209,-237.798760,128.398773,92.302937,52.400946,93.393900,-0.065082,0.037785,32.025740,-235.734175,89.895553,1.634984,17.997870,7.696126,14.574840,739.346800,11.280447,184481.473084,0.934059,20.684682,22.629365,5.662018,0.416031,0.074872,102.284472,81.491590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243882,67.379137,59.331343,0.000000,100.000000,0.000000,45.873418,40.583033,0.000000,34.900000,36.616699,1677.246094,18.997962,0.006711,75.341439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.618955,10.748957,94.238038,137.293207,36.034374,39.404364,55.517455,14.319561,92.014151,2.516205,7.903190,15.403455,131.757654,-237.798725,128.424157,92.230617,52.377167,93.435565,-0.065276,0.037782,32.025740,-235.734301,89.917782,1.665082,18.000629,7.667115,13.315398,675.701045,11.278131,184509.064101,0.933152,20.704094,22.663285,5.659508,0.382252,0.075923,102.326403,81.484582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251483,67.436701,59.361132,0.000000,100.000000,0.000000,45.873418,40.550652,0.000000,34.900000,36.617228,1677.246094,19.066171,0.006710,75.342069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.709577,10.748957,94.227572,137.293207,36.098677,39.402411,55.556652,14.317848,92.279986,2.690580,7.892835,15.428382,131.730144,-237.797329,128.397315,92.306645,52.343109,93.357456,-0.065370,0.037768,32.025740,-235.736830,89.865491,1.600162,18.006110,7.697532,12.820470,650.126495,11.249728,184474.896235,0.930785,20.568032,22.626805,5.638259,0.390677,0.076568,102.307064,81.450040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192485,67.465813,59.322731,0.000000,100.000000,0.000000,45.873418,40.595637,0.000000,34.900000,36.617740,1673.583984,19.002650,0.006707,75.345999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.681915,10.747044,94.223764,137.329464,36.241363,39.400953,55.859106,14.321416,92.177155,2.904168,7.900904,15.380782,131.757182,-237.792290,128.406580,92.276802,52.348708,93.397426,-0.065591,0.037739,32.025740,-235.730485,89.689910,2.171309,17.995941,7.639997,34.665669,1748.379044,11.292599,184528.044406,0.936200,20.780133,22.677320,5.670515,0.361457,0.076372,102.301152,81.463228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192001,67.511524,59.292981,0.000000,100.000000,0.000000,45.873418,40.574479,0.000000,34.900000,36.618413,1684.570312,19.073618,0.006733,75.339444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.666292,10.752784,94.220362,137.360142,36.348087,39.398679,55.819158,14.323129,92.305859,3.034658,7.928898,15.421479,131.781573,-237.793194,128.401915,92.244452,52.331837,93.291726,-0.065593,0.037712,32.025740,-235.725832,89.763412,2.202313,18.007047,7.655756,31.825170,1606.265920,11.249928,184501.689428,0.930206,20.560428,22.661249,5.639136,0.376909,0.075210,102.276840,81.481728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227719,67.562711,59.320379,0.000000,100.000000,0.000000,45.873418,40.559813,0.000000,34.900000,36.618942,1684.570312,19.062854,0.006722,75.338447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.697016,10.770553,94.231848,137.388590,36.455895,39.396391,55.826647,14.325697,92.235371,3.130840,7.925260,15.435581,131.795631,-237.792425,128.409810,92.328347,52.307592,93.425704,-0.065612,0.037740,32.025740,-235.724080,90.129662,2.233290,17.993272,7.648147,23.772788,1199.688699,11.261819,184502.640349,0.926730,20.625476,22.681308,5.648258,0.402809,0.076283,102.285550,81.477956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210820,67.567418,59.323231,0.000000,100.000000,0.000000,45.873418,40.564657,0.000000,34.900000,36.619455,1684.570312,19.055894,0.006685,75.339223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.658764,10.771373,94.243011,137.412854,36.535779,39.395605,55.983180,14.324698,92.151182,3.196300,7.913807,15.453425,131.780183,-237.791461,128.425397,92.247163,52.303417,93.359735,-0.065630,0.037724,32.025740,-235.723773,89.724845,2.221000,18.009085,7.687580,12.058420,606.824132,11.268196,184512.424324,0.928259,20.669078,22.630312,5.653349,0.402953,0.075818,102.232833,81.483748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207538,67.528757,59.308163,0.000000,100.000000,0.000000,45.873418,40.546887,0.000000,34.900000,36.620039,1684.570312,19.075367,0.006689,75.340808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.726311,10.771373,94.252337,137.412854,36.590140,39.391810,55.822835,14.323271,92.316625,3.316880,7.917511,15.495531,131.799518,-237.794688,128.441699,92.364547,52.307384,93.380672,-0.065743,0.037723,32.025740,-235.730100,89.774324,2.191607,18.015215,7.641764,8.024624,404.988621,11.254890,184513.250551,0.926341,20.612421,22.740567,5.643634,0.418480,0.074293,102.277358,81.522378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206682,67.513750,59.336053,0.000000,100.000000,0.000000,45.873418,40.566385,0.000000,34.900000,36.620567,1684.570312,19.069868,0.006681,75.339717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.730871,10.759072,94.238686,137.418990,36.631116,39.387238,55.831500,14.325126,92.288898,3.399928,7.950689,15.427213,131.844426,-237.787925,128.481734,92.346030,52.305644,93.380079,-0.065683,0.037750,32.025740,-235.728735,89.760189,2.066137,18.007967,7.669513,10.427525,526.177114,11.272916,184529.618086,0.925945,20.705919,22.702404,5.657263,0.373455,0.075759,102.252926,81.525200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240323,67.500849,59.366267,0.000000,100.000000,0.000000,45.873418,40.528886,0.000000,34.900000,36.621048,1680.908203,19.036151,0.006692,75.340049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.703398,10.760439,94.206692,137.424568,36.661806,39.385741,55.753172,14.315851,92.233369,3.422180,7.923585,15.475115,131.844139,-237.802435,128.479891,92.282971,52.279291,93.331462,-0.065654,0.037774,32.025740,-235.731640,89.662481,1.817488,18.018677,7.669603,16.399984,828.712415,11.241689,184479.258759,0.924607,20.542377,22.711878,5.634975,0.398363,0.075073,102.227663,81.512844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215511,67.465997,59.351060,0.000000,100.000000,0.000000,45.873418,40.525127,0.000000,34.900000,36.621564,1684.570312,19.071887,0.006673,75.344396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.718262,10.773560,94.238371,137.438234,36.697649,39.381131,56.157325,14.318419,92.144740,3.543508,7.961211,15.458192,131.858923,-237.795286,128.510281,92.286029,52.287316,93.334030,-0.065769,0.037777,32.025740,-235.736422,89.906688,1.739575,18.016820,7.689184,38.595900,1936.264800,11.236972,184451.500412,0.924066,20.519054,22.713237,5.632623,0.389282,0.075107,102.256025,81.482113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217251,67.486469,59.367003,0.000000,100.000000,0.000000,45.873418,40.587498,0.000000,34.900000,36.622259,1684.570312,19.108435,0.006685,75.334560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.682304,10.794336,94.241773,137.466961,36.743734,39.377369,55.903990,14.321559,92.191681,3.759240,7.985014,15.506489,131.871435,-237.790838,128.529838,92.238645,52.267708,93.332599,-0.065685,0.037766,32.025740,-235.730669,89.558710,1.739580,18.012583,7.651501,41.198522,2076.198275,11.246852,184474.974326,0.926919,20.586859,22.708377,5.639972,0.380649,0.075398,102.227531,81.497152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241887,67.511988,59.374035,0.000000,100.000000,0.000000,45.873418,40.527486,0.000000,34.900000,36.622830,1684.570312,19.022033,0.006676,75.341447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.709137,10.794336,94.256753,137.466961,36.783147,39.372088,56.052625,14.323557,92.169326,3.967577,7.993496,15.493380,131.899999,-237.793093,128.563568,92.225975,52.287689,93.405444,-0.065617,0.037749,32.025740,-235.724261,89.774119,1.739562,17.990153,7.662517,42.013484,2111.653902,11.241389,184447.236783,0.919317,20.564023,22.702003,5.636852,0.361086,0.075498,102.248781,81.474696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226433,67.553099,59.383763,0.000000,100.000000,0.000000,45.873418,40.546348,0.000000,34.900000,36.623436,1677.246094,19.022700,0.006673,75.344166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.740035,10.800350,94.202691,137.502382,36.825056,39.367501,56.082272,14.320274,92.251358,4.006315,7.974372,15.469955,131.876115,-237.796866,128.565629,92.276475,52.235489,93.409507,-0.065717,0.037746,32.025740,-235.731627,89.824190,1.613807,18.004469,7.630063,39.128626,1965.617409,11.257539,184468.371123,0.925517,20.671828,22.720691,5.649206,0.394132,0.074300,102.212328,81.446786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219083,67.499124,59.391255,0.000000,100.000000,0.000000,45.873418,40.530065,0.000000,34.900000,36.623998,1680.908203,19.071076,0.006683,75.342035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.697872,10.817299,94.214780,137.535850,36.875496,39.362893,56.023643,14.318562,92.083430,4.094058,8.003626,15.393197,131.913460,-237.797597,128.570476,92.174368,52.236354,93.337764,-0.065790,0.037750,32.025740,-235.736116,89.661440,1.487990,17.999889,7.659542,26.717373,1343.545543,11.244837,184418.367264,0.921394,20.606869,22.747470,5.641030,0.360445,0.075669,102.209145,81.446803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212217,67.455620,59.380346,0.000000,100.000000,0.000000,45.873418,40.511157,0.000000,34.900000,36.624543,1680.908203,19.036331,0.006704,75.339589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.745420,10.822767,94.215239,137.562068,36.925090,39.359084,55.820016,14.320988,92.092720,4.112198,7.992529,15.455887,131.919531,-237.794517,128.576182,92.180706,52.231246,93.379532,-0.065900,0.037726,32.025740,-235.730587,89.682466,1.487998,17.974016,7.642576,11.499281,580.377723,11.225748,184421.532274,0.919042,20.538189,22.802279,5.627389,0.345661,0.074952,102.208724,81.470117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234097,67.427186,59.389149,0.000000,100.000000,0.000000,45.873418,40.530171,0.000000,34.900000,36.625157,1680.908203,19.065595,0.006678,75.340118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.619757,10.822767,94.224890,137.562068,36.970047,39.356805,55.927121,14.319133,92.126168,4.150252,7.977392,15.414072,131.926006,-237.797845,128.584237,92.243064,52.238802,93.392368,-0.066131,0.037693,32.025740,-235.730318,89.874933,1.638444,17.991686,7.643189,9.190577,462.967289,11.244966,184425.455153,0.922356,20.657093,22.755362,5.642322,0.343758,0.075575,102.203857,81.436885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213633,67.405846,59.376469,0.000000,100.000000,0.000000,45.873418,40.501906,0.000000,34.900000,36.625734,1680.908203,19.070715,0.006690,75.337910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.643448,10.820033,94.207454,137.586333,36.981782,39.354576,55.910655,14.322415,92.115068,4.231327,7.974267,15.432136,131.945766,-237.798815,128.607573,92.258244,52.227336,93.394181,-0.066480,0.037670,32.025740,-235.731773,89.783746,1.295458,18.011934,7.646578,12.400386,624.842565,11.222523,184392.740700,0.922904,20.547597,22.787284,5.626329,0.369873,0.075792,102.221029,81.442595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211576,67.393794,59.358376,0.000000,100.000000,0.000000,45.873418,40.566189,0.000000,34.900000,36.626284,1680.908203,19.003191,0.006676,75.341771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.759957,10.811012,94.198654,137.585217,36.998413,39.351546,56.118198,14.319418,92.178426,4.310922,8.001750,15.483069,131.971229,-237.792815,128.635469,92.266166,52.263801,93.434770,-0.066532,0.037669,32.025740,-235.733463,90.115062,1.329953,17.993471,7.672055,41.544524,2085.643422,11.279816,184432.347628,0.928343,20.851996,22.787966,5.669451,0.379910,0.075478,102.292215,81.457351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211485,67.399530,59.362596,0.000000,100.000000,0.000000,45.873418,40.551811,0.000000,34.900000,36.626996,1684.570312,19.051621,0.006711,75.345317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.638372,10.811012,94.199173,137.584938,37.009241,39.347749,55.922993,14.313282,92.178991,4.389765,8.010373,15.423491,131.973651,-237.804841,128.653445,92.242428,52.242385,93.450834,-0.066823,0.037684,32.025740,-235.736986,89.699234,1.310301,18.017108,7.683739,40.901011,2060.504802,11.266950,184418.053070,0.927180,20.791735,22.800595,5.660333,0.404199,0.075144,102.263615,81.467777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213253,67.435432,59.367836,0.000000,100.000000,0.000000,45.873418,40.489258,0.000000,34.900000,36.627548,1684.570312,19.042191,0.006703,75.341916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.695192,10.809645,94.220196,137.604741,37.025781,39.341678,55.985462,14.317848,92.303357,4.415459,8.009128,15.474352,131.994714,-237.796511,128.653996,92.203969,52.245856,93.316646,-0.066816,0.037712,32.025740,-235.729806,89.789948,1.123757,18.031821,7.691474,34.677669,1745.036915,11.212182,184323.879240,0.916968,20.500745,22.790175,5.620459,0.381135,0.076212,102.306870,81.422001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204704,67.508855,59.356569,0.000000,100.000000,0.000000,45.873418,40.550601,0.000000,34.900000,36.628101,1684.570312,19.032599,0.006656,75.341115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.658670,10.809645,94.224362,137.604741,37.036632,39.337142,56.155658,14.323129,92.176253,4.433844,8.008756,15.466474,132.004573,-237.791395,128.646406,92.228480,52.260333,93.381509,-0.066671,0.037735,32.025740,-235.725506,89.953982,1.089377,17.995003,7.677681,21.251098,1066.148862,11.266526,184374.314869,0.927089,20.795033,22.821896,5.661562,0.360112,0.075734,102.346114,81.479383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214867,67.550250,59.386473,0.000000,100.000000,0.000000,45.873418,40.517035,0.000000,34.900000,36.628648,1680.908203,19.013487,0.006688,75.344251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.613853,10.807458,94.202629,137.618128,37.051961,39.332557,56.246449,14.323557,92.123237,4.529281,8.006418,15.374476,132.000230,-237.789495,128.643212,92.214240,52.258096,93.388630,-0.066926,0.037699,32.025740,-235.726058,89.676550,1.510228,18.028684,7.673949,18.108768,907.034474,11.240349,184317.164816,0.922625,20.655928,22.732299,5.643553,0.394627,0.075665,102.380783,81.456343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192763,67.575543,59.358620,0.000000,100.000000,0.000000,45.873418,40.534823,0.000000,34.900000,36.629191,1684.570312,19.107227,0.006673,75.341174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.709754,10.817573,94.178339,137.632911,37.072352,39.327979,55.889107,14.319133,92.277511,4.639530,8.003246,15.401240,132.029055,-237.795881,128.658162,92.216336,52.266505,93.399877,-0.067091,0.037675,32.025740,-235.732278,89.350867,1.717124,18.020967,7.698181,17.397011,876.955316,11.255948,184302.374169,0.921824,20.744421,22.759465,5.656176,0.378129,0.074981,102.367527,81.519733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202927,67.641070,59.374102,0.000000,100.000000,0.000000,45.873418,40.555849,0.000000,34.900000,36.629741,1684.570312,19.070445,0.006696,75.337058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.651165,10.819213,94.221219,137.646577,37.060026,39.325098,56.159339,14.323985,92.170735,4.716404,8.005060,15.486661,132.031580,-237.793483,128.660308,92.213202,52.262307,93.310866,-0.067101,0.037698,32.025740,-235.728407,89.525404,1.717670,18.004235,7.671244,19.447914,975.620767,11.273515,184301.442650,0.922811,20.851032,22.766272,5.670125,0.399984,0.075943,102.366765,81.514041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218926,67.674575,59.343043,0.000000,100.000000,0.000000,45.873418,40.504600,0.000000,34.900000,36.630331,1684.570312,19.109769,0.006692,75.339009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.643000,10.817026,94.213833,137.658013,37.060741,39.322019,55.477081,14.321844,92.285616,4.845565,7.989858,15.490206,132.045042,-237.795951,128.680041,92.262236,52.254119,93.385775,-0.067324,0.037720,32.025740,-235.731037,89.440868,1.717790,18.013863,7.687760,6.652954,337.855428,11.226997,184236.507414,0.923072,20.628613,22.765082,5.636129,0.344986,0.076464,102.330657,81.506132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215097,67.710267,59.354256,0.000000,100.000000,0.000000,45.873418,40.532227,0.000000,34.900000,36.631080,1673.583984,19.064459,0.006665,75.342291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.706878,10.817026,94.199731,137.658013,37.054566,39.318160,55.607525,14.320560,92.172540,4.811011,7.999805,15.379276,132.054187,-237.795436,128.675623,92.191686,52.247955,93.344007,-0.067406,0.037715,32.025740,-235.733628,89.377910,1.717942,18.031118,7.647822,8.010882,405.860481,11.256019,184252.087336,0.921936,20.772189,22.712137,5.658536,0.368069,0.076058,102.283663,81.474795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207882,67.732580,59.340579,0.000000,100.000000,0.000000,45.873418,40.531232,0.000000,34.900000,36.631629,1673.583984,19.071490,0.006682,75.338464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.572819,10.820306,94.168115,137.671958,37.063144,39.312861,55.575517,14.317563,92.137019,4.822814,8.027570,15.450351,132.066124,-237.796470,128.693436,92.298537,52.252058,93.333338,-0.067353,0.037727,32.025740,-235.739402,89.572009,1.717959,18.008183,7.682838,9.015272,457.009581,11.258277,184246.087455,0.933673,20.789815,22.768417,5.660868,0.342581,0.075893,102.325514,81.472208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227752,67.749156,59.362718,0.000000,100.000000,0.000000,45.873418,40.496248,0.000000,34.900000,36.632197,1673.583984,19.058689,0.006727,75.418013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.659109,10.825500,94.203836,137.695387,37.094919,39.309017,55.672847,14.317420,92.177736,4.788270,8.001124,15.443385,132.056363,-237.799393,128.640112,92.169804,52.181405,93.392614,-0.067285,0.037739,32.025740,-235.736931,89.008479,1.642131,18.026791,7.657252,12.468245,630.945583,11.227055,184203.935000,0.927680,20.635026,22.747768,5.638380,0.360371,0.075118,102.354417,81.424428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194850,67.731174,59.306948,0.000000,100.000000,0.000000,45.873418,40.566009,0.000000,34.900000,36.632756,1673.583984,19.071635,0.006708,75.340833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.748683,10.835342,94.199692,137.727741,37.106531,39.306707,55.500391,14.324128,92.135412,4.863143,8.063023,15.469098,132.081723,-237.793995,128.689668,92.222145,52.226223,93.283421,-0.067623,0.037734,32.025740,-235.729734,89.486062,1.691457,18.010545,7.705971,18.933461,961.089773,11.284511,184236.918377,0.935922,20.963699,22.736815,5.682082,0.370343,0.074289,102.373105,81.430056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242414,67.769252,59.343824,0.000000,100.000000,0.000000,45.873418,40.521482,0.000000,34.900000,36.633335,1677.246094,19.020122,0.006743,75.341498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.778967,10.835342,94.195093,137.727741,37.113866,39.303424,55.524986,14.324413,92.163972,4.889120,8.058075,15.393850,132.109464,-237.789129,128.727235,92.188857,52.235898,93.328597,-0.067705,0.037737,32.025740,-235.726508,89.231657,1.827490,18.028828,7.661183,22.203803,1126.597798,11.246684,184231.287510,0.929164,20.759211,22.845522,5.654794,0.357579,0.075670,102.365840,81.441040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209884,67.733337,59.319377,0.000000,100.000000,0.000000,45.873418,40.473066,0.000000,34.900000,36.633935,1677.246094,19.047384,0.006720,75.381260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.771834,10.852017,94.189001,137.762605,37.120096,39.297990,55.354851,14.320845,92.137523,4.875654,8.053292,15.433653,132.123722,-237.795805,128.726784,92.256185,52.234712,93.340374,-0.067820,0.037741,32.025740,-235.730076,89.238858,1.607097,18.037302,7.702401,14.352771,730.482894,11.205359,184154.688917,0.926824,20.552293,22.730592,5.624305,0.381874,0.076281,102.381911,81.454224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208157,67.735351,59.341315,0.000000,100.000000,0.000000,45.873418,40.452247,0.000000,34.900000,36.634563,1677.246094,19.068407,0.006681,75.416624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.657469,10.860765,94.206237,137.791892,37.134866,39.291894,55.982658,14.321559,92.012553,4.892680,8.061325,15.382874,132.157202,-237.795582,128.755736,92.184047,52.214850,93.328518,-0.068038,0.037749,32.025740,-235.730179,89.508294,1.212400,18.021724,7.650996,8.402759,422.861744,11.190352,184119.700382,0.924594,20.479215,22.749931,5.613879,0.396975,0.074610,102.470310,81.519782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198400,67.736394,59.327083,0.000000,100.000000,0.000000,45.873418,40.449968,0.000000,34.900000,36.635368,1680.908203,19.050575,0.006672,75.343135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
