OSU 80 Ton Compressor Load Stand
16.696123,10.859398,94.188583,137.832335,37.120848,39.290472,55.884570,14.320132,92.062119,4.882546,8.045209,15.340188,132.162292,-237.797009,128.745692,92.200222,52.218078,93.277303,-0.068025,0.037774,32.025740,-235.731606,89.494304,1.271028,18.016622,7.702292,13.017203,656.229513,11.192024,184105.717082,0.927757,20.513093,22.758681,5.615903,0.395149,0.075587,102.506531,81.511028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201370,67.771406,59.334907,0.000000,100.000000,0.000000,45.873418,40.511842,0.000000,34.900000,36.635954,1680.908203,19.065054,0.006673,75.413445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.699561,10.841083,94.160754,137.849349,37.070133,39.288920,56.153664,14.320988,92.020481,4.895220,8.028744,15.423725,132.177793,-237.799915,128.765141,92.231229,52.214191,93.255795,-0.068145,0.037804,32.025740,-235.731567,89.801735,0.935206,18.011970,7.659632,25.890215,1298.935391,11.243751,184145.017870,0.923795,20.798454,22.770928,5.655495,0.384610,0.074352,102.512058,81.520373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184778,67.813863,59.320126,0.000000,100.000000,0.000000,45.873418,40.490119,0.000000,34.900000,36.636535,1684.570312,19.077819,0.006689,75.419300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.697031,10.841083,94.163355,137.849349,37.035790,39.287351,56.273594,14.318705,92.218245,4.924414,8.029701,15.403086,132.180519,-237.799581,128.778370,92.263334,52.196881,93.246656,-0.068292,0.037819,32.025740,-235.728459,89.594688,0.526573,18.014530,7.692502,36.197087,1812.170109,11.224390,184118.208346,0.923147,20.703428,22.734808,5.641345,0.408233,0.074623,102.510923,81.499560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177321,67.839259,59.305063,0.000000,100.000000,0.000000,45.873418,40.488728,0.000000,34.900000,36.637050,1680.908203,19.044697,0.006678,75.416155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.726627,10.836709,94.172343,137.851859,37.014822,39.285055,56.064369,14.317563,92.139307,4.936484,8.020813,15.387650,132.197260,-237.803504,128.792458,92.238724,52.168880,93.321094,-0.068518,0.037838,32.025740,-235.732705,89.616878,0.495598,18.010978,7.650527,41.076703,2064.137550,11.219875,184103.627294,0.918448,20.676791,22.724878,5.638517,0.330217,0.075312,102.471725,81.513862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166214,67.860998,59.312600,0.000000,100.000000,0.000000,45.873418,40.487686,0.000000,34.900000,36.637607,1684.570312,19.063954,0.006660,75.403208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.635983,10.843270,94.191516,137.860506,37.000721,39.284271,56.115005,14.323557,92.105586,4.975919,8.028338,15.314049,132.195812,-237.794402,128.827916,92.142041,52.165484,93.250691,-0.068533,0.037826,32.025740,-235.728181,89.413049,0.464640,18.007084,7.697352,42.977736,2157.717153,11.220783,184109.023450,0.916599,20.682912,22.736314,5.639527,0.379683,0.074681,102.455331,81.500347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188750,67.876081,59.308393,0.000000,100.000000,0.000000,45.873418,40.472400,0.000000,34.900000,36.638177,1684.570312,19.112131,0.006675,75.335583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.722212,10.850651,94.161086,137.875010,36.989434,39.281977,56.184566,14.319418,92.060588,5.065625,8.030618,15.345972,132.240596,-237.795923,128.839855,92.139043,52.167242,93.263367,-0.068662,0.037745,32.025740,-235.727582,89.577617,0.540524,18.043595,7.677735,42.115277,2111.799212,11.207206,184102.771255,0.918259,20.606947,22.812132,5.630086,0.338412,0.075929,102.485370,81.510233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189883,67.826464,59.316440,0.000000,100.000000,0.000000,45.873418,40.518329,0.000000,34.900000,36.638773,1684.570312,19.070715,0.006653,75.342726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.692081,10.849830,94.174600,137.869989,36.963043,39.281183,55.590123,14.321131,91.952797,5.129147,8.015157,15.446446,132.235747,-237.795847,128.839261,92.192583,52.164316,93.299033,-0.068733,0.037413,32.025740,-235.728647,89.389739,0.540549,18.020733,7.700111,21.619130,1095.646780,11.249759,184143.935305,0.922638,20.833090,22.770305,5.661914,0.352117,0.075730,102.481011,81.497990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176371,67.759678,59.277814,0.000000,100.000000,0.000000,45.873418,40.467523,0.000000,34.900000,36.639568,1677.246094,19.064711,0.006678,75.334466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.714235,10.849830,94.184278,137.869989,36.921721,39.279650,55.460683,14.320417,92.011738,5.153458,8.050988,15.436311,132.256113,-237.798032,128.856600,92.141183,52.204112,93.384184,-0.068790,0.037153,32.025740,-235.731648,89.243977,0.540540,18.057569,7.677374,21.763308,1105.527856,11.207912,184097.383323,0.916507,20.631563,22.776690,5.630899,0.392879,0.075928,102.528534,81.476249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187847,67.762436,59.308450,0.000000,100.000000,0.000000,45.873418,40.486096,0.000000,34.900000,36.640144,1673.583984,19.107605,0.006653,75.340919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.690469,10.854204,94.183955,137.874452,36.900041,39.275057,55.323248,14.323699,92.262465,5.211195,8.046761,15.468345,132.250549,-237.793932,128.846740,92.125886,52.196676,93.281523,-0.068783,0.036874,32.025740,-235.730652,89.529687,0.617829,18.050988,7.693331,20.356833,1036.650943,11.222328,184108.793401,0.928030,20.703646,22.802529,5.641873,0.405796,0.075457,102.492742,81.451462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174814,67.717345,59.291410,0.000000,100.000000,0.000000,45.873418,40.471703,0.000000,34.900000,36.640738,1677.246094,19.044679,0.006691,75.341720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.687066,10.863226,94.169062,137.890071,36.882734,39.272014,55.508618,14.323985,92.092449,5.201172,8.056316,15.435655,132.266799,-237.791520,128.871214,92.219884,52.176999,93.342534,-0.068649,0.036621,32.025740,-235.724976,89.039517,0.695139,18.026610,7.695819,20.791510,1055.250616,11.212512,184065.059700,0.928874,20.650032,22.817404,5.634974,0.341827,0.075682,102.517754,81.479127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174396,67.731488,59.285767,0.000000,100.000000,0.000000,45.873418,40.484225,0.000000,34.900000,36.641320,1677.246094,19.065937,0.006700,75.341933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.713994,10.861585,94.148771,137.902902,36.842444,39.268179,55.477166,14.319561,91.966591,5.203946,8.049159,15.440653,132.292400,-237.801179,128.913624,92.155158,52.193037,93.237064,-0.068856,0.036368,32.025740,-235.731197,90.326006,0.695329,18.042369,7.688445,20.610906,1046.677330,11.222080,184060.767447,0.932465,20.711921,22.758920,5.642978,0.370098,0.075941,102.465727,81.477015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175708,67.763590,59.298729,0.000000,100.000000,0.000000,45.873418,40.484087,0.000000,34.900000,36.641938,1673.583984,19.095273,0.006691,75.338191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.654917,10.861585,94.145711,137.902902,36.827697,39.265916,55.498827,14.331548,92.073535,5.297739,8.054652,15.429249,132.295082,-237.785593,128.934576,92.246190,52.208042,93.238278,-0.068958,0.036129,32.025740,-235.719210,90.604268,0.947912,18.055856,7.699822,16.903398,858.065024,11.221932,184065.509147,0.929497,20.729184,22.817780,5.643237,0.354432,0.075958,102.451897,81.532037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198108,67.821806,59.328317,0.000000,100.000000,0.000000,45.873418,40.466022,0.000000,34.900000,36.642520,1673.583984,19.107461,0.006691,75.338532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.633970,10.856938,94.154064,137.908201,36.812141,39.264374,55.856836,14.320560,91.713444,5.532169,8.037160,15.404291,132.320987,-237.794618,128.953203,92.204724,52.204867,93.253408,-0.069152,0.035799,32.025740,-235.732812,90.956961,0.947910,18.024843,7.653628,17.741328,894.828439,11.207163,184023.837506,0.928368,20.662372,22.733995,5.632931,0.346251,0.074700,102.417722,81.507683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178150,67.828024,59.314242,0.000000,100.000000,0.000000,45.873418,40.462423,0.000000,34.900000,36.643284,1684.570312,19.071941,0.006697,75.341720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.699405,10.841356,94.166294,137.914338,36.781223,39.263632,55.708186,14.323414,91.946745,5.668318,8.043244,15.468384,132.326015,-237.793073,128.971071,92.130979,52.182714,93.233735,-0.069215,0.035565,32.025740,-235.724403,90.841851,0.964376,18.023762,7.658028,18.231425,922.001398,11.233099,184028.812623,0.931383,20.805461,22.719770,5.652728,0.383404,0.074734,102.356052,81.487923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166932,67.863382,59.322956,0.000000,100.000000,0.000000,45.873418,40.504269,0.000000,34.900000,36.643811,1684.570312,19.098608,0.006712,75.333060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.631360,10.827414,94.130301,137.912385,36.763541,39.259868,55.668173,14.314138,92.063153,5.821553,8.003981,15.437667,132.338496,-237.803984,128.957963,92.133600,52.146840,93.237518,-0.069163,0.035363,32.025740,-235.734823,90.687853,0.980779,18.053404,7.671911,16.834383,851.962006,11.242711,184030.965996,0.926581,20.851646,22.732668,5.660348,0.427315,0.075563,102.392975,81.492165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162055,67.878049,59.330673,0.000000,100.000000,0.000000,45.873418,40.466659,0.000000,34.900000,36.644384,1677.246094,19.111843,0.006674,75.337731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.637035,10.821947,94.131281,137.902344,36.728717,39.257552,55.671218,14.330264,92.014557,5.948363,8.032786,15.468087,132.355416,-237.785241,128.986604,92.177269,52.203648,93.314696,-0.069131,0.035089,32.025740,-235.722291,91.068802,0.906505,18.032560,7.684136,15.287611,773.639947,11.213102,184006.566509,0.925207,20.677440,22.742179,5.638901,0.368287,0.075248,102.486927,81.508143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168172,67.872943,59.349597,0.000000,100.000000,0.000000,45.873418,40.501297,0.000000,34.900000,36.644901,1684.570312,19.069471,0.006656,75.338132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.704542,10.821947,94.140033,137.902344,36.671042,39.253678,55.740415,14.320560,91.969714,6.065291,7.999612,15.439865,132.342524,-237.793637,128.986092,92.070919,52.195640,93.311195,-0.069215,0.034995,32.025740,-235.727094,90.873913,1.076290,18.051763,7.651302,16.246733,821.156298,11.240001,184037.023363,0.929699,20.828461,22.780483,5.659808,0.397692,0.075218,102.555718,81.556492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149349,67.841611,59.377378,0.000000,100.000000,0.000000,45.873418,40.494875,0.000000,34.900000,36.645443,1684.570312,19.077531,0.006701,75.333154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.678901,10.820033,94.143186,137.906249,36.588671,39.249068,55.656148,14.321844,91.916247,6.200779,8.027377,15.497678,132.367285,-237.794970,129.005124,92.129898,52.200591,93.343495,-0.069218,0.034973,32.025740,-235.731527,91.434016,0.925992,18.042026,7.670288,14.212724,719.439338,11.236709,183982.760618,0.929250,20.809215,22.773254,5.657936,0.336640,0.075408,102.659104,81.583788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145608,67.800839,59.391952,0.000000,100.000000,0.000000,45.873418,40.458312,0.000000,34.900000,36.645996,1684.570312,19.100700,0.006670,75.339146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.701510,10.823860,94.131535,137.920474,36.510468,39.246018,55.710957,14.316421,92.057101,6.330799,8.010799,15.474062,132.365614,-237.795812,129.004612,92.117793,52.208463,93.223641,-0.069179,0.034972,32.025740,-235.732049,91.553083,0.916345,18.021490,7.673894,13.858917,700.839665,11.205517,183940.502579,0.924097,20.645598,22.779014,5.635595,0.370294,0.075818,102.663330,81.552503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152952,67.727067,59.390933,0.000000,100.000000,0.000000,45.873418,40.468033,0.000000,34.900000,36.646554,1680.908203,19.046681,0.006652,75.339009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.696939,10.829054,94.104804,137.913222,36.409720,39.242922,56.011186,14.320703,91.863950,6.567429,8.053004,15.433185,132.397089,-237.793003,129.014071,92.087360,52.212822,93.214373,-0.069367,0.034989,32.025740,-235.732996,91.145225,0.916117,18.037014,7.689779,32.596224,1639.541897,11.216050,183925.999955,0.926865,20.705768,22.794805,5.644448,0.361652,0.075974,102.708602,81.541976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154759,67.683940,59.416686,0.000000,100.000000,0.000000,45.873418,40.465114,0.000000,34.900000,36.647315,1677.246094,19.076918,0.006658,75.339964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.632657,10.838622,94.124682,137.883656,36.334328,39.240621,56.187569,14.320845,92.003668,6.705445,8.066782,15.396942,132.415638,-237.798913,129.033859,92.137374,52.211172,93.224800,-0.069425,0.034996,32.025740,-235.730403,90.990857,0.807391,18.062870,7.677068,23.462793,1176.439109,11.204163,183897.704714,0.924584,20.654849,22.709943,5.636109,0.369495,0.075996,102.696256,81.563306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178409,67.727187,59.433540,0.000000,100.000000,0.000000,45.873418,40.453869,0.000000,34.900000,36.647897,1677.246094,19.108615,0.006666,75.336751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.748722,10.838622,94.136682,137.883656,36.266255,39.238361,56.064410,14.316421,92.104007,6.818607,8.050064,15.338102,132.408245,-237.798756,129.048579,92.097909,52.197293,93.187075,-0.069373,0.035024,32.025740,-235.734173,91.335103,0.294017,18.074463,7.703915,15.141114,760.852672,11.203585,183884.529763,0.919830,20.671107,22.699628,5.636051,0.338240,0.074803,102.718337,81.601889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188749,67.752522,59.440790,0.000000,100.000000,0.000000,45.873418,40.486192,0.000000,34.900000,36.648498,1677.246094,19.079784,0.006680,75.342785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.660538,10.847097,94.111729,137.869152,36.209427,39.235593,56.297306,14.322415,92.024196,6.931144,8.065094,15.367161,132.422373,-237.790800,129.052275,92.185555,52.213371,93.285952,-0.069436,0.035064,32.025740,-235.728179,92.024079,0.297779,18.061950,7.663924,8.656150,433.178750,11.233799,183907.603537,0.920604,20.836517,22.707979,5.659028,0.412640,0.074534,102.704325,81.595313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193532,67.766466,59.436141,0.000000,100.000000,0.000000,45.873418,40.423036,0.000000,34.900000,36.649099,1677.246094,19.117414,0.006698,75.337066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.680515,10.861859,94.123172,137.875568,36.164160,39.231294,55.998988,14.322843,91.903190,7.048082,8.061292,15.486981,132.416813,-237.797079,129.037370,92.007033,52.200832,93.191864,-0.069603,0.035082,32.025740,-235.729222,91.256519,0.297490,18.066746,7.704168,6.533578,328.700901,11.181368,183855.169134,0.915910,20.555478,22.697608,5.620529,0.358903,0.075696,102.667325,81.580337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184240,67.731780,59.449341,0.000000,100.000000,0.000000,45.873418,40.468981,0.000000,34.900000,36.649676,1680.908203,19.094010,0.006667,75.413905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.646544,10.876621,94.114561,137.860785,36.114128,39.229044,56.239617,14.318134,91.913844,7.174681,8.053248,15.467490,132.418502,-237.797208,129.044115,92.107771,52.187202,93.240861,-0.069603,0.035090,32.025740,-235.730500,91.360800,0.538229,18.062365,7.669477,6.109139,306.032550,11.218967,183874.364566,0.917109,20.777341,22.745070,5.648781,0.355201,0.075794,102.653273,81.570447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168193,67.747741,59.469024,0.000000,100.000000,0.000000,45.873418,40.457231,0.000000,34.900000,36.650312,1673.583984,19.097653,0.006689,75.408859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.630914,10.876621,94.136379,137.860785,36.053811,39.228297,56.011545,14.317135,92.048172,7.424855,8.070583,15.325658,132.440572,-237.799352,129.051125,92.134315,52.170306,93.255860,-0.069624,0.035104,32.025740,-235.735420,91.458512,0.652255,18.072426,7.687904,9.646463,485.199710,11.209976,183860.233299,0.920776,20.743686,22.697149,5.642702,0.376861,0.076513,102.648932,81.536117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184410,67.727373,59.472442,0.000000,100.000000,0.000000,45.873418,40.475262,0.000000,34.900000,36.650955,1673.583984,19.143756,0.006669,75.336845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.754066,10.887829,94.150451,137.846002,35.976746,39.228262,55.588968,14.321273,91.957353,7.557898,8.073631,15.348801,132.443785,-237.794559,129.049689,92.134542,52.180428,93.292973,-0.069666,0.035109,32.025740,-235.727197,91.744426,0.726502,18.096821,7.666502,13.455838,681.949373,11.224577,183880.654677,0.918767,20.840811,22.742271,5.653700,0.393961,0.076393,102.638893,81.576186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186613,67.696295,59.466510,0.000000,100.000000,0.000000,45.873418,40.457828,0.000000,34.900000,36.651794,1680.908203,19.155548,0.006707,75.336631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.742862,10.887556,94.117620,137.847954,35.921486,39.225219,55.623666,14.320274,92.096420,7.680632,8.081999,15.395397,132.455327,-237.793595,129.044963,92.157012,52.199879,93.211659,-0.069711,0.035087,32.025740,-235.729993,91.732495,1.038471,18.085462,7.715815,11.341204,574.420015,11.233006,183895.643934,0.923394,20.878750,22.768804,5.660325,0.424964,0.075028,102.595287,81.453738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168269,67.661274,59.485374,0.000000,100.000000,0.000000,45.873418,40.415423,0.000000,34.900000,36.652397,1677.246094,19.080956,0.006712,75.341362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.634357,10.886736,94.097106,137.848791,35.891561,39.219135,55.561420,14.317135,91.909413,7.828663,8.077517,15.344176,132.465530,-237.800987,129.077737,92.161859,52.190081,93.322135,-0.069656,0.035099,32.025740,-235.732479,91.204311,1.055478,18.088617,7.684244,5.367748,272.175333,11.178415,183839.740162,0.923312,20.591783,22.782523,5.619558,0.406318,0.075721,102.688359,81.512233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190851,67.642704,59.471038,0.000000,100.000000,0.000000,45.873418,40.420620,0.000000,34.900000,36.653002,1677.246094,19.152050,0.006650,75.333427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.698913,10.888649,94.107719,137.854091,35.870905,39.216275,55.505236,14.315422,92.055285,7.946412,8.082715,15.435052,132.473221,-237.803681,129.108764,92.115490,52.185306,93.242884,-0.069761,0.035125,32.025740,-235.736642,91.326762,0.919426,18.107675,7.713057,7.790021,395.398165,11.180286,183816.861496,0.923307,20.618563,22.710826,5.621358,0.388403,0.075980,102.654283,81.471594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192878,67.639741,59.481851,0.000000,100.000000,0.000000,45.873418,40.475588,0.000000,34.900000,36.653603,1680.908203,19.094191,0.006666,75.338472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.612582,10.888649,94.136948,137.854091,35.851687,39.213995,55.725240,14.319704,91.984875,8.027113,8.092335,15.372247,132.518362,-237.794329,129.117963,92.115860,52.152976,93.221536,-0.069682,0.035122,32.025740,-235.729094,91.168700,0.909827,18.088022,7.698127,5.193877,262.584877,11.226312,183842.639258,0.930480,20.880505,22.791599,5.656793,0.378416,0.077250,102.622600,81.447326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208529,67.647931,59.482575,0.000000,100.000000,0.000000,45.873418,40.440371,0.000000,34.900000,36.654214,1677.246094,19.099654,0.006693,75.340663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.607348,10.889469,94.133517,137.857717,35.852061,39.209420,55.627250,14.317420,92.059407,8.126367,8.065365,15.410573,132.512515,-237.795958,129.134232,92.126289,52.164465,93.218273,-0.069651,0.035106,32.025740,-235.735624,91.080432,1.044208,18.100986,7.703951,21.378215,1082.714195,11.196924,183804.545060,0.927606,20.725925,22.745466,5.635560,0.364182,0.076038,102.629436,81.524744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205990,67.654958,59.470014,0.000000,100.000000,0.000000,45.873418,40.445676,0.000000,34.900000,36.655023,1684.570312,19.147398,0.006661,75.332949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.758598,10.882635,94.113823,137.864969,35.864739,39.205643,55.554481,14.316707,91.997568,8.228089,8.057222,15.405799,132.511698,-237.799943,129.142733,92.084831,52.161335,93.223600,-0.069640,0.035103,32.025740,-235.730294,90.532647,1.059811,18.148622,7.694034,20.768573,1053.216277,11.237644,183853.733246,0.928895,20.935314,22.764077,5.666606,0.375612,0.075514,102.605303,81.445984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198467,67.669890,59.453464,0.000000,100.000000,0.000000,45.873418,40.487352,0.000000,34.900000,36.655604,1684.570312,19.196964,0.006700,75.334739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.669105,10.880448,94.128949,137.878357,35.863388,39.203378,55.512147,14.322130,92.087325,8.325285,8.048429,15.478471,132.515402,-237.794684,129.130528,92.073956,52.152073,93.325988,-0.069787,0.035089,32.025740,-235.731569,90.511638,1.002204,18.128969,7.703500,25.139186,1275.831110,11.238487,183827.130553,0.930730,20.948856,22.750491,5.668185,0.346869,0.076579,102.640532,81.480434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203690,67.647660,59.460250,0.000000,100.000000,0.000000,45.873418,40.406301,0.000000,34.900000,36.656205,1688.232422,19.171758,0.006671,75.335830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.634980,10.877714,94.114826,137.902344,35.846902,39.203410,55.463909,14.323414,91.762551,8.430718,8.085441,15.373521,132.547936,-237.788329,129.154259,92.153144,52.174352,93.289563,-0.069708,0.035089,32.025740,-235.727671,91.071742,1.013473,18.109496,7.711290,29.293997,1487.983626,11.167190,183742.030575,0.923080,20.575650,22.757044,5.615853,0.398894,0.075409,102.711493,81.531018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217022,67.693471,59.443258,0.000000,100.000000,0.000000,45.873418,40.450328,0.000000,34.900000,36.656797,1684.570312,19.170027,0.006629,75.387610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.746217,10.877714,94.138234,137.902344,35.853856,39.203382,55.585138,14.321416,91.999336,8.521674,8.027997,15.438610,132.506865,-237.798997,129.152641,92.105675,52.168972,93.269282,-0.069687,0.035087,32.025740,-235.729832,91.250361,1.164301,18.128086,7.686642,26.895294,1363.162385,11.208101,183776.423627,0.928895,20.789924,22.832080,5.646911,0.414126,0.076636,102.740388,81.402593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216537,67.644720,59.431621,0.000000,100.000000,0.000000,45.873418,40.464362,0.000000,34.900000,36.657386,1684.570312,19.178212,0.006639,75.338899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.663337,10.877168,94.099399,137.938325,35.821471,39.201089,55.427468,14.323985,92.099803,8.600808,8.076294,15.436792,132.551922,-237.793810,129.169525,92.156648,52.228327,93.292419,-0.069756,0.035092,32.025740,-235.726936,91.068070,1.126379,18.138705,7.731736,19.597565,996.109469,11.222541,183775.165855,0.931685,20.869970,22.786408,5.657646,0.379719,0.075475,102.790754,81.601980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229192,67.647412,59.452649,0.000000,100.000000,0.000000,45.873418,40.403905,0.000000,34.900000,36.657982,1684.570312,19.132289,0.006662,75.342811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.732943,10.888103,94.075780,137.949761,35.805690,39.198778,55.378459,14.320560,91.995211,8.653245,8.089416,15.490058,132.550900,-237.791673,129.189083,92.154364,52.191719,93.264998,-0.069708,0.035263,32.025740,-235.728401,91.457042,1.088417,18.111624,7.693043,16.164083,822.318778,11.173769,183729.813216,0.923217,20.600620,22.778761,5.621463,0.391019,0.075772,102.846145,81.516681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216050,67.582646,59.453753,0.000000,100.000000,0.000000,45.873418,40.444378,0.000000,34.900000,36.658579,1684.570312,19.151041,0.006633,75.331935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.670156,10.894664,94.119182,137.974307,35.824360,39.194228,55.589697,14.312854,91.764576,8.708502,8.102274,15.354514,132.552506,-237.800034,129.189531,92.121233,52.154434,93.356216,-0.069887,0.035561,32.025740,-235.741335,90.831454,1.281163,18.120062,7.740589,7.626975,386.534259,11.207854,183714.978785,0.930588,20.800626,22.734270,5.647092,0.386274,0.075184,102.820585,81.466338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210714,67.436217,59.408383,0.000000,100.000000,0.000000,45.873418,40.452127,0.000000,34.900000,36.659422,1673.583984,19.172425,0.006653,75.335251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.619280,10.904778,94.130131,137.994389,35.839829,39.191980,55.611048,14.320132,91.852428,8.804873,8.117120,15.407924,132.580883,-237.796682,129.213749,92.131608,52.166946,93.294443,-0.069984,0.035818,32.025740,-235.729973,91.711305,1.325702,18.122532,7.705754,6.657546,337.274188,11.174240,183703.347018,0.927344,20.643075,22.753262,5.622190,0.407586,0.075648,102.823990,81.513631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230798,67.392663,59.411123,0.000000,100.000000,0.000000,45.873418,40.436894,0.000000,34.900000,36.660053,1673.583984,19.151690,0.006633,75.335217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.662999,10.906692,94.108747,138.016146,35.863389,39.189713,55.945858,14.317991,91.921873,8.906209,8.117346,15.346169,132.593567,-237.796205,129.207841,92.092471,52.138763,93.299159,-0.069957,0.036082,32.025740,-235.734237,90.993713,1.226402,18.142420,7.728058,-0.545180,-27.453769,11.204737,183738.001539,0.927354,20.801590,22.849129,5.645969,0.395282,0.074817,102.768651,81.486821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224064,67.363022,59.415539,0.000000,100.000000,0.000000,45.873418,40.460681,0.000000,34.900000,36.660701,1677.246094,19.144207,0.006695,75.333708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.670132,10.906692,94.131886,138.016146,35.909335,39.187439,56.084772,14.321559,92.017620,9.037588,8.116968,15.443301,132.599387,-237.791329,129.249026,92.090986,52.185450,93.305338,-0.070133,0.036342,32.025740,-235.728382,91.155871,1.487611,18.131475,7.685326,2.623916,131.805929,11.228249,183745.550856,0.929926,20.935165,22.796950,5.663911,0.339351,0.075356,102.736343,81.540919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237374,67.381355,59.415601,0.000000,100.000000,0.000000,45.873418,40.434583,0.000000,34.900000,36.661324,1677.246094,19.169486,0.006709,75.336631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.599846,10.901771,94.148268,138.018377,35.941606,39.187445,56.118083,14.321844,92.001235,9.072755,8.118226,15.414185,132.598162,-237.792189,129.254011,92.158093,52.160375,93.295992,-0.070157,0.036583,32.025740,-235.726953,91.085998,1.798225,18.146080,7.706872,11.696725,587.207290,11.206213,183735.779345,0.921784,20.830969,22.828160,5.647768,0.406371,0.074964,102.665146,81.526526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222768,67.420411,59.405869,0.000000,100.000000,0.000000,45.873418,40.429739,0.000000,34.900000,36.661324,1680.908203,19.150193,0.006681,75.334611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.725619,10.897671,94.146765,138.027303,35.979850,39.185899,55.917384,14.318277,91.958932,9.055684,8.079825,15.421663,132.609073,-237.800664,129.275062,92.185491,52.159653,93.260919,-0.070212,0.036839,32.025740,-235.730684,91.098420,1.929654,18.134234,7.696342,15.597475,785.845982,11.203989,183690.439456,0.919038,20.813676,22.785442,5.646739,0.344534,0.075154,102.679252,81.542612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231575,67.451712,59.419020,0.000000,100.000000,0.000000,45.873418,40.464685,0.000000,34.900000,37.661324,1680.908203,19.180574,0.006680,75.333529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.686478,10.894664,94.129535,138.021166,36.011768,39.184381,56.040815,14.318847,92.067535,9.039831,8.110079,15.345076,132.609926,-237.798948,129.295724,92.114841,52.175466,93.222149,-0.070201,0.036828,32.025740,-235.733707,91.061138,1.929690,18.125129,7.737325,22.462105,1129.213377,11.237093,183736.008639,0.922534,20.979397,22.804516,5.671635,0.404265,0.074420,102.634614,81.514901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222523,67.528374,59.418730,0.000000,100.000000,0.000000,45.873418,40.397645,0.000000,34.900000,37.661732,1680.908203,19.186470,0.006685,75.336248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.671768,10.894664,94.105328,138.021166,36.050830,39.182841,55.946821,14.318277,92.056014,9.054447,8.112524,15.435470,132.613609,-237.799028,129.274956,92.161370,52.152799,93.290955,-0.070128,0.036826,32.025740,-235.734932,90.993346,1.913263,18.117664,7.692700,24.403974,1228.895998,11.179236,183672.245092,0.918545,20.670346,22.782707,5.628896,0.398616,0.074534,102.629627,81.550320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222325,67.562300,59.423991,0.000000,100.000000,0.000000,45.873418,40.415604,0.000000,34.900000,37.662331,1680.908203,19.148498,0.006651,75.336580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.614490,10.909426,94.126193,138.044039,36.070313,39.183539,55.934579,14.319276,91.969901,9.027561,8.109254,15.463434,132.650840,-237.794921,129.310781,92.167748,52.127628,93.290975,-0.069963,0.036883,32.025740,-235.727725,90.878013,1.896890,18.137335,7.728905,23.680269,1192.713822,11.195180,183670.048881,0.918721,20.762046,22.741981,5.641067,0.368199,0.075516,102.617883,81.474428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233643,67.589870,59.430553,0.000000,100.000000,0.000000,45.873418,40.421749,0.000000,34.900000,37.662994,1677.246094,19.195107,0.006660,75.336785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.632892,10.910246,94.148954,138.054080,36.123026,39.184274,55.750989,14.318990,91.977787,8.972696,8.095052,15.475331,132.638888,-237.796842,129.287519,92.168277,52.142436,93.208253,-0.069942,0.037240,32.025740,-235.733565,90.742142,1.868546,18.124335,7.688896,37.022644,1870.875326,11.199733,183684.672397,0.921074,20.797684,22.808856,5.644592,0.356104,0.075463,102.620655,81.515340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224132,67.567440,59.410775,0.000000,100.000000,0.000000,45.873418,40.452518,0.000000,34.900000,37.663822,1684.570312,19.194782,0.006663,75.360915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.760407,10.905872,94.155979,138.047386,36.173068,39.184286,55.946700,14.323557,92.147426,8.965508,8.077053,15.419308,132.652139,-237.796038,129.304706,92.184741,52.123091,93.277300,-0.069863,0.037256,32.025740,-235.729161,90.660724,1.726389,18.142816,7.722703,22.747573,1145.488091,11.227839,183736.930272,0.924636,20.951453,22.834039,5.665308,0.358285,0.075111,102.659965,81.484784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245835,67.556311,59.431938,0.000000,100.000000,0.000000,45.873418,40.397118,0.000000,34.900000,37.664235,1680.908203,19.123580,0.006694,75.338140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.680363,10.893843,94.103473,138.052964,36.233957,39.184335,54.400177,14.316421,92.066580,8.956652,8.048258,15.429554,132.681882,-237.800392,129.340392,92.200097,52.128597,93.231966,-0.069866,0.037270,32.025740,-235.731233,90.871406,1.882388,18.101725,7.671911,41.215434,2134.467563,11.221368,183722.320554,0.926631,20.907570,22.766079,5.660408,0.447869,0.075023,102.641577,81.588349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262819,67.552522,59.437816,0.000000,100.000000,0.000000,45.873418,40.440985,0.000000,34.900000,37.664633,1680.908203,19.140186,0.006661,75.333162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.625887,10.880448,94.104831,138.056869,36.332678,39.186628,55.487872,14.314566,92.251044,8.956381,7.979477,15.538156,132.674383,-237.800284,129.342572,92.177543,52.131870,93.265044,-0.069769,0.037270,32.025740,-235.737662,90.897777,2.101330,18.086237,7.713417,15.434738,783.666333,11.163975,183677.945276,0.916059,20.594520,22.829792,5.617762,0.375693,0.076699,102.693019,81.523557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251031,67.494931,59.422572,0.000000,100.000000,0.000000,45.873418,40.409921,0.000000,34.900000,37.665406,1673.583984,19.142098,0.006642,75.333196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.716567,10.880448,94.149861,138.056869,36.387785,39.188915,55.488569,14.321273,92.030736,8.969437,7.981498,15.490934,132.694883,-237.796522,129.360824,92.178709,52.135923,93.279097,-0.069593,0.037266,32.025740,-235.727361,90.812626,2.259867,18.113517,7.681179,11.041770,560.615570,11.196041,183703.687232,0.946787,20.776036,22.795159,5.641572,0.378451,0.075022,102.647685,81.604021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260998,67.490769,59.400536,0.000000,100.000000,0.000000,45.873418,40.439256,0.000000,34.900000,37.665964,1673.583984,19.141394,0.006661,75.339325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.664595,10.865959,94.152911,138.045712,36.426311,39.191208,55.295140,14.314424,91.857834,8.959247,7.973944,15.490257,132.691991,-237.797483,129.384714,92.223524,52.136324,93.312078,-0.069761,0.037243,32.025740,-235.735844,91.057856,2.326509,18.127112,7.737722,7.461072,380.140621,11.221188,183730.241767,0.931421,20.894786,22.813140,5.660139,0.369781,0.075528,102.642069,81.621191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266199,67.448119,59.437073,0.000000,100.000000,0.000000,45.873418,40.390300,0.000000,34.900000,37.666511,1673.583984,19.142729,0.006705,75.339137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.744966,10.846823,94.147571,138.033160,36.433147,39.193489,55.553625,14.317706,92.025044,8.884990,7.938594,15.484930,132.693738,-237.800907,129.391127,92.201055,52.105043,93.244840,-0.069645,0.037246,32.025740,-235.733379,91.247466,2.362802,18.116781,7.709288,6.985918,354.275451,11.183953,183698.438214,0.926198,20.675010,22.818116,5.632129,0.397943,0.075214,102.688908,81.604491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258938,67.412540,59.413626,0.000000,100.000000,0.000000,45.873418,40.415465,0.000000,34.900000,37.667101,1673.583984,19.133695,0.006683,75.329088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.732153,10.825227,94.159528,138.031208,36.443370,39.195774,55.608417,14.322843,91.976410,8.880753,7.924460,15.430778,132.711205,-237.787427,129.404003,92.261931,52.116104,93.307928,-0.069685,0.037211,32.025740,-235.725301,90.882396,2.368137,18.126697,7.745385,6.829322,345.992784,11.208009,183725.378348,0.932481,20.786366,22.838897,5.649877,0.418882,0.075350,102.584636,81.501780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264818,67.402617,59.441820,0.000000,100.000000,0.000000,45.873418,40.370464,0.000000,34.900000,37.667613,1677.246094,19.152068,0.006697,75.335378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.643398,10.825227,94.164040,138.031208,36.437876,39.198042,55.664463,14.320274,91.868751,8.872596,7.906155,15.481976,132.700270,-237.798012,129.419429,92.137944,52.102405,93.308135,-0.069693,0.037186,32.025740,-235.728850,90.829901,2.374296,18.144619,7.714012,6.161504,311.844948,11.171244,183713.158014,0.923509,20.572751,22.826986,5.622440,0.429925,0.075580,102.589704,81.481999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246016,67.409579,59.422356,0.000000,100.000000,0.000000,45.873418,40.378284,0.000000,34.900000,37.668107,1673.583984,19.132668,0.006675,75.338191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.733661,10.810738,94.200145,138.034276,36.433127,39.200326,55.699388,14.320417,92.050146,8.876308,7.866135,15.542383,132.705357,-237.791325,129.419488,92.247771,52.124306,93.333253,-0.069603,0.037174,32.025740,-235.728870,90.916518,2.157169,18.117989,7.729663,8.478029,428.819452,11.177971,183712.348789,0.923340,20.582109,22.856453,5.627460,0.415208,0.075356,102.567190,81.606310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254385,67.430037,59.409190,0.000000,100.000000,0.000000,45.873418,40.423048,0.000000,34.900000,37.668617,1673.583984,19.191753,0.006664,75.324664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.733856,10.786682,94.185245,138.038739,36.458277,39.205676,55.641691,14.326268,91.968722,8.894208,7.810563,15.531015,132.717693,-237.788746,129.417894,92.241235,52.132603,93.384322,-0.069682,0.037156,32.025740,-235.730207,91.062359,2.293107,18.127022,7.694395,-3.679009,-186.277537,11.219253,183771.209527,0.927592,20.797051,22.870284,5.657741,0.390786,0.075471,102.520655,81.534909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260156,67.468700,59.406490,0.000000,100.000000,0.000000,45.873418,40.371253,0.000000,34.900000,37.669267,1677.246094,19.155422,0.006704,75.335924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.610579,10.759072,94.168450,138.032324,36.480359,39.210245,55.592368,14.326553,92.007578,8.922672,7.799386,15.560702,132.739391,-237.786825,129.444724,92.230764,52.145224,93.359305,-0.069711,0.037127,32.025740,-235.720937,91.178487,2.477814,18.119954,7.704168,-4.510146,-228.562730,11.181113,183720.895942,0.921820,20.563976,22.864513,5.629380,0.366006,0.075255,102.505376,81.557332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268918,67.539906,59.428247,0.000000,100.000000,0.000000,45.873418,40.369354,0.000000,34.900000,37.669803,1677.246094,19.137662,0.006681,75.337117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
