OSU 80 Ton Compressor Load Stand
16.711978,10.727908,94.185702,138.014193,36.512818,39.214819,55.570744,14.320988,91.863418,8.916345,7.760015,15.490811,132.734421,-237.794190,129.453714,92.244430,52.098660,93.302319,-0.069784,0.037113,32.025740,-235.727483,91.219259,2.330929,18.102284,7.689220,-4.178775,-211.852087,11.180834,183729.663325,0.922835,20.539448,22.889001,5.628424,0.381127,0.075302,102.439081,81.569264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266074,67.582416,59.397213,0.000000,100.000000,0.000000,45.873418,40.432936,0.000000,34.900000,37.670227,1673.583984,19.191681,0.006666,75.325372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.621623,10.727908,94.177394,138.014193,36.523407,39.222426,55.519185,14.322843,92.133964,8.877499,7.702148,15.490555,132.721330,-237.790372,129.461538,92.229499,52.089934,93.375836,-0.069674,0.037115,32.025740,-235.729548,91.310035,2.528471,18.099616,7.692862,-2.325029,-117.981863,11.236127,183784.049493,0.930845,20.810602,22.860322,5.669185,0.383590,0.075990,102.450039,81.535456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249110,67.623676,59.399908,0.000000,100.000000,0.000000,45.873418,40.377321,0.000000,34.900000,37.670625,1677.246094,19.148498,0.006699,75.390397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.587404,10.693464,94.193959,138.004152,36.497114,39.227814,55.648139,14.322558,92.004236,8.870187,7.714717,15.491569,132.738752,-237.795565,129.447190,92.248934,52.091783,93.310255,-0.069630,0.037104,32.025740,-235.731957,90.802489,2.542861,18.122316,7.721513,-1.808048,-91.535454,11.191692,183778.145621,0.925356,20.533568,22.870293,5.635820,0.416089,0.074915,102.452182,81.491391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272801,67.667386,59.384091,0.000000,100.000000,0.000000,45.873418,40.423721,0.000000,34.900000,37.670997,1677.246094,19.139050,0.006687,75.339154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.732293,10.672415,94.179076,137.989369,36.453335,39.233553,55.439844,14.327410,91.945021,8.901931,7.693280,15.514126,132.763119,-237.786787,129.467380,92.189735,52.098407,93.312332,-0.069580,0.037102,32.025740,-235.721388,91.083243,2.542860,18.097398,7.679051,0.163184,8.292477,11.234345,183859.519841,0.931644,20.752603,22.926223,5.665957,0.405825,0.076090,102.523983,81.441701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273216,67.678204,59.405787,0.000000,100.000000,0.000000,45.873418,40.439604,0.000000,34.900000,37.671469,1677.246094,19.145145,0.006698,75.338080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.618356,10.649726,94.160654,137.982674,36.409846,39.240449,55.554838,14.320560,91.933595,8.882459,7.635171,15.454322,132.757051,-237.792982,129.455465,92.097810,52.075043,93.310216,-0.069627,0.037102,32.025740,-235.729871,90.643043,2.494345,18.110812,7.740697,0.364101,18.464173,11.251678,183882.695052,0.931532,20.801357,22.882268,5.678644,0.369983,0.075848,102.544321,81.429780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264624,67.632979,59.377161,0.000000,100.000000,0.000000,45.873418,40.362795,0.000000,34.900000,37.671856,1677.246094,19.148408,0.006708,75.333239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.609721,10.619656,94.192252,137.979048,36.371759,39.249539,55.921113,14.322130,91.798204,8.949274,7.607853,15.543283,132.773371,-237.792067,129.476508,92.214769,52.084098,93.268853,-0.069782,0.037078,32.025740,-235.732385,90.877767,2.436004,18.093521,7.702058,21.791117,1097.826429,11.185795,183832.096935,0.926682,20.428959,22.876978,5.628581,0.357288,0.075959,102.540068,81.511398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284641,67.620578,59.382776,0.000000,100.000000,0.000000,45.873418,40.422454,0.000000,34.900000,37.672375,1688.232422,19.115845,0.006669,75.336069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.729845,10.619656,94.208181,137.979048,36.355656,39.255631,55.972474,14.321273,92.090064,8.980648,7.573465,15.493533,132.772598,-237.790306,129.480391,92.166975,52.105892,93.264242,-0.069729,0.037067,32.025740,-235.727361,91.055569,2.313194,18.097434,7.745187,25.180206,1267.403133,11.237511,183919.803039,0.931485,20.682357,22.898983,5.666063,0.360332,0.076445,102.600586,81.525077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292116,67.568978,59.391355,0.000000,100.000000,0.000000,45.873418,40.422789,0.000000,34.900000,37.672702,1684.570312,19.143414,0.006700,75.329804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.558597,10.579472,94.168269,137.993553,36.358529,39.260205,56.003385,14.317848,91.855212,8.994846,7.510612,15.491895,132.745949,-237.798802,129.482371,92.168439,52.070371,93.314197,-0.069669,0.037035,32.025740,-235.736667,90.853091,2.319565,18.121829,7.699588,33.807763,1700.717383,11.245510,183946.234003,0.926031,20.673274,22.863358,5.670911,0.391549,0.074216,102.611857,81.514516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275961,67.531149,59.372108,0.000000,100.000000,0.000000,45.873418,40.358517,0.000000,34.900000,37.672980,1684.570312,19.172587,0.006661,75.338694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.756532,10.537921,94.158972,137.987416,36.351630,39.264763,56.070017,14.315993,91.990971,8.983115,7.505452,15.517817,132.772797,-237.796076,129.480591,92.216293,52.070524,93.315444,-0.069603,0.037004,32.025740,-235.730844,91.117511,2.235699,18.103889,7.726255,33.003527,1658.286879,11.193737,183907.335964,0.918400,20.382115,22.838603,5.631145,0.346800,0.076134,102.566039,81.589986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286101,67.490538,59.358812,0.000000,100.000000,0.000000,45.873418,40.446052,0.000000,34.900000,37.673375,1684.570312,19.151780,0.006645,75.328705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.667869,10.518240,94.162193,137.992995,36.327022,39.269360,55.809312,14.327410,91.931455,8.981171,7.483820,15.590147,132.780653,-237.789568,129.487701,92.119980,52.095619,93.289152,-0.069514,0.036982,32.025740,-235.723511,91.092869,2.165881,18.129510,7.690302,36.687165,1851.985033,11.269011,184010.126818,0.927805,20.757507,22.906212,5.686972,0.368746,0.075131,102.567319,81.564280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282908,67.476518,59.343768,0.000000,100.000000,0.000000,45.873418,40.341154,0.000000,34.900000,37.673601,1684.570312,19.143792,0.006690,75.328662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.715996,10.518240,94.163878,137.992995,36.258513,39.273930,55.983051,14.320703,92.008919,9.047427,7.470356,15.604882,132.777190,-237.796602,129.485389,92.242352,52.078081,93.267426,-0.069619,0.036955,32.025740,-235.731362,91.138699,2.165903,18.139968,7.747459,35.631937,1793.134507,11.178474,183925.307491,0.915308,20.235922,22.906860,5.619240,0.372282,0.075601,102.583956,81.525647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246795,67.457392,59.330583,0.000000,100.000000,0.000000,45.873418,40.386325,0.000000,34.900000,37.673893,1684.570312,19.191627,0.006636,75.330622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.713434,10.510039,94.177232,138.003315,36.089144,39.279261,55.794434,14.320845,92.047632,9.088663,7.458985,15.486608,132.794895,-237.795641,129.514812,92.212833,52.040502,93.272303,-0.069596,0.036972,32.025740,-235.726645,91.201495,2.001489,18.136271,7.701571,11.568833,584.155781,11.219596,183959.863689,0.924747,20.430712,22.864877,5.649324,0.357922,0.075267,102.640449,81.477892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300278,67.449809,59.324426,0.000000,100.000000,0.000000,45.873418,40.407784,0.000000,34.900000,37.674332,1673.583984,19.184866,0.006660,75.340211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.700292,10.510859,94.112442,138.024514,35.975894,39.283801,55.923929,14.318277,91.953375,9.102945,7.446893,15.526922,132.780808,-237.797228,129.493293,92.269099,52.057341,93.261082,-0.069506,0.036971,32.025740,-235.735585,91.110004,1.977115,18.144529,7.748414,12.198534,614.525559,11.199239,183971.764929,0.919218,20.314182,22.868459,5.633160,0.346517,0.075305,102.695488,81.506436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310899,67.457957,59.314643,0.000000,100.000000,0.000000,45.873418,40.358905,0.000000,34.900000,37.674682,1673.583984,19.180953,0.006648,75.332361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.717834,10.495824,94.122090,138.044039,35.881278,39.288338,55.699104,14.317991,91.981855,9.140956,7.395112,15.574231,132.814087,-237.797350,129.503406,92.124252,52.058698,93.220477,-0.069525,0.036961,32.025740,-235.731460,91.487921,1.949279,18.147558,7.726597,12.034579,608.713161,11.202568,184019.688583,0.922579,20.312179,22.909172,5.634822,0.360416,0.075693,102.705160,81.559327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296799,67.472126,59.332379,0.000000,100.000000,0.000000,45.873418,40.365546,0.000000,34.900000,37.675030,1673.583984,19.185821,0.006694,75.330256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.753100,10.474776,94.155345,138.048780,35.809069,39.292909,55.859739,14.325840,91.899323,9.133351,7.372128,15.501024,132.804029,-237.791955,129.471565,92.129004,52.056222,93.293622,-0.069716,0.036928,32.025740,-235.724428,91.675408,1.558650,18.166779,7.745601,10.559570,532.570751,11.205260,184035.717413,0.921306,20.344798,22.885124,5.635377,0.374438,0.075479,102.701227,81.543427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318806,67.481696,59.309752,0.000000,100.000000,0.000000,45.873418,40.353466,0.000000,34.900000,37.675317,1673.583984,19.179637,0.006695,75.336282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.680666,10.474776,94.163236,138.048780,35.756255,39.295950,55.791820,14.321273,91.794079,9.132470,7.364350,15.531544,132.838794,-237.795377,129.508021,92.249605,52.048361,93.361371,-0.069729,0.036922,32.025740,-235.725727,91.753889,1.458822,18.146008,7.737542,11.827279,597.233676,11.198820,184041.419593,0.924086,20.287323,22.857674,5.630041,0.352653,0.074741,102.699411,81.516186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310872,67.516194,59.295654,0.000000,100.000000,0.000000,45.873418,40.334678,0.000000,34.900000,37.675574,1677.246094,19.155981,0.006692,75.333393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.703677,10.458375,94.141545,138.047944,35.714323,39.301293,55.957852,14.321416,91.831812,9.178774,7.345119,15.546955,132.822956,-237.793598,129.525510,92.160436,52.058377,93.162033,-0.069506,0.036922,32.025740,-235.724931,92.149692,0.891977,18.186035,7.745908,12.125120,610.456881,11.185977,184039.559904,0.919465,20.181062,22.907146,5.620175,0.377946,0.076276,102.724439,81.506208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345358,67.554916,59.295077,0.000000,100.000000,0.000000,45.873418,40.369658,0.000000,34.900000,37.675839,1673.583984,19.225741,0.006684,75.332123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.669794,10.439787,94.131130,138.041528,35.675883,39.306625,55.833346,14.323557,91.790152,9.212637,7.312704,15.574274,132.817928,-237.791294,129.524734,92.174799,52.054941,93.207922,-0.069383,0.037079,32.025740,-235.727691,92.087548,0.835377,18.162325,7.749171,13.779932,695.317887,11.220271,184091.433113,0.924824,20.356236,22.958510,5.645052,0.420688,0.074834,102.710409,81.476689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318781,67.558245,59.277380,0.000000,100.000000,0.000000,45.873418,40.355014,0.000000,34.900000,37.676151,1673.583984,19.175598,0.006690,75.333836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.781000,10.417372,94.163425,138.018935,35.635777,39.309695,55.464608,14.319561,91.869672,9.266815,7.298675,15.547374,132.844285,-237.793981,129.538770,92.100886,52.044072,93.213068,-0.069446,0.037408,32.025740,-235.733647,92.042273,0.853446,18.191931,7.739868,17.593862,893.665960,11.209292,184091.289988,0.920843,20.284120,22.820426,5.635977,0.414901,0.074889,102.706158,81.517775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324243,67.589519,59.278793,0.000000,100.000000,0.000000,45.873418,40.397113,0.000000,34.900000,37.676487,1677.246094,19.226858,0.006698,75.332327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.706626,10.400971,94.154132,137.992995,35.621116,39.311990,55.487036,14.325840,91.904553,9.314336,7.263403,15.504435,132.842633,-237.790810,129.532452,92.086630,52.031548,93.259015,-0.069582,0.037570,32.025740,-235.722631,92.057689,0.854311,18.165913,7.704528,20.497235,1040.719622,11.224927,184125.248145,0.924935,20.347592,22.853362,5.646808,0.340942,0.075144,102.627211,81.506499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317485,67.565270,59.277724,0.000000,100.000000,0.000000,45.873418,40.310079,0.000000,34.900000,37.676696,1680.908203,19.257150,0.006707,75.334910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.679770,10.400971,94.122952,137.992995,35.597602,39.315827,55.502339,14.320132,91.718410,9.355705,7.281768,15.518544,132.858547,-237.795700,129.542218,92.198266,52.023669,93.263754,-0.069656,0.037563,32.025740,-235.732750,92.062912,0.810833,18.157511,7.718339,18.905498,959.636674,11.177040,184087.937255,0.924674,20.056342,22.867539,5.611312,0.373037,0.075480,102.577019,81.468596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320455,67.571159,59.289666,0.000000,100.000000,0.000000,45.873418,40.348441,0.000000,34.900000,37.676918,1680.908203,19.194386,0.006664,75.337364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.712185,10.389763,94.135521,137.982953,35.574402,39.320402,55.299856,14.320703,92.082956,9.360595,7.277145,15.482729,132.873588,-237.796929,129.586435,92.122074,52.074358,93.235431,-0.069540,0.037554,32.025740,-235.732506,92.583633,0.778816,18.162019,7.730348,21.916970,1116.571412,11.210260,184132.473260,0.928607,20.219580,22.909589,5.635736,0.398135,0.076587,102.598431,81.501992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325395,67.598580,59.310921,0.000000,100.000000,0.000000,45.873418,40.360515,0.000000,34.900000,37.677151,1677.246094,19.210108,0.006669,75.398785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.657791,10.381016,94.149247,137.981001,35.553988,39.324939,55.445492,14.318562,91.605539,9.382865,7.265681,15.539715,132.852969,-237.797597,129.571559,92.105917,52.070606,93.297934,-0.069609,0.037494,32.025740,-235.735790,92.361881,0.482869,18.165769,7.693602,23.896457,1214.219694,11.221343,184167.576016,0.930000,20.284600,22.920511,5.642940,0.375445,0.074774,102.624868,81.552405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306575,67.616757,59.289969,0.000000,100.000000,0.000000,45.873418,40.343032,0.000000,34.900000,37.677416,1680.908203,19.227381,0.006676,75.403643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.753074,10.371449,94.144721,137.974586,35.557735,39.324939,55.614084,14.322986,91.996329,9.395438,7.307009,15.450738,132.877819,-237.789902,129.575542,92.157442,52.092310,93.276239,-0.069635,0.037471,32.025740,-235.726138,92.514616,0.406929,18.173288,7.725029,22.285328,1128.922757,11.208529,184135.199051,0.931600,20.194925,22.851624,5.632748,0.392110,0.075168,102.700081,81.561084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333260,67.637253,59.295938,0.000000,100.000000,0.000000,45.873418,40.369739,0.000000,34.900000,37.677646,1680.908203,19.159407,0.006683,75.335285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.733150,10.357235,94.119882,137.961755,35.557483,39.327182,55.953476,14.320274,91.721004,9.363906,7.226747,15.517225,132.858603,-237.796212,129.549262,92.127513,52.049920,93.323316,-0.069611,0.037456,32.025740,-235.730647,92.766759,0.229114,18.171250,7.728418,35.999834,1812.606039,11.235296,184179.202897,0.932404,20.317922,22.895531,5.651965,0.392632,0.075851,102.721661,81.460377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284386,67.583287,59.268619,0.000000,100.000000,0.000000,45.873418,40.321317,0.000000,34.900000,37.677953,1680.908203,19.192222,0.006684,75.333708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.637059,10.357235,94.122805,137.961755,35.580951,39.327946,55.910620,14.321559,91.876410,9.348936,7.256264,15.541088,132.888867,-237.792965,129.593233,92.156015,52.107808,93.325580,-0.069640,0.037464,32.025740,-235.727892,92.212487,0.200340,18.170313,7.751443,33.956510,1711.034389,11.191361,184117.983095,0.924044,20.077798,22.859891,5.619549,0.367694,0.076129,102.832173,81.503184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326021,67.599624,59.303740,0.000000,100.000000,0.000000,45.873418,40.327692,0.000000,34.900000,37.678152,1684.570312,19.181025,0.006658,75.390261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.715234,10.342474,94.164296,137.941951,35.606752,39.327943,56.137294,14.321416,91.696323,9.401839,7.223468,15.621514,132.858498,-237.796216,129.582545,92.190261,52.070947,93.231084,-0.069737,0.037475,32.025740,-235.729178,92.465404,0.174778,18.168852,7.729049,32.843341,1648.260493,11.198823,184159.907153,0.919600,20.111709,22.932518,5.624756,0.389986,0.076222,102.859360,81.494604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315419,67.566112,59.305018,0.000000,100.000000,0.000000,45.873418,40.376306,0.000000,34.900000,37.678342,1684.570312,19.184884,0.006662,75.336427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.611644,10.329353,94.166466,137.924379,35.626274,39.327936,56.173592,14.322700,91.826559,9.388769,7.216514,15.451265,132.850966,-237.791987,129.583136,92.076319,52.077865,93.324436,-0.069645,0.037493,32.025740,-235.732631,92.310056,0.170693,18.152877,7.747711,31.137770,1561.655767,11.242965,184166.535486,0.925864,20.344443,22.876084,5.657418,0.406026,0.074950,102.920617,81.417766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292381,67.523466,59.283718,0.000000,100.000000,0.000000,45.873418,40.332956,0.000000,34.900000,37.678575,1684.570312,19.167556,0.006674,75.332736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.666540,10.320059,94.146833,137.896487,35.658820,39.330217,56.010065,14.318705,91.920299,9.359171,7.208479,15.502822,132.848379,-237.795655,129.591410,92.195698,52.052805,93.304116,-0.069693,0.037477,32.025740,-235.727643,92.338202,0.175099,18.173071,7.694611,29.027789,1460.084117,11.210022,184149.934836,0.917597,20.140259,22.852241,5.633442,0.371958,0.074881,102.943343,81.468076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304553,67.525260,59.292494,0.000000,100.000000,0.000000,45.873418,40.386506,0.000000,34.900000,37.678756,1677.246094,19.228842,0.006655,75.334091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.757291,10.320059,94.143668,137.896487,35.706555,39.332504,55.950301,14.319704,91.771916,9.329633,7.190829,15.629710,132.864355,-237.796947,129.601624,92.202238,52.077053,93.227086,-0.069635,0.037483,32.025740,-235.730564,92.098379,0.174767,18.159981,7.750938,22.307508,1123.255669,11.256895,184185.286395,0.922935,20.378296,22.905292,5.668702,0.331578,0.074870,102.869110,81.472252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295546,67.497507,59.298463,0.000000,100.000000,0.000000,45.873418,40.356256,0.000000,34.900000,37.678944,1680.908203,19.221882,0.006682,75.333819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.651497,10.313225,94.180055,137.864411,35.739988,39.329449,55.734221,14.319276,92.063714,9.289614,7.163747,15.607841,132.868442,-237.794594,129.616209,92.100438,52.068547,93.315135,-0.069493,0.037477,32.025740,-235.731646,92.480232,-0.221413,18.147216,7.712822,-3.906476,-197.466402,11.230874,184184.486077,0.922485,20.235750,22.917303,5.648853,0.371234,0.076024,102.876676,81.439473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302427,67.517720,59.281204,0.000000,100.000000,0.000000,45.873418,40.297391,0.000000,34.900000,37.679209,1677.246094,19.186615,0.006696,75.410462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.702891,10.308032,94.147759,137.860227,35.761901,39.327189,55.606784,14.322843,91.964153,9.317451,7.149574,15.531814,132.860664,-237.795116,129.629365,92.083470,52.071532,93.257650,-0.069462,0.037488,32.025740,-235.724158,92.772427,-0.221473,18.165967,7.783429,-0.957749,-48.523711,11.190100,184138.548689,0.918310,20.016226,22.843567,5.618072,0.416031,0.075906,102.865505,81.473881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312347,67.530574,59.297193,0.000000,100.000000,0.000000,45.873418,40.356897,0.000000,34.900000,37.679404,1677.246094,19.225073,0.006657,75.412226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.623056,10.291084,94.149643,137.845444,35.771402,39.324938,55.554375,14.318990,91.542063,9.382592,7.096978,15.545017,132.862129,-237.797987,129.618412,92.176426,52.053904,93.238616,-0.069561,0.037492,32.025740,-235.729807,94.290356,-0.579478,18.161875,7.713507,9.427324,478.079523,11.239662,184173.771348,0.927890,20.265399,22.908638,5.655951,0.379270,0.075654,102.884849,81.487970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.293986,67.538392,59.291063,0.000000,100.000000,0.000000,45.873418,40.327980,0.000000,34.900000,37.679613,1680.908203,19.170676,0.006701,75.409405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.671313,10.273043,94.142532,137.842097,35.767958,39.321115,55.498834,14.314994,91.535616,9.446861,7.116630,15.453630,132.864470,-237.801656,129.624644,92.140487,52.074806,93.322770,-0.069614,0.037487,32.025740,-235.737234,94.835390,-0.682269,18.173432,7.748504,18.002609,913.864042,11.213226,184135.903829,0.926968,20.135679,22.868728,5.636615,0.345842,0.075457,102.859401,81.523303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304806,67.502624,59.291612,0.000000,100.000000,0.000000,45.873418,40.369037,0.000000,34.900000,37.679754,1680.908203,19.161102,0.006685,75.372464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.675303,10.273043,94.160889,137.842097,35.802421,39.320309,55.456351,14.324270,91.915568,9.490274,7.092863,15.508388,132.838577,-237.789435,129.621945,92.100869,52.068623,93.281931,-0.069530,0.037490,32.025740,-235.726978,94.415069,-0.680826,18.180410,7.732656,24.075618,1223.083600,11.248549,184164.751184,0.932396,20.312297,22.874125,5.663799,0.343114,0.074653,102.804426,81.545988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300672,67.462690,59.258583,0.000000,100.000000,0.000000,45.873418,40.341247,0.000000,34.900000,37.679884,1684.570312,19.207133,0.006692,75.407751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.593933,10.261016,94.164410,137.829825,35.857740,39.318368,55.403947,14.319989,91.629357,9.510577,7.102130,15.554462,132.866682,-237.794862,129.642394,92.158031,52.096555,93.243206,-0.069714,0.037457,32.025740,-235.729299,94.378156,-0.681271,18.182772,7.766895,21.983943,1117.879202,11.224447,184103.424691,0.930381,20.177166,22.907282,5.646978,0.379468,0.075079,102.857127,81.513604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312996,67.415107,59.297205,0.000000,100.000000,0.000000,45.873418,40.337670,0.000000,34.900000,37.680027,1680.908203,19.188255,0.006678,75.400123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.688526,10.250082,94.127911,137.808627,35.920799,39.315298,55.985939,14.314994,91.668000,9.573842,7.120659,15.496838,132.873216,-237.804110,129.675737,92.075458,52.140967,93.240660,-0.069771,0.037463,32.025740,-235.735110,94.207881,-0.704082,18.195591,7.719800,29.947996,1507.019229,11.223709,184101.948005,0.930842,20.167498,22.887236,5.646727,0.366169,0.076298,102.945734,81.500002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300078,67.363034,59.300473,0.000000,100.000000,0.000000,45.873418,40.376734,0.000000,34.900000,37.680224,1684.570312,19.169450,0.006663,75.380280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.658762,10.236142,94.191253,137.784640,35.966597,39.313026,56.217201,14.321131,91.690317,9.615418,7.074294,15.505411,132.888131,-237.791103,129.656161,92.171396,52.098354,93.339517,-0.069661,0.037487,32.025740,-235.725870,94.046453,-0.696098,18.181041,7.725516,22.764770,1140.838173,11.260182,184104.061897,0.936411,20.353023,22.834424,5.674629,0.343599,0.077622,102.964298,81.485865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274981,67.301249,59.278395,0.000000,100.000000,0.000000,45.873418,40.324096,0.000000,34.900000,37.680395,1677.246094,19.224262,0.006699,75.327179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.648324,10.217554,94.142953,137.776830,36.019794,39.310730,56.111996,14.318562,91.513687,9.649011,7.089488,15.491472,132.863973,-237.803159,129.638509,92.140632,52.120080,93.248962,-0.069645,0.037474,32.025740,-235.728929,94.680041,-0.669804,18.179346,7.723316,21.958112,1102.476348,11.213207,184012.835308,0.921106,20.112504,22.788376,5.640277,0.387997,0.074726,102.940829,81.506029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276863,67.286484,59.292792,0.000000,100.000000,0.000000,45.873418,40.338325,0.000000,34.900000,37.680509,1673.583984,19.226516,0.006656,75.370435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.733953,10.217554,94.152591,137.776830,36.056782,39.308420,55.941119,14.323414,91.793278,9.722176,7.060208,15.530760,132.866088,-237.790946,129.642962,92.121363,52.095066,93.228348,-0.069666,0.037480,32.025740,-235.727181,95.015616,-0.655343,18.175433,7.734080,22.052823,1110.613704,11.230298,184038.349703,0.918940,20.170693,22.894488,5.654157,0.367345,0.075385,102.874901,81.494562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276642,67.257123,59.289004,0.000000,100.000000,0.000000,45.873418,40.340496,0.000000,34.900000,37.680599,1680.908203,19.230194,0.006696,75.331560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.693635,10.208534,94.154091,137.767626,36.091125,39.306206,55.943289,14.321702,91.489042,9.731451,7.051261,15.516865,132.880151,-237.796094,129.646209,92.074505,52.094993,93.292585,-0.069517,0.037501,32.025740,-235.731997,94.401568,-0.641987,18.176227,7.760639,23.453121,1181.089027,11.230366,184008.563622,0.921169,20.177425,22.814597,5.654800,0.380323,0.075225,102.886420,81.430216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281362,67.266433,59.278005,0.000000,100.000000,0.000000,45.873418,40.293432,0.000000,34.900000,37.680714,1684.570312,19.224533,0.006710,75.330955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.758385,10.192134,94.146499,137.747544,36.134634,39.305471,55.969992,14.322272,91.861597,9.754106,7.039591,15.551385,132.883608,-237.791270,129.668313,92.092352,52.064342,93.218065,-0.069509,0.037513,32.025740,-235.729629,94.493834,-0.600488,18.169177,7.710208,21.844806,1099.570149,11.191565,183977.005052,0.919000,19.970086,22.826364,5.626441,0.393994,0.078172,102.878705,81.515244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271370,67.290552,59.257281,0.000000,100.000000,0.000000,45.873418,40.312741,0.000000,34.900000,37.680856,1673.583984,19.231150,0.006658,75.330512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.781244,10.177920,94.165160,137.721605,36.270266,39.304718,56.009635,14.323985,91.642015,9.715007,7.000389,15.472204,132.872211,-237.792502,129.638239,92.153226,52.065032,93.305315,-0.069386,0.037517,32.025740,-235.723506,94.485920,-0.561497,18.167320,7.741761,29.466675,1482.171229,11.209033,183980.528397,0.921206,20.058586,22.867709,5.640119,0.402992,0.076502,102.921706,81.474563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269513,67.306591,59.255023,0.000000,100.000000,0.000000,45.873418,40.275211,0.000000,34.900000,37.680932,1673.583984,19.192853,0.006654,75.334305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.795655,10.172726,94.126913,137.687298,36.456303,39.303993,56.039430,14.318847,91.606151,9.671377,7.032017,15.435066,132.884010,-237.793222,129.674151,92.153140,52.037604,93.249900,-0.069459,0.037526,32.025740,-235.732401,94.724868,-0.512821,18.150606,7.712353,17.816666,895.700299,11.178486,183961.677407,0.917003,19.885661,22.850480,5.617874,0.355890,0.074908,102.914234,81.491060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285922,67.333444,59.276583,0.000000,100.000000,0.000000,45.873418,40.263376,0.000000,34.900000,37.681049,1677.246094,19.160777,0.006679,75.332651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.774106,10.172726,94.146156,137.687298,36.570102,39.304030,56.040992,14.321273,91.895247,9.662934,7.019407,15.510427,132.868623,-237.792759,129.664528,92.118570,52.045902,93.258203,-0.069624,0.037538,32.025740,-235.726054,94.937606,-0.450974,18.159747,7.757934,20.409930,1026.043318,11.168864,183941.654241,0.915003,19.816303,22.905846,5.611334,0.385278,0.074599,102.943229,81.483107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308020,67.313968,59.256229,0.000000,100.000000,0.000000,45.873418,40.250638,0.000000,34.900000,37.681150,1673.583984,19.161552,0.006674,75.336350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.672005,10.173820,94.137430,137.671679,36.632838,39.304054,56.224895,14.319989,91.707480,9.686837,7.044432,15.435396,132.873812,-237.795025,129.651103,92.143363,52.013011,93.200274,-0.069585,0.037553,32.025740,-235.731586,94.281892,-0.413948,18.170132,7.727156,13.456072,674.247946,11.159274,183948.072800,0.913669,19.776373,22.897676,5.604242,0.374660,0.075537,102.956978,81.502518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323974,67.299989,59.249258,0.000000,100.000000,0.000000,45.873418,40.256082,0.000000,34.900000,37.681272,1673.583984,19.146785,0.006653,75.332711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.668569,10.173546,94.162270,137.659128,36.652388,39.303980,56.245953,14.322700,92.009282,9.679486,7.017788,15.436483,132.878045,-237.791823,129.651859,92.081046,52.025278,93.215718,-0.069352,0.037576,32.025740,-235.726424,94.796922,-0.356995,18.165931,7.735000,7.345678,367.934586,11.170387,183952.119148,0.914869,19.828321,22.894713,5.612588,0.369493,0.075549,103.000098,81.490619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337240,67.319947,59.267725,0.000000,100.000000,0.000000,45.873418,40.309905,0.000000,34.900000,37.681390,1673.583984,19.178591,0.006675,75.332319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.764365,10.170266,94.163166,137.643509,36.632259,39.300917,56.051377,14.322843,91.799081,9.634216,7.031657,15.525479,132.878409,-237.793153,129.666199,92.104331,52.013097,93.278219,-0.069535,0.037566,32.025740,-235.727915,94.647774,-0.302887,18.163155,7.700976,7.120786,357.908200,11.216108,184019.636206,0.917703,20.076266,22.890376,5.646437,0.393867,0.075962,102.971041,81.514882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344690,67.336573,59.265735,0.000000,100.000000,0.000000,45.873418,40.310459,0.000000,34.900000,37.681507,1673.583984,19.181278,0.006702,75.329940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.662138,10.170266,94.149562,137.643509,36.600284,39.296350,56.014355,14.317991,91.770530,9.577894,7.035550,15.446718,132.885083,-237.793751,129.696966,92.156196,52.049035,93.346825,-0.069609,0.037541,32.025740,-235.735870,94.723849,-0.262430,18.143844,7.747459,16.176344,813.600181,11.219404,184012.324658,0.917554,20.084320,22.888036,5.649091,0.364226,0.075960,103.033672,81.478355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371789,67.337929,59.279931,0.000000,100.000000,0.000000,45.873418,40.258902,0.000000,34.900000,37.681613,1677.246094,19.174246,0.006704,75.338430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.780276,10.177100,94.156128,137.627332,36.594316,39.294839,55.850339,14.324984,91.857280,9.523243,7.006263,15.526970,132.870851,-237.789213,129.688503,92.114458,52.012992,93.299295,-0.069724,0.037561,32.025740,-235.725121,94.533909,-0.195285,18.146296,7.721585,9.039688,455.992411,11.175083,183962.992680,0.915175,19.849362,22.940377,5.616864,0.387164,0.075978,103.017684,81.463607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376439,67.277652,59.239992,0.000000,100.000000,0.000000,45.873418,40.309221,0.000000,34.900000,37.681794,1673.583984,19.173885,0.006677,75.335353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.718914,10.168899,94.156273,137.615618,36.589912,39.294836,56.276325,14.323129,91.855589,9.462294,7.028815,15.418068,132.880314,-237.793685,129.676263,92.075443,52.008261,93.254671,-0.069614,0.037558,32.025740,-235.728283,94.239836,-0.122455,18.161388,7.753138,16.841231,843.098099,11.219091,183962.507236,0.921532,20.096629,22.948497,5.650509,0.387987,0.075315,103.040390,81.447984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376634,67.236219,59.266405,0.000000,100.000000,0.000000,45.873418,40.244197,0.000000,34.900000,37.681885,1673.583984,19.239029,0.006689,75.333716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.684223,10.163433,94.189379,137.610040,36.579180,39.291781,56.050124,14.314994,91.646917,9.400589,7.028112,15.510808,132.868244,-237.805255,129.676958,92.178135,52.018611,93.178628,-0.069451,0.037579,32.025740,-235.735437,94.065607,-0.050222,18.162073,7.703482,21.361491,1073.704979,11.165834,183930.672383,0.917435,19.817817,22.954019,5.611119,0.372440,0.075616,103.010595,81.483772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363258,67.210319,59.273304,0.000000,100.000000,0.000000,45.873418,40.276242,0.000000,34.900000,37.682000,1677.246094,19.194025,0.006672,75.327690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.706303,10.159059,94.156612,137.603625,36.627030,39.289478,56.158116,14.320845,91.511231,9.391349,7.040013,15.478811,132.880677,-237.796132,129.695650,92.173229,52.022354,93.234921,-0.069496,0.037570,32.025740,-235.730893,94.110779,0.029803,18.165535,7.737253,21.967471,1102.040418,11.193365,183956.895988,0.913957,19.957786,22.930084,5.631722,0.396914,0.075898,102.972175,81.485339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366228,67.206219,59.277014,0.000000,100.000000,0.000000,45.873418,40.292085,0.000000,34.900000,37.682093,1673.583984,19.230969,0.006688,75.331253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.586025,10.159059,94.145963,137.603625,36.657674,39.287205,55.861103,14.319704,91.507311,9.412014,7.013421,15.565060,132.875343,-237.793020,129.694953,92.083264,51.996093,93.264305,-0.069546,0.037609,32.025740,-235.728604,94.159237,0.105724,18.149037,7.731231,22.113478,1115.263623,11.210470,183948.281552,0.919550,20.036276,22.870862,5.645416,0.353189,0.076863,102.945429,81.518112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353856,67.155512,59.257703,0.000000,100.000000,0.000000,45.873418,40.278655,0.000000,34.900000,37.682187,1673.583984,19.181819,0.006684,75.335481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.632328,10.159879,94.166306,137.604741,36.683858,39.285801,56.152214,14.321131,91.707641,9.387703,7.021986,15.484294,132.884908,-237.796010,129.712318,92.152653,52.000039,93.258713,-0.069449,0.037657,32.025740,-235.729954,94.601030,0.192187,18.165390,7.748504,16.896769,847.748018,11.197313,183923.264549,0.916454,19.978450,22.903301,5.635993,0.377279,0.075502,102.903602,81.505547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344610,67.130004,59.263296,0.000000,100.000000,0.000000,45.873418,40.341565,0.000000,34.900000,37.682299,1669.921875,19.176824,0.006691,75.335566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.683402,10.161246,94.176478,137.620360,36.702255,39.285936,55.960914,14.323271,91.842820,9.348117,6.998145,15.429094,132.854050,-237.795833,129.689883,92.194234,52.006506,93.232613,-0.069577,0.037674,32.025740,-235.730427,94.546555,0.266164,18.150966,7.724344,15.144913,762.451081,11.250620,183983.601581,0.928239,20.270306,22.948442,5.676222,0.363955,0.075419,102.959637,81.554367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343864,67.134670,59.255838,0.000000,100.000000,0.000000,45.873418,40.314328,0.000000,34.900000,37.682407,1677.246094,19.174498,0.006722,75.326224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.668455,10.150039,94.184980,137.627053,36.709509,39.283702,55.932737,14.320988,91.830077,9.337441,7.032740,15.451501,132.902530,-237.795171,129.698176,92.202382,52.008621,93.257917,-0.069551,0.037691,32.025740,-235.734017,94.019389,0.320611,18.177579,7.724830,13.813117,695.753817,11.230628,183954.430315,0.920716,20.158575,22.940903,5.661643,0.359194,0.075423,102.967223,81.603484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367685,67.161467,59.281892,0.000000,100.000000,0.000000,45.873418,40.286785,0.000000,34.900000,37.682522,1673.583984,19.189481,0.006725,75.337254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.686548,10.143205,94.183189,137.640162,36.727271,39.282927,55.893254,14.321131,91.936780,9.317972,7.036029,15.487705,132.918608,-237.798137,129.728678,92.162106,52.004557,93.259692,-0.069399,0.037710,32.025740,-235.732404,93.786378,0.425424,18.176678,7.716771,15.097774,760.997982,11.208209,183928.632007,0.920922,20.036079,22.917666,5.644921,0.354741,0.075717,102.941420,81.547572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360865,67.231234,59.295095,0.000000,100.000000,0.000000,45.873418,40.291749,0.000000,34.900000,37.682623,1677.246094,19.180484,0.006683,75.331449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
