OSU 80 Ton Compressor Load Stand
16.689677,10.143205,94.170705,137.640162,36.748608,39.282916,56.234439,14.322415,91.666759,9.300712,6.999838,15.518066,132.876067,-237.791945,129.711207,92.127046,51.971241,93.303746,-0.069525,0.037712,32.025740,-235.723442,93.970890,0.493643,18.171539,7.725678,14.325595,717.695619,11.214617,183918.395032,0.922169,20.061090,22.931810,5.650493,0.326249,0.075187,102.868471,81.499027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364185,67.254127,59.262907,0.000000,100.000000,0.000000,45.873418,40.279269,0.000000,34.900000,37.682699,1677.246094,19.190221,0.006701,75.333563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.652448,10.138559,94.166155,137.655223,36.758277,39.282939,55.915866,14.321702,91.575337,9.326949,7.010131,15.523363,132.893794,-237.792986,129.717744,92.169196,51.995916,93.290626,-0.069475,0.037699,32.025740,-235.731180,94.147040,0.568198,18.161893,7.727841,12.591888,634.433021,11.205912,183906.225708,0.921743,20.010419,22.937015,5.644258,0.323907,0.075440,102.858962,81.528584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374085,67.310676,59.267194,0.000000,100.000000,0.000000,45.873418,40.275774,0.000000,34.900000,37.682780,1680.908203,19.175634,0.006681,75.333401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.781435,10.124892,94.177776,137.673910,36.755377,39.281406,55.910029,14.322700,91.573721,9.319421,6.994836,15.535245,132.882395,-237.791987,129.718724,92.163350,51.999952,93.220942,-0.069656,0.037696,32.025740,-235.729854,94.655953,0.642310,18.149037,7.696054,4.441144,223.787122,11.203504,183927.826385,0.915972,20.002843,22.998629,5.642452,0.335036,0.076450,102.804030,81.507101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373887,67.370001,59.270355,0.000000,100.000000,0.000000,45.873418,40.290796,0.000000,34.900000,37.682874,1680.908203,19.192366,0.006680,75.334799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.751168,10.103571,94.164526,137.682836,36.759691,39.281903,55.988643,14.318990,91.612995,9.331398,6.975802,15.457625,132.888375,-237.799623,129.709587,92.115798,52.008047,93.202703,-0.069533,0.037702,32.025740,-235.731768,94.258377,0.659371,18.160522,7.731754,1.120657,56.390068,11.220013,183925.258464,0.923327,20.088424,22.965528,5.654794,0.382568,0.074991,102.928329,81.474389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366604,67.423055,59.277540,0.000000,100.000000,0.000000,45.873418,40.219924,0.000000,34.900000,37.682913,1677.246094,19.210541,0.006675,75.331722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.734160,10.103571,94.131431,137.682836,36.767655,39.284202,55.890266,14.315137,91.823735,9.334385,6.964546,15.514037,132.900466,-237.803967,129.732981,92.115368,51.998563,93.225132,-0.069687,0.037728,32.025740,-235.734967,94.380319,0.645951,18.162055,7.720575,-2.695143,-135.854986,11.161584,183852.156799,0.915958,19.762814,22.916719,5.612022,0.355232,0.075962,102.908203,81.472599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362562,67.493918,59.284529,0.000000,100.000000,0.000000,45.873418,40.234801,0.000000,34.900000,37.682917,1673.583984,19.199218,0.006640,75.335327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.799203,10.109038,94.162661,137.685346,36.770160,39.286507,55.955568,14.322272,91.663838,9.317367,6.963654,15.598492,132.901277,-237.796832,129.712058,92.192747,51.974393,93.257896,-0.069708,0.037732,32.025740,-235.727179,94.186606,0.707003,18.155654,7.754418,-3.795003,-191.072765,11.173836,183852.495079,0.916358,19.814521,22.896900,5.621371,0.356678,0.076353,102.918587,81.432063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379213,67.549726,59.297553,0.000000,100.000000,0.000000,45.873418,40.239512,0.000000,34.900000,37.683007,1677.246094,19.186218,0.006662,75.330520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.707677,10.113138,94.170386,137.693155,36.792039,39.287995,56.080129,14.324556,91.614475,9.293920,6.987586,15.528166,132.916825,-237.788986,129.724947,92.148092,51.993872,93.234224,-0.069575,0.037753,32.025740,-235.724079,94.292659,0.795966,18.155420,7.730384,8.645897,434.341230,11.179832,183877.301988,0.918998,19.855604,22.920801,5.625107,0.395518,0.075328,102.933747,81.506142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393832,67.613480,59.325689,0.000000,100.000000,0.000000,45.873418,40.202367,0.000000,34.900000,37.683121,1680.908203,19.177834,0.006680,75.328244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.714420,10.119425,94.135075,137.712401,36.836484,39.290288,55.922625,14.316421,91.669754,9.240857,6.957603,15.487544,132.921099,-237.800065,129.731567,92.092042,51.972426,93.225273,-0.069703,0.037747,32.025740,-235.733846,93.889191,0.865741,18.181023,7.755951,12.204018,614.816179,11.153466,183878.509500,0.914285,19.704138,22.966024,5.605186,0.379933,0.074948,102.911540,81.456366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371430,67.615166,59.309893,0.000000,100.000000,0.000000,45.873418,40.246472,0.000000,34.900000,37.683198,1684.570312,19.233458,0.006650,75.406601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.759618,10.123252,94.135874,137.729693,36.860447,39.290290,56.085424,14.321416,91.622939,9.225431,6.957410,15.507321,132.928810,-237.797524,129.739307,92.141530,51.996830,93.217698,-0.069588,0.037737,32.025740,-235.729342,94.215934,0.934136,18.176028,7.711308,18.930545,950.918077,11.195906,183914.329957,0.917510,19.929205,22.931335,5.636354,0.348831,0.077435,102.949719,81.436945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361440,67.671315,59.306767,0.000000,100.000000,0.000000,45.873418,40.240077,0.000000,34.900000,37.683300,1684.570312,19.176427,0.006661,75.335736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.683788,10.123252,94.157973,137.729693,36.891217,39.290298,56.190681,14.319846,91.746399,9.167908,6.951548,15.420146,132.922869,-237.798440,129.747705,92.244104,51.984445,93.281425,-0.069467,0.037767,32.025740,-235.729278,93.751483,1.001480,18.161532,7.748414,27.762135,1391.933754,11.191133,183939.385792,0.919776,19.919180,22.947029,5.631968,0.363843,0.076090,102.940845,81.433582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377898,67.709443,59.315083,0.000000,100.000000,0.000000,45.873418,40.215818,0.000000,34.900000,37.683396,1684.570312,19.179330,0.006643,75.331245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.760929,10.107398,94.148372,137.751170,36.906153,39.287984,56.101796,14.325555,91.672513,9.128445,6.985051,15.458504,132.946759,-237.789296,129.763923,92.040547,52.013918,93.250730,-0.069538,0.037749,32.025740,-235.728470,93.402811,1.075929,18.170114,7.734765,33.595170,1687.058248,11.170910,183904.840344,0.914536,19.813802,22.917757,5.616827,0.385304,0.075564,102.982602,81.509534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407290,67.768432,59.354807,0.000000,100.000000,0.000000,45.873418,40.252336,0.000000,34.900000,37.683423,1684.570312,19.183585,0.006631,75.333640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.670811,10.100291,94.165617,137.765673,36.917695,39.287175,56.169478,14.321131,91.777429,9.068317,6.961256,15.580132,132.927281,-237.795847,129.753687,92.079150,51.983972,93.275037,-0.069567,0.037752,32.025740,-235.729300,93.737104,1.129312,18.174802,7.735504,39.690670,1990.756029,11.206811,183946.800980,0.917149,19.997148,22.971088,5.643681,0.398176,0.076066,102.878471,81.497810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387204,67.769526,59.313353,0.000000,100.000000,0.000000,45.873418,40.207447,0.000000,34.900000,37.683496,1688.232422,19.190870,0.006653,75.329310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.661511,10.096191,94.145967,137.783803,36.917762,39.287174,55.278947,14.320560,91.775060,8.973512,6.891733,15.607988,132.935642,-237.797072,129.747718,92.102211,51.959508,93.156117,-0.069609,0.037758,32.025740,-235.729054,93.997424,1.180505,18.158178,7.700165,19.664802,1002.212487,11.170057,183874.614196,0.914105,19.794784,22.921896,5.617133,0.406693,0.074874,102.897368,81.464361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349259,67.702799,59.294565,0.000000,100.000000,0.000000,45.873418,40.202392,0.000000,34.900000,37.683564,1673.583984,19.170207,0.006631,75.332719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.767990,10.079244,94.154809,137.800817,36.914228,39.287175,55.451056,14.323271,91.673989,8.908815,6.895023,15.486759,132.933849,-237.793379,129.787450,92.094492,51.978762,93.265751,-0.069556,0.037763,32.025740,-235.729120,93.940746,1.260247,18.145936,7.734386,22.503146,1143.308442,11.211767,183927.705595,0.918115,20.005632,22.967457,5.648533,0.419055,0.075005,102.962656,81.543542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344843,67.661759,59.321216,0.000000,100.000000,0.000000,45.873418,40.252736,0.000000,34.900000,37.683615,1673.583984,19.236721,0.006641,75.334083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.643758,10.079244,94.165523,137.800817,36.906515,39.287068,55.403577,14.321987,91.572191,8.898439,6.907097,15.566044,132.949865,-237.793191,129.781014,92.192461,51.992842,93.272465,-0.069656,0.037775,32.025740,-235.729424,93.824761,1.308118,18.134847,7.719493,22.195259,1128.632137,11.214480,183946.126071,0.933439,20.024077,22.915489,5.650506,0.393455,0.075429,102.967934,81.586202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351660,67.597019,59.343160,0.000000,100.000000,0.000000,45.873418,40.193692,0.000000,34.900000,37.683616,1673.583984,19.198136,0.006701,75.337160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.677555,10.060931,94.133317,137.803048,36.920956,39.284802,55.527103,14.316564,91.712717,8.849908,6.901300,15.543565,132.954605,-237.800740,129.794311,92.133581,51.974161,93.105434,-0.069682,0.037783,32.025740,-235.734030,93.858170,1.354175,18.126373,7.748667,22.155962,1124.127529,11.166382,183878.982167,0.924342,19.749593,22.966702,5.615152,0.364100,0.075844,102.929555,81.585766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340555,67.564252,59.343553,0.000000,100.000000,0.000000,45.873418,40.256290,0.000000,34.900000,37.683604,1677.246094,19.187462,0.006672,75.339265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.652711,10.051364,94.124801,137.809185,36.898545,39.284047,55.521842,14.318277,91.543801,8.854227,6.939710,15.471369,132.950820,-237.797228,129.815741,92.102372,51.974405,93.223374,-0.069588,0.037795,32.025740,-235.730521,93.395043,1.382154,18.148983,7.726814,22.978611,1165.976793,11.223454,183923.485305,0.932333,20.050195,22.956936,5.657708,0.383428,0.075913,102.913404,81.574539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350194,67.518979,59.366908,0.000000,100.000000,0.000000,45.873418,40.234210,0.000000,34.900000,37.683646,1673.583984,19.187570,0.006706,75.332301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.652994,10.052457,94.133674,137.829825,36.898491,39.282519,55.604497,14.322986,91.889931,8.895107,6.920231,15.538941,132.952487,-237.793337,129.808875,92.073508,51.974445,93.283258,-0.069624,0.037797,32.025740,-235.731202,93.633722,1.430104,18.158341,7.736388,19.092299,967.338101,11.204536,183901.810730,0.928198,19.949928,22.868240,5.644311,0.406974,0.074789,102.914640,81.555339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331221,67.503294,59.368629,0.000000,100.000000,0.000000,45.873418,40.246209,0.000000,34.900000,37.683649,1677.246094,19.195035,0.006680,75.337774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.691457,10.049997,94.149463,137.851580,36.856817,39.282501,55.667419,14.322843,91.935714,8.885369,6.923870,15.500626,132.965796,-237.797733,129.809425,92.119488,51.994880,93.136036,-0.069509,0.037777,32.025740,-235.728405,93.630479,1.442268,18.142167,7.707756,21.020393,1063.823903,11.214783,183905.127507,0.929690,20.000591,22.943829,5.652221,0.392001,0.075406,102.861982,81.586941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334717,67.506797,59.382162,0.000000,100.000000,0.000000,45.873418,40.246965,0.000000,34.900000,37.683700,1680.908203,19.157045,0.006701,75.336717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.745613,10.049997,94.122682,137.851580,36.793337,39.280943,55.587179,14.323271,91.694746,8.847357,6.911608,15.532729,132.961721,-237.793215,129.804947,92.030115,52.002240,93.241591,-0.069498,0.037755,32.025740,-235.729283,93.727008,1.440472,18.147937,7.723586,17.910849,907.761024,11.214857,183898.595193,0.928258,20.000998,22.982267,5.652658,0.346847,0.075378,102.869318,81.557616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305009,67.530711,59.355418,0.000000,100.000000,0.000000,45.873418,40.219049,0.000000,34.900000,37.683726,1680.908203,19.191573,0.006686,75.386212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.669252,10.051364,94.118335,137.878357,36.775015,39.279531,55.692819,14.321416,91.515888,8.862350,6.912075,15.542894,132.974320,-237.792944,129.818370,92.087584,51.988697,93.185213,-0.069517,0.037748,32.025740,-235.730649,93.588752,1.469941,18.133260,7.742735,16.767150,848.183947,11.198400,183866.039913,0.924975,19.905322,22.867204,5.640578,0.374498,0.075625,102.828984,81.568281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306497,67.547184,59.352919,0.000000,100.000000,0.000000,45.873418,40.187268,0.000000,34.900000,37.683765,1684.570312,19.176157,0.006662,75.335805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.782195,10.044257,94.123075,137.910991,36.769013,39.279539,55.511834,14.318419,91.799233,8.900787,6.936986,15.460303,132.982236,-237.798231,129.801863,92.046450,52.006565,93.198214,-0.069588,0.037755,32.025740,-235.734626,93.915662,1.508447,18.122893,7.687327,18.201524,923.745118,11.171532,183830.139548,0.923150,19.774361,22.927701,5.620737,0.375644,0.074890,102.868599,81.572844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312506,67.566522,59.369791,0.000000,100.000000,0.000000,45.873418,40.224232,0.000000,34.900000,37.683800,1680.908203,19.149887,0.006646,75.332711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.789771,10.047264,94.147576,137.931352,36.764313,39.278672,55.568873,14.323414,91.731498,8.921841,6.915152,15.509319,132.967296,-237.790455,129.804333,92.109302,52.009866,93.249733,-0.069577,0.037775,32.025740,-235.725384,93.763209,1.508939,18.146765,7.731123,14.095855,714.644110,11.205459,183866.831385,0.925771,19.960483,22.905010,5.646224,0.410319,0.076256,102.827759,81.584628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291478,67.567506,59.383570,0.000000,100.000000,0.000000,45.873418,40.161402,0.000000,34.900000,37.683806,1680.908203,19.196225,0.006652,75.334535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.662090,10.047264,94.140006,137.931352,36.746819,39.276286,55.588968,14.319418,91.562758,8.920877,6.907203,15.563313,132.989216,-237.792979,129.806153,92.083794,52.002695,93.200193,-0.069483,0.037783,32.025740,-235.734770,93.856945,1.527059,18.140599,7.712534,12.386382,627.748764,11.154473,183801.875375,0.922256,19.680347,22.895499,5.608508,0.368863,0.075779,102.790632,81.585891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315850,67.572786,59.386126,0.000000,100.000000,0.000000,45.873418,40.154547,0.000000,34.900000,37.683848,1680.908203,19.182017,0.006636,75.329497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.731013,10.036330,94.103961,137.942788,36.722697,39.273232,55.837640,14.325269,91.596720,8.925814,6.881192,15.452534,132.959296,-237.789909,129.819203,92.127781,52.012179,93.285379,-0.069666,0.037799,32.025740,-235.726469,93.429773,1.517769,18.145665,7.760549,22.058109,1112.938664,11.152660,183793.839857,0.920862,19.665091,22.925307,5.607436,0.385920,0.075030,102.795976,81.608148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311541,67.609249,59.364010,0.000000,100.000000,0.000000,45.873418,40.191051,0.000000,34.900000,37.683849,1677.246094,19.193160,0.006635,75.331645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.741653,10.015284,94.107600,137.952550,36.708385,39.272476,56.021979,14.320417,91.902235,8.949638,6.896555,15.549205,132.997656,-237.793779,129.848392,92.111521,52.008630,93.259632,-0.069915,0.037794,32.025740,-235.726093,93.689401,1.513946,18.140058,7.721513,13.433514,675.555735,11.209222,183843.573095,0.927830,19.973744,22.900640,5.649952,0.387194,0.075619,102.811011,81.576885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331559,67.629308,59.352927,0.000000,100.000000,0.000000,45.873418,40.178072,0.000000,34.900000,37.683798,1677.246094,19.215806,0.006669,75.410462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.610450,10.001344,94.129186,137.952829,36.676915,39.271717,56.074839,14.323842,91.795667,8.926022,6.886558,15.572285,133.017517,-237.787737,129.879194,92.108427,52.007556,93.261424,-0.069818,0.037801,32.025740,-235.727242,93.592320,1.486971,18.147631,7.738137,6.345756,318.819825,11.174201,183787.672414,0.919634,19.795967,22.945894,5.624523,0.369233,0.075596,102.840766,81.607777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351643,67.672734,59.377498,0.000000,100.000000,0.000000,45.873418,40.169489,0.000000,34.900000,37.683809,1680.908203,19.212921,0.006662,75.411280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
