OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, November 4, 2020
8:32:43 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
16.446776,9.021520,213.109660,266.506480,40.256403,28.633912,55.438515,14.329836,210.488448,5.542198,3.423205,15.649589,247.727775,-237.780271,237.527720,213.736126,113.587405,214.076333,-0.067414,0.038125,32.025740,-235.717002,188.957275,4.449438,32.026318,12.190673,39.257078,1994.970017,12.315630,104097.528212,0.685923,19.675067,16.616234,13.044723,0.363236,0.075217,162.990077,127.495062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030219,70.419331,115.163267,236.700000,8.014455,0.000000,16.963291,12.499213,0.000000,35.062895,35.055987,1677.246094,32.276833,0.007343,75.372771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.387421,9.021520,213.059285,266.506480,40.252346,28.636357,56.131306,14.320274,210.900229,5.538515,3.462265,15.615987,247.718166,-237.786888,237.604707,213.739766,113.591979,214.053549,-0.067311,0.038130,32.025740,-235.730810,188.638039,4.449237,32.079057,12.175095,14.024283,703.891174,12.283218,104076.648573,0.680939,19.467383,16.607944,12.970477,0.312085,0.075214,162.946403,127.514350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033696,70.409534,115.148913,237.000000,8.006042,0.000000,16.963291,12.500344,0.000000,35.062895,35.055428,1666.259766,32.281647,0.007388,75.369720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.406210,9.048850,213.098381,266.471419,40.248278,28.638676,55.519101,14.324556,210.941610,5.536148,3.514047,15.609710,247.714672,-237.784406,237.635221,213.715363,113.581762,214.031711,-0.067185,0.038142,32.025740,-235.728653,188.424666,4.448994,32.034793,12.190601,31.662684,1606.701850,12.280940,104104.581853,0.685771,19.472751,16.641610,12.957534,0.367813,0.073642,162.849650,127.590634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046955,70.412419,115.138711,237.300000,8.000995,0.000000,16.963291,12.540680,0.000000,35.062895,35.054860,1673.583984,32.296270,0.007322,75.359560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.495696,9.074539,213.116695,266.426667,40.244034,28.642387,56.230453,14.324413,211.013380,5.548186,3.559511,15.628247,247.710408,-237.787003,237.641096,213.726792,113.587668,214.104701,-0.067275,0.038128,32.025740,-235.725855,188.493539,4.444824,32.061027,12.173689,23.634414,1184.140536,12.303020,104140.033779,0.679922,19.618360,16.629197,13.001392,0.355715,0.074930,162.702919,127.523716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045188,70.409409,115.148156,237.600000,7.993686,0.000000,16.963291,12.539330,0.000000,35.062895,35.054212,1666.259766,32.268359,0.007384,75.369080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.550414,9.117993,213.108424,266.397022,40.276789,28.648505,55.546673,14.327124,211.151418,5.536278,3.613347,15.583689,247.667508,-237.780201,237.676077,213.788338,113.572961,214.038035,-0.067301,0.038126,32.025740,-235.724614,188.786510,4.442316,32.133726,12.228158,20.063731,1017.615341,12.298799,104153.302775,0.686701,19.599552,16.631899,12.988886,0.357372,0.074725,162.593993,127.587796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037591,70.436238,115.135441,237.900000,7.989645,0.000000,16.963291,12.499770,0.000000,35.062895,35.053668,1677.246094,32.249102,0.007349,75.362338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.457488,9.168552,213.093226,266.374789,40.281206,28.652339,55.561051,14.322843,210.877628,5.526186,3.665753,15.588180,247.756461,-237.790208,237.578415,213.778842,113.555016,213.946256,-0.067316,0.038113,32.025740,-235.724484,188.421322,4.440521,32.087802,12.209064,9.540220,483.746610,12.268169,104129.127791,0.674311,19.406071,16.651109,12.919534,0.321836,0.077939,162.557793,127.611734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059868,70.459749,115.134474,238.300000,7.977710,0.000000,16.963291,12.484063,0.000000,35.062895,35.053004,1677.246094,32.287922,0.007363,75.366046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.442429,9.168552,213.096666,266.374789,40.279313,28.656161,55.927982,14.322415,210.748411,5.503858,3.714577,15.634696,247.740387,-237.788182,237.538337,213.744840,113.513768,213.972110,-0.067353,0.038091,32.025740,-235.731447,188.445041,4.440621,32.091769,12.213428,48.661509,2451.243238,12.251664,104146.003329,0.680478,19.315970,16.642875,12.876320,0.346704,0.074460,162.560240,127.519753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048166,70.482059,115.127584,238.600000,7.972448,0.000000,16.963291,12.537652,0.000000,35.062895,35.052596,1666.259766,32.320539,0.007305,75.367989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.381622,9.205721,213.124306,266.349420,40.275291,28.658444,55.394679,14.328123,210.882908,5.494619,3.746000,15.704567,247.720524,-237.786564,237.571641,213.749570,113.456319,213.893096,-0.067214,0.038108,32.025740,-235.724758,188.545545,4.445481,32.128803,12.215231,33.917448,1724.984143,12.289290,104230.322775,0.684484,19.593550,16.629231,12.948102,0.343857,0.074700,162.644491,127.463541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059328,70.505656,115.151823,238.900000,7.967490,0.000000,16.963291,12.553114,0.000000,35.062895,35.052163,1680.908203,32.323207,0.007327,75.369021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.482490,9.229224,213.108161,266.337448,40.269640,28.662106,56.023180,14.322272,210.882778,5.506284,3.757168,15.575101,247.823391,-237.787016,237.551532,213.606981,113.495822,214.014247,-0.067059,0.038119,32.025740,-235.728649,188.447020,4.449450,32.013661,12.191809,24.333257,1223.664840,12.296611,104271.840147,0.680733,19.630433,16.679379,12.960170,0.354909,0.074603,162.745081,127.496626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067501,70.534973,115.189684,239.200000,7.961894,0.000000,16.963291,12.591198,0.000000,35.062895,35.051622,1658.935547,32.250959,0.007380,75.366557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.486095,9.253275,213.115954,266.334028,40.285519,28.666692,55.694140,14.322558,210.973444,5.515106,3.841207,15.643935,247.889671,-237.785750,237.629275,213.738627,113.530385,214.035100,-0.067049,0.038118,32.025740,-235.728690,188.528232,4.456771,32.094221,12.154504,37.042344,1873.781525,12.322225,104349.946951,0.690064,19.816807,16.709626,13.009963,0.345326,0.075343,162.738906,127.305825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055277,70.554686,115.256117,239.600000,7.952760,0.000000,16.963291,12.627045,0.000000,35.062895,35.051002,1662.597656,32.246091,0.007331,75.374373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.392980,9.276505,213.143800,266.305524,40.287995,28.671234,56.375149,14.323129,211.198578,5.522145,3.852290,15.567511,247.883520,-237.788614,237.497437,213.696660,113.495984,214.084154,-0.067078,0.038117,32.025740,-235.731386,188.427807,4.456311,32.074766,12.170714,25.448589,1271.762431,12.286464,104303.096177,0.678097,19.593042,16.711827,12.929367,0.357028,0.073452,162.606761,127.230680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046696,70.550672,115.239115,239.900000,7.944642,0.000000,16.963291,12.556867,0.000000,35.062895,35.050574,1677.246094,32.289292,0.007406,75.369830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.474171,9.276505,213.121849,266.305524,40.292620,28.674224,55.610582,14.326125,211.057259,5.524894,3.896720,15.585289,247.900789,-237.785454,237.488890,213.731601,113.443351,214.014672,-0.067101,0.038094,32.025740,-235.723162,188.587926,4.458488,32.050858,12.178503,44.748357,2266.990231,12.288017,104309.029380,0.682098,19.608277,16.684442,12.927012,0.385987,0.074923,162.648678,127.396302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050698,70.546378,115.281561,240.200000,7.943675,0.000000,16.963291,12.616837,0.000000,35.062895,35.050154,1658.935547,32.229016,0.007391,75.371884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.384514,9.301376,213.106339,266.277875,40.307734,28.676507,55.789908,14.327695,211.056868,5.514805,3.938004,15.623083,247.922469,-237.783884,237.529363,213.680691,113.486640,213.934621,-0.066926,0.038104,32.025740,-235.724860,188.802418,4.459969,32.063191,12.188780,21.170237,1069.055061,12.326256,104395.789984,0.677994,19.859690,16.735722,13.002139,0.368573,0.075229,162.775754,127.504695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036726,70.556880,115.270777,240.500000,7.932004,0.000000,16.963291,12.582460,0.000000,35.062895,35.049751,1673.583984,32.286263,0.007349,75.363046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.379598,9.325700,213.099981,266.230274,40.333624,28.678821,55.638663,14.323271,210.601357,5.500978,3.952223,15.656994,247.949304,-237.790107,237.551876,213.739340,113.468441,213.984720,-0.066970,0.038098,32.025740,-235.726997,189.086948,4.461056,32.097971,12.170984,42.544038,2154.229715,12.296606,104392.552435,0.683857,19.660670,16.764445,12.936727,0.379688,0.075509,162.891283,127.449420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016457,70.521695,115.262069,240.800000,7.928043,0.000000,16.963291,12.639493,0.000000,35.062895,35.049275,1673.583984,32.268160,0.007412,75.377979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.485278,9.351937,213.078397,266.202056,40.355772,28.680356,55.633128,14.329978,210.870054,5.499009,4.019324,15.635599,247.933365,-237.782418,237.626685,213.709540,113.526709,214.027340,-0.067054,0.038078,32.025740,-235.719146,188.251430,4.458729,32.050912,12.172841,14.947164,756.929303,12.331661,104431.235930,0.685644,19.905358,16.693603,13.006571,0.373909,0.074314,162.888501,127.359783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036031,70.512230,115.286342,241.200000,7.916726,0.000000,16.963291,12.674442,0.000000,35.062895,35.048745,1677.246094,32.266538,0.007368,75.374041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.478004,9.374621,213.128518,266.174978,40.360939,28.681103,55.964205,14.321844,210.838712,5.495064,3.993765,15.598876,247.857209,-237.788590,237.604247,213.700591,113.520250,213.995372,-0.067086,0.038070,32.025740,-235.731201,188.536003,4.461328,32.101523,12.206107,54.362164,2736.631966,12.335143,104459.343273,0.687819,19.941762,16.729046,13.010086,0.314565,0.074715,162.917630,127.232028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050994,70.498156,115.299994,241.500000,7.913556,0.000000,16.963291,12.609899,0.000000,35.062895,35.048392,1666.259766,32.289977,0.007370,75.371117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.537584,9.374621,213.127910,266.174978,40.366980,28.683362,55.647487,14.327695,211.090699,5.485177,4.017083,15.608301,247.830316,-237.780121,237.610806,213.703508,113.536568,214.072233,-0.067191,0.038070,32.025740,-235.726983,188.464679,4.462850,31.957605,12.160328,17.020430,861.697772,12.296514,104393.690667,0.683374,19.708936,16.685447,12.925375,0.352339,0.076748,162.925634,127.211534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030119,70.500930,115.321407,241.800000,7.909095,0.000000,16.963291,12.622683,0.000000,35.062895,35.048037,1680.908203,32.198996,0.007331,75.376069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.480257,9.385827,213.137490,266.131083,40.384228,28.686433,55.716882,14.322130,210.880020,5.481017,4.045558,15.522654,247.768086,-237.789449,237.614355,213.844949,113.587853,214.080053,-0.067164,0.038077,32.025740,-235.730425,188.601552,4.465627,32.024750,12.192368,59.852221,3026.379993,12.301519,104410.417595,0.679700,19.749410,16.680903,12.934122,0.314057,0.075191,163.021264,127.116551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039295,70.503466,115.329646,242.100000,7.903447,0.000000,16.963291,12.596746,0.000000,35.062895,35.047651,1658.935547,32.214646,0.007383,75.367290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.431857,9.405778,213.157013,266.092889,40.421450,28.689539,55.375361,14.325983,211.096342,5.504479,4.130072,15.627055,247.776291,-237.783633,237.577714,213.856463,113.639840,214.047340,-0.067217,0.038083,32.025740,-235.725429,188.342393,4.467420,31.990528,12.151908,30.109788,1531.867229,12.280237,104382.115713,0.681055,19.603885,16.691036,12.887488,0.337659,0.074457,163.033528,127.119934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066092,70.519051,115.303120,242.500000,7.893881,0.000000,16.963291,12.634346,0.000000,35.062895,35.047165,1669.921875,32.204351,0.007306,75.369131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.487423,9.434749,213.151679,266.040159,40.435422,28.689571,56.075131,14.323271,211.176820,5.516416,4.145011,15.679898,247.694869,-237.785690,237.604017,213.810562,113.600969,214.063402,-0.067159,0.038106,32.025740,-235.733531,188.358934,4.468543,32.027526,12.177926,14.956013,751.407525,12.303476,104399.773075,0.682765,19.755105,16.642442,12.932898,0.332848,0.074969,163.052110,127.108078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058605,70.499957,115.265494,242.800000,7.892159,0.000000,16.963291,12.669304,0.000000,35.062895,35.046761,1669.921875,32.245785,0.007416,75.371390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.545217,9.463173,213.155966,265.993415,40.439114,28.691881,55.440006,14.321559,211.007094,5.529489,4.207151,15.554733,247.713036,-237.787894,237.616026,213.794996,113.522207,214.004392,-0.067143,0.038108,32.025740,-235.729689,188.774908,4.469850,32.082339,12.192134,32.017905,1627.045242,12.324099,104415.628525,0.689194,19.893567,16.579200,12.972180,0.319266,0.075277,163.011779,127.198158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020109,70.444892,115.225486,243.100000,7.884349,0.000000,16.963291,12.647345,0.000000,35.062895,35.046473,1673.583984,32.245370,0.007380,75.378771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.558149,9.463173,213.123681,265.993415,40.446019,28.694136,55.995819,14.325269,211.058364,5.531748,4.235825,15.628454,247.793675,-237.785492,237.651396,213.827554,113.456420,214.087600,-0.067101,0.038116,32.025740,-235.725489,188.633733,4.470217,32.075235,12.197471,18.380432,924.762287,12.304109,104417.460154,0.678253,19.786503,16.623596,12.928138,0.319157,0.075493,163.070065,127.348099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996787,70.408311,115.203560,243.400000,7.881284,0.000000,16.963291,12.622540,0.000000,35.062895,35.046197,1666.259766,32.287182,0.007368,75.371015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.594939,9.477932,213.183284,265.966053,40.470068,28.696258,55.514158,14.323699,210.912643,5.538281,4.292445,15.739940,247.883499,-237.789352,237.599889,213.716462,113.516874,214.076889,-0.067059,0.038142,32.025740,-235.726078,188.543405,4.467989,32.088884,12.179657,19.081323,968.355270,12.284568,104445.426293,0.683628,19.673821,16.682051,12.883238,0.322190,0.080735,163.316536,127.311963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029659,70.392227,115.218191,243.700000,7.871242,0.000000,16.963291,12.619249,0.000000,35.062895,35.045884,1666.259766,32.333250,0.007340,75.361886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.466432,9.495424,213.182750,265.923300,40.487758,28.697776,55.603086,14.328837,211.093966,5.539383,4.358633,15.671656,247.938187,-237.777835,237.501705,213.835033,113.545145,214.039910,-0.067012,0.038138,32.025740,-235.720451,188.509384,4.468573,32.079598,12.188708,3.889068,197.050093,12.279985,104480.051934,0.676345,19.642301,16.776472,12.871226,0.332299,0.075984,163.151737,127.270959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994481,70.317661,115.234592,244.000000,7.872230,0.000000,16.963291,12.607033,0.000000,35.062895,35.045529,1677.246094,32.266213,0.007370,75.366566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.564904,9.526581,213.215384,265.887102,40.519585,28.703115,55.972403,14.322558,211.161887,5.538264,4.363276,15.661154,247.907048,-237.791475,237.540827,213.891826,113.517678,214.120312,-0.066844,0.038209,32.025740,-235.727547,188.653211,4.468159,32.127397,12.224066,25.769113,1297.046361,12.269085,104445.108798,0.680712,19.567494,16.712332,12.846283,0.327294,0.076335,163.092631,127.285521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006297,70.306245,115.254467,244.500000,7.867161,0.000000,16.963291,12.640268,0.000000,35.062895,35.045134,1673.583984,32.358925,0.007363,75.369072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.552225,9.545986,213.218745,265.874276,40.542053,28.709994,55.520831,14.321559,211.103032,5.540744,4.435869,15.713109,247.942406,-237.791329,237.492626,213.858721,113.536238,214.131883,-0.066726,0.038225,32.025740,-235.729199,188.592007,4.465764,32.131760,12.170732,54.466987,2763.804926,12.318160,104504.808302,0.685218,19.898526,16.671336,12.946505,0.294795,0.074661,163.047246,127.520887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006983,70.312738,115.227670,244.900000,7.863466,0.000000,16.963291,12.696898,0.000000,35.062895,35.044778,1658.935547,32.367418,0.007344,75.370256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.495298,9.567032,213.210416,265.862876,40.574008,28.713053,56.384192,14.325983,211.099284,5.535603,4.507053,15.599441,248.000678,-237.783797,237.592478,213.944145,113.504601,214.018937,-0.066771,0.038246,32.025740,-235.726899,188.918180,4.465510,32.123106,12.199742,33.101209,1653.927581,12.285529,104500.577413,0.676658,19.689250,16.726470,12.871513,0.353063,0.078726,163.015308,127.618853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007204,70.306321,115.247324,245.200000,7.855324,0.000000,16.963291,12.648104,0.000000,35.062895,35.044544,1673.583984,32.365164,0.007341,75.359807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.460388,9.599829,213.227191,265.861736,40.589946,28.716955,55.625786,14.328694,211.310868,5.527979,4.527279,15.712285,248.026545,-237.782231,237.663493,213.826578,113.509507,214.183583,-0.066889,0.038237,32.025740,-235.724351,188.572058,4.464486,32.128569,12.198228,22.895391,1159.583155,12.293894,104529.160922,0.682903,19.739549,16.711889,12.881576,0.348819,0.074466,162.976828,127.466542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031009,70.318504,115.286117,245.500000,7.851133,0.000000,16.963291,12.686313,0.000000,35.062895,35.044250,1669.921875,32.349640,0.007411,75.443857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.578639,9.629074,213.293503,265.841499,40.597383,28.720002,55.524303,14.329408,211.293767,5.530096,4.523699,15.749872,248.074012,-237.782335,237.596987,213.848968,113.473168,214.089290,-0.066939,0.038238,32.025740,-235.723801,188.762525,4.462732,32.085025,12.225111,35.319908,1792.117337,12.316934,104590.098806,0.674972,19.899536,16.704662,12.925527,0.328558,0.074410,162.998571,127.438129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016270,70.327827,115.282554,245.900000,7.846348,0.000000,16.963291,12.696473,0.000000,35.062895,35.043997,1662.597656,32.317510,0.007360,75.364290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.395862,9.656406,213.234810,265.829529,40.592776,28.722299,55.993605,14.324413,211.046068,5.535127,4.557518,15.740491,248.091918,-237.785694,237.670849,213.830120,113.454200,214.160692,-0.066936,0.038241,32.025740,-235.730265,188.502513,4.460702,32.096727,12.230178,25.874179,1301.841589,12.333115,104630.530857,0.685836,20.017726,16.756404,12.953959,0.331880,0.077317,162.951661,127.459120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016471,70.301897,115.294755,246.200000,7.846572,0.000000,16.963291,12.655623,0.000000,35.062895,35.043842,1669.921875,32.323910,0.007385,75.364401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.534437,9.656406,213.239519,265.829529,40.604002,28.724560,55.486939,14.321844,210.965376,5.547294,4.591502,15.594328,248.069059,-237.790389,237.680770,213.782406,113.479206,214.098704,-0.066957,0.038256,32.025740,-235.731037,188.508102,4.459535,32.089515,12.192620,38.452828,1952.394204,12.292835,104611.244882,0.682104,19.758298,16.760305,12.865561,0.346049,0.075068,162.894759,127.555328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987124,70.315284,115.295280,246.500000,7.840792,0.000000,16.963291,12.758302,0.000000,35.062895,35.043694,1662.597656,32.285830,0.007394,75.368484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.507391,9.690024,213.272394,265.836654,40.624401,28.729113,55.974387,14.325412,211.182720,5.562390,4.620860,15.665470,248.070983,-237.784531,237.746221,213.854914,113.487081,214.097701,-0.066881,0.038250,32.025740,-235.726326,188.355690,4.460525,32.103651,12.202591,16.941419,852.688556,12.361696,104727.240874,0.684348,20.232512,16.803838,13.005404,0.338788,0.073630,162.967523,127.493460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994398,70.332096,115.325606,246.800000,7.835669,0.000000,16.963291,12.692284,0.000000,35.062895,35.043581,1677.246094,32.294539,0.007403,75.363301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.593347,9.724189,213.289432,265.826679,40.637895,28.733690,55.475711,14.318419,211.036642,5.574138,4.666319,15.685442,248.122385,-237.792178,237.762641,213.808969,113.490286,214.063284,-0.066894,0.038249,32.025740,-235.734135,188.587399,4.458447,32.107203,12.215393,54.537177,2769.617323,12.310869,104655.414156,0.684621,19.893343,16.757506,12.896690,0.299386,0.076540,163.107868,127.454606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018795,70.380124,115.370186,247.100000,7.835315,0.000000,16.963291,12.712433,0.000000,35.062895,35.043370,1658.935547,32.327480,0.007405,75.367938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.619155,9.749608,213.258032,265.814993,40.662365,28.737527,56.255253,14.324556,211.151137,5.568561,4.692754,15.643984,248.052060,-237.784733,237.837303,213.861066,113.490044,214.169976,-0.066753,0.038259,32.025740,-235.725876,188.687678,4.457531,32.200979,12.245035,21.259772,1064.695762,12.324794,104692.427010,0.679982,19.992982,16.749287,12.919812,0.345876,0.074519,163.017607,127.447754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014561,70.401606,115.377037,247.500000,7.828576,0.000000,16.963291,12.742933,0.000000,35.062895,35.043234,1677.246094,32.386440,0.007348,75.366864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.595261,9.771201,213.223061,265.786777,40.661378,28.742159,55.403369,14.328694,211.405171,5.592017,4.696060,15.734052,248.060355,-237.781085,237.810936,213.841572,113.502846,214.091352,-0.066800,0.038262,32.025740,-235.724024,188.623453,4.453258,32.132842,12.216871,50.165369,2550.925859,12.296181,104677.066736,0.682557,19.817621,16.734239,12.853913,0.332721,0.074456,162.820423,127.383342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983378,70.387442,115.359866,247.800000,7.826381,0.000000,16.963291,12.662743,0.000000,35.062895,35.043149,1658.935547,32.368824,0.007412,75.367725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.540159,9.771201,213.266819,265.786777,40.684225,28.747461,56.181421,14.324984,211.243580,5.593467,4.752570,15.642625,247.987170,-237.787577,237.756406,213.867524,113.512305,214.129105,-0.066698,0.038287,32.025740,-235.724794,188.641932,4.452430,32.105724,12.216294,18.684765,936.968323,12.288327,104687.547115,0.672141,19.780300,16.771188,12.832062,0.308633,0.074315,162.749865,127.420673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990674,70.383537,115.348027,248.100000,7.818741,0.000000,16.963291,12.679469,0.000000,35.062895,35.043061,1673.583984,32.300218,0.007326,75.371151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.606028,9.781861,213.293998,265.785922,40.715545,28.754326,55.241310,14.322986,211.343404,5.594315,4.793380,15.692120,247.887123,-237.786139,237.699693,213.828367,113.484153,214.106049,-0.066742,0.038295,32.025740,-235.727935,188.857751,4.449859,32.083511,12.199580,52.936256,2699.723241,12.299133,104716.508495,0.683647,19.859976,16.731337,12.848430,0.328613,0.075400,162.616531,127.554756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980040,70.401940,115.289183,248.400000,7.820163,0.000000,16.963291,12.711350,0.000000,35.062895,35.042943,1662.597656,32.411718,0.007414,75.363293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.484494,9.807826,213.281766,265.795327,40.744784,28.761151,55.941572,14.326982,210.932596,5.599783,4.857056,15.733639,247.823231,-237.786888,237.893133,213.906192,113.473129,214.122777,-0.066839,0.038328,32.025740,-235.726717,188.784736,4.444197,32.136304,12.234433,34.093608,1716.992096,12.322952,104758.121574,0.676645,19.994182,16.734866,12.893880,0.333093,0.077075,162.383103,127.531448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992209,70.479629,115.217875,248.800000,7.816467,0.000000,16.963291,12.679094,0.000000,35.062895,35.042838,1669.921875,32.405173,0.007363,75.360574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.626602,9.818486,213.248284,265.797322,40.751163,28.767261,55.566514,14.326839,211.038687,5.605875,4.879359,15.683140,247.897127,-237.786540,237.956083,213.883069,113.479888,214.174382,-0.067017,0.038335,32.025740,-235.722122,188.661572,4.438839,32.112540,12.208541,15.084032,764.776040,12.302321,104768.419054,0.685497,19.844455,16.755086,12.844372,0.327712,0.073803,162.352367,127.483261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023924,70.487688,115.229747,249.100000,7.811729,0.000000,16.963291,12.747655,0.000000,35.062895,35.042707,1662.597656,32.354436,0.007399,75.364912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.493349,9.826139,213.255338,265.791052,40.764323,28.771830,56.011207,14.330549,211.040110,5.598945,4.905904,15.643805,247.877137,-237.782502,237.940131,213.829085,113.458825,214.104144,-0.067198,0.038313,32.025740,-235.719882,188.855199,4.438623,32.170147,12.231674,27.849689,1400.797661,12.351200,104866.523575,0.682325,20.166742,16.771867,12.938326,0.330684,0.074985,162.275654,127.532526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971031,70.469246,115.216209,249.400000,7.803233,0.000000,16.963291,12.676461,0.000000,35.062895,35.042620,1666.259766,32.305790,0.007396,75.364546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.500945,9.826139,213.260064,265.791052,40.786817,28.775619,55.590396,14.319704,211.139094,5.605570,4.942083,15.583903,247.818847,-237.789749,237.995361,213.819055,113.468422,214.136231,-0.067185,0.038314,32.025740,-235.731544,188.813516,4.435674,32.105580,12.213788,18.924024,959.055434,12.300328,104820.171240,0.680974,19.831087,16.782859,12.825728,0.318640,0.075419,162.272766,127.486746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976190,70.493479,115.195833,249.700000,7.801894,0.000000,16.963291,12.749660,0.000000,35.062895,35.042525,1669.921875,32.319168,0.007398,75.368364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.371782,9.854018,213.272855,265.771101,40.808051,28.780922,55.579251,14.320988,210.929217,5.589006,4.972185,15.626447,247.777595,-237.791082,238.024974,213.816753,113.444989,214.209667,-0.067125,0.038309,32.025740,-235.729770,188.662084,4.433915,32.205973,12.265860,65.128118,3301.306405,12.352405,104914.084702,0.681379,20.163408,16.779759,12.929778,0.324937,0.076580,162.336830,127.475718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956445,70.456328,115.164557,250.100000,7.795545,0.000000,16.963291,12.704204,0.000000,35.062895,35.042474,1662.597656,32.491845,0.007413,75.359227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.439087,9.907864,213.276105,265.755710,40.808131,28.786248,55.958568,14.326696,211.084797,5.588824,5.024900,15.611363,247.788567,-237.786519,238.059541,213.834522,113.450312,214.212437,-0.067327,0.038299,32.025740,-235.720958,188.860156,4.431259,32.256314,12.266455,-0.314405,-15.828974,12.351290,104919.757264,0.686298,20.144845,16.781202,12.924112,0.348825,0.074913,162.205614,127.537754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965383,70.482678,115.190367,250.400000,7.794948,0.000000,16.963291,12.826816,0.000000,35.062895,35.042567,1677.246094,32.445616,0.007396,75.367469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.578003,9.937110,213.267566,265.759985,40.789899,28.792325,55.563962,14.325697,211.140511,5.602592,5.047571,15.703278,247.780091,-237.790299,238.079058,213.963743,113.462140,214.145489,-0.067424,0.038322,32.025740,-235.721957,188.806457,4.428084,32.233560,12.265121,69.449150,3521.305658,12.403454,105023.303323,0.692254,20.489292,16.829895,13.026856,0.307099,0.074100,162.254405,127.503119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955273,70.501189,115.193110,250.700000,7.791397,0.000000,16.963291,12.795168,0.000000,35.062895,35.042505,1662.597656,32.425367,0.007460,75.367452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.430845,9.964170,213.257259,265.759130,40.774028,28.796892,55.935647,14.327552,210.886260,5.631505,5.071435,15.653153,247.779602,-237.782064,238.117149,213.923713,113.446205,214.054787,-0.067639,0.038304,32.025740,-235.720755,189.081766,4.424816,32.178495,12.234163,8.684208,437.392739,12.382190,105025.135624,0.684847,20.377934,16.825525,12.973719,0.312906,0.075304,162.417565,127.439961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968797,70.507655,115.181537,251.000000,7.785454,0.000000,16.963291,12.727546,0.000000,35.062895,35.042560,1673.583984,32.434563,0.007382,75.365935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.532560,9.964170,213.274302,265.759130,40.791247,28.802210,55.511523,14.324270,210.892784,5.632338,5.113376,15.568003,247.807964,-237.788290,238.179420,213.894680,113.441972,214.083173,-0.067636,0.038303,32.025740,-235.727468,189.131674,4.419962,32.232442,12.256069,51.643351,2620.965252,12.333501,104983.281733,0.683883,20.067883,16.790669,12.864491,0.294252,0.076883,162.545286,127.404279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958229,70.495849,115.193078,251.300000,7.782217,0.000000,16.963291,12.813042,0.000000,35.062895,35.042620,1662.597656,32.382852,0.007418,75.369566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.506860,9.991504,213.315153,265.756850,40.820924,28.811375,55.976993,14.325126,211.415332,5.638180,5.152242,15.616940,247.803666,-237.784653,238.107039,213.842405,113.431064,214.122228,-0.067539,0.038293,32.025740,-235.729389,189.145909,4.413698,32.170219,12.233513,27.211932,1369.556023,12.391251,105088.034587,0.685835,20.454441,16.775396,12.979080,0.346003,0.075117,162.618234,127.410649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932353,70.474967,115.173911,251.700000,7.777298,0.000000,16.963291,12.820571,0.000000,35.062895,35.042692,1673.583984,32.358565,0.007404,75.381056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.443395,10.035237,213.237876,265.761411,40.820991,28.818232,55.560788,14.325840,211.141144,5.634028,5.196705,15.678568,247.790321,-237.789011,238.145847,213.912221,113.453158,214.112331,-0.067747,0.038312,32.025740,-235.726225,189.205034,4.410202,32.152567,12.216258,26.275979,1332.356677,12.355724,105060.065692,0.686772,20.205687,16.789398,12.900258,0.300012,0.074547,162.850872,127.351889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931373,70.492234,115.125016,252.000000,7.777614,0.000000,16.963291,12.788587,0.000000,35.062895,35.042843,1669.921875,32.449113,0.007432,75.357923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.491103,10.066944,213.260107,265.759985,40.810727,28.822777,55.903201,14.316992,210.952842,5.615224,5.199569,15.645517,247.763663,-237.793769,238.164918,213.772339,113.460439,213.960321,-0.067914,0.038304,32.025740,-235.736053,189.069575,4.408302,32.257017,12.259784,38.899886,1960.386251,12.371167,105120.675546,0.682429,20.295759,16.813743,12.922818,0.340362,0.074756,162.871297,127.340388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948541,70.480361,115.086952,252.300000,7.769009,0.000000,16.963291,12.826946,0.000000,35.062895,35.042867,1662.597656,32.425566,0.007392,75.371654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.613453,10.085531,213.208254,265.764261,40.794669,28.826548,55.623727,14.321559,210.960514,5.607389,5.213078,15.785394,247.688811,-237.792801,238.253250,213.886590,113.460191,214.149349,-0.068025,0.038304,32.025740,-235.725279,188.667386,4.406700,32.178134,12.221992,17.569742,889.887901,12.397613,105180.294044,0.690546,20.494751,16.788242,12.967996,0.336928,0.074392,162.926590,127.381383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967563,70.467854,115.061869,252.600000,7.765969,0.000000,16.963291,12.808721,0.000000,35.062895,35.043019,1677.246094,32.448176,0.007424,75.368594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.515207,10.109311,213.267105,265.763406,40.811453,28.833367,55.614255,14.327695,210.918927,5.618836,5.291693,15.690657,247.759787,-237.786992,238.170831,213.863879,113.465623,214.109125,-0.067964,0.038335,32.025740,-235.721429,188.401537,4.407985,32.192955,12.231097,37.281797,1888.603139,12.383197,105179.888237,0.684409,20.409703,16.728651,12.931828,0.316639,0.075870,162.917495,127.477765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947652,70.485279,115.078725,253.000000,7.762748,0.000000,16.963291,12.746913,0.000000,35.062895,35.043155,1666.259766,32.466242,0.007448,75.365279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.567001,10.109311,213.275432,265.763406,40.817543,28.838721,55.972028,14.325269,211.139266,5.628433,5.339959,15.707561,247.680492,-237.785819,238.181027,213.877425,113.454384,214.120738,-0.068035,0.038329,32.025740,-235.724672,188.597186,4.404647,32.208876,12.212111,38.182742,1921.879116,12.338371,105141.257181,0.682690,20.130077,16.793945,12.833470,0.307423,0.073993,162.835903,127.511814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964694,70.464157,115.072628,253.300000,7.759170,0.000000,16.963291,12.803727,0.000000,35.062895,35.043304,1677.246094,32.457281,0.007356,75.357113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.575717,10.141565,213.206345,265.771671,40.820883,28.844192,55.509733,14.319846,211.113577,5.625700,5.383288,15.604188,247.708253,-237.790588,238.279513,213.867439,113.436000,214.020472,-0.068014,0.038307,32.025740,-235.732218,188.907475,4.402353,32.222020,12.246027,18.155025,921.420159,12.380263,105219.047126,0.687243,20.393182,16.774674,12.913378,0.302832,0.074118,162.728752,127.667954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962120,70.464073,115.050725,253.600000,7.755231,0.000000,16.963291,12.780403,0.000000,35.062895,35.043494,1666.259766,32.299046,0.007430,75.374672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.602331,10.165619,213.183594,265.804163,40.800931,28.847246,55.741921,14.324698,211.067110,5.629509,5.399325,15.750523,247.760181,-237.791297,238.214370,213.853711,113.413125,214.055524,-0.068150,0.038311,32.025740,-235.727040,188.984280,4.398426,32.170057,12.210002,39.555302,1999.184006,12.363286,105218.937925,0.680752,20.266874,16.789910,12.873509,0.331090,0.074132,162.560276,127.744982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937747,70.431835,115.040501,253.900000,7.746487,0.000000,16.963291,12.779293,0.000000,35.062895,35.043590,1669.921875,32.408960,0.007371,75.358545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.436793,10.189400,213.191969,265.829814,40.771357,28.854902,55.528231,14.330549,210.945479,5.632517,5.422334,15.694973,247.797751,-237.778740,238.120016,213.779703,113.387359,213.891931,-0.068339,0.038264,32.025740,-235.725763,189.022926,4.398629,32.169336,12.222839,30.175725,1530.995369,12.361847,105253.961390,0.686230,20.277902,16.773793,12.862571,0.336154,0.074302,162.504258,127.707161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960155,70.410683,115.060506,254.300000,7.739287,0.000000,16.963291,12.800072,0.000000,35.062895,35.043821,1669.921875,32.408509,0.007419,75.372848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.478946,10.201974,213.177076,265.833519,40.755054,28.858260,56.370172,14.325983,211.021160,5.626120,5.426715,15.715584,247.854327,-237.785923,237.965891,213.807080,113.346235,213.976820,-0.068392,0.038270,32.025740,-235.725102,188.721574,4.399909,32.244558,12.243142,37.997874,1899.065455,12.353453,105271.716477,0.682343,20.237203,16.808730,12.840582,0.337671,0.077093,162.336791,127.763881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928052,70.427952,115.075428,254.600000,7.732878,0.000000,16.963291,12.861272,0.000000,35.062895,35.044030,1666.259766,32.444209,0.007398,75.370222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.582387,10.201974,213.204500,265.833519,40.734279,28.860846,55.523041,14.329836,211.033349,5.619648,5.423348,15.647802,247.837195,-237.781416,237.965453,213.751609,113.320736,213.907052,-0.068549,0.038261,32.025740,-235.720105,188.711721,4.401574,32.136538,12.209425,25.736921,1305.910268,12.419844,105400.143912,0.692383,20.665093,16.778184,12.970412,0.341219,0.074375,162.285896,127.804101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957412,70.432825,115.118959,254.900000,7.727497,0.000000,16.963291,12.841518,0.000000,35.062895,35.044207,1669.921875,32.372610,0.007437,75.362747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
