OSU 80 Ton Compressor Load Stand
16.450752,10.209354,213.156572,265.831524,40.711249,28.864673,55.900396,14.317706,211.214238,5.622914,5.444156,15.818739,247.779689,-237.789620,237.946400,213.826672,113.253919,213.872068,-0.068476,0.038262,32.025740,-235.730275,189.003393,4.398773,32.113838,12.209677,37.900335,1910.109011,12.405497,105416.799285,0.680324,20.574458,16.848533,12.936329,0.341954,0.075351,162.304592,127.709136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965997,70.377951,115.100747,255.200000,7.722041,0.000000,16.963291,12.791566,0.000000,35.062895,35.044371,1662.597656,32.416677,0.007445,75.367333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.486424,10.229035,213.154214,265.826964,40.714321,28.867638,55.601557,14.330264,210.640710,5.618597,5.456754,15.703459,247.797415,-237.784260,237.943929,213.846890,113.262343,214.046398,-0.068575,0.038283,32.025740,-235.718534,188.827829,4.398240,32.157688,12.242709,21.259363,1077.192418,12.368416,105388.133928,0.686277,20.322075,16.850015,12.857286,0.339098,0.074382,162.514921,127.511294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943986,70.351387,115.100484,255.500000,7.716340,0.000000,16.963291,12.864637,0.000000,35.062895,35.044514,1677.246094,32.354778,0.007407,75.371041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.466081,10.255549,213.154738,265.813283,40.716185,28.876059,55.544351,14.325412,210.926450,5.628866,5.524990,15.734018,247.801445,-237.783059,237.968691,213.722575,113.204084,213.957314,-0.068706,0.038287,32.025740,-235.725836,188.856261,4.396530,32.082862,12.224697,41.626785,2111.363282,12.418603,105501.394846,0.687432,20.650845,16.904787,12.957254,0.334528,0.076043,162.638952,127.604054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936343,70.326328,115.127872,255.900000,7.706597,0.000000,16.963291,12.803020,0.000000,35.062895,35.044788,1666.259766,32.291221,0.007469,75.361384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.485910,10.263203,213.125916,265.795897,40.702627,28.880635,55.859861,14.326553,211.166700,5.619197,5.533484,15.725414,247.817724,-237.783717,237.989668,213.746697,113.213604,213.926623,-0.068675,0.038307,32.025740,-235.725348,188.802745,4.398333,32.215259,12.203403,40.419785,2038.563000,12.407050,105498.044228,0.689673,20.583233,16.956371,12.929075,0.347366,0.077626,162.588328,127.596705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946218,70.344079,115.128309,256.200000,7.702367,0.000000,16.963291,12.869580,0.000000,35.062895,35.045051,1677.246094,32.367201,0.007397,75.366890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.465894,10.263203,213.146675,265.795897,40.701187,28.886741,55.414633,14.325840,210.823095,5.605517,5.549986,15.610507,247.840375,-237.781813,238.032857,213.718440,113.263806,213.895874,-0.068680,0.038294,32.025740,-235.727205,189.071733,4.399349,32.147375,12.210597,11.873079,603.627313,12.419226,105576.022102,0.691519,20.659510,16.983969,12.945080,0.332175,0.074608,162.554595,127.577693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965354,70.350348,115.107463,256.500000,7.693997,0.000000,16.963291,12.862138,0.000000,35.062895,35.045254,1669.921875,32.369437,0.007453,75.362543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.511062,10.269217,213.129347,265.797037,40.717575,28.891337,55.921482,14.328837,210.923991,5.594642,5.568100,15.630234,247.824669,-237.786832,238.045432,213.778805,113.258177,213.930049,-0.068670,0.038307,32.025740,-235.719634,188.392236,4.396542,32.219731,12.176772,30.297132,1526.345451,12.413324,105580.798737,0.686873,20.618656,16.963884,12.927761,0.381896,0.074483,162.690354,127.550756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947863,70.340746,115.079769,256.800000,7.686061,0.000000,16.963291,12.879461,0.000000,35.062895,35.045455,1669.921875,32.411935,0.007401,75.402109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.522738,10.303932,213.104902,265.799887,40.720336,28.897455,55.314133,14.321702,210.808006,5.591187,5.578265,15.735344,247.783678,-237.793967,238.065486,213.740704,113.256150,213.905937,-0.068706,0.038311,32.025740,-235.732160,188.489849,4.397103,32.160122,12.237733,25.988150,1323.638081,12.423939,105587.988394,0.693416,20.667621,16.903094,12.944737,0.342319,0.076399,162.781113,127.610602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963701,70.354503,115.099820,257.100000,7.682828,0.000000,16.963291,12.860085,0.000000,35.062895,35.045638,1669.921875,32.401297,0.007440,75.411783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.481063,10.324706,213.114996,265.791907,40.724030,28.903583,55.880404,14.320845,211.144158,5.592218,5.598855,15.677797,247.740436,-237.794987,238.023987,213.764295,113.232976,213.846314,-0.068932,0.038301,32.025740,-235.732200,188.559477,4.395818,32.112504,12.179711,63.008080,3176.630474,12.408690,105587.538997,0.685292,20.563208,16.920490,12.908276,0.327431,0.074619,162.513284,127.692401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933283,70.365991,115.157104,257.500000,7.670702,0.000000,16.963291,12.827063,0.000000,35.062895,35.046030,1658.935547,32.327552,0.007431,75.440447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.572435,10.355048,213.054525,265.785637,40.720135,28.903586,55.770163,14.316564,210.838989,5.572811,5.615800,15.671729,247.810107,-237.797632,238.035659,213.703786,113.214856,213.848889,-0.068864,0.038286,32.025740,-235.737788,188.972556,4.400790,32.095159,12.210849,32.283367,1630.823300,12.407471,105616.733321,0.692512,20.569418,16.914216,12.897675,0.347851,0.075042,162.307628,127.584325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941282,70.361542,115.189867,257.800000,7.667483,0.000000,16.963291,12.886254,0.000000,35.062895,35.046321,1673.583984,32.303247,0.007430,75.410717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.521750,10.355048,213.106349,265.785637,40.706498,28.905108,55.766329,14.322558,211.049933,5.560322,5.666224,15.686981,247.799415,-237.783787,237.993656,213.719069,113.244254,213.940094,-0.068817,0.038264,32.025740,-235.730487,188.589090,4.402101,32.163295,12.177998,15.428782,779.452344,12.426751,105677.566857,0.687482,20.692013,16.916861,12.930901,0.367345,0.074239,162.272129,127.516037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943467,70.394418,115.227091,258.100000,7.656686,0.000000,16.963291,12.842770,0.000000,35.062895,35.046658,1666.259766,32.342049,0.007491,75.447411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.536580,10.377189,213.027985,265.785922,40.684405,28.905077,55.848466,14.319561,210.984830,5.559583,5.656492,15.684797,247.728688,-237.791854,237.931453,213.675654,113.226919,213.822339,-0.068738,0.038267,32.025740,-235.728910,188.624109,4.404241,32.128226,12.229186,22.987045,1159.583155,12.391988,105652.307874,0.684935,20.499377,16.935866,12.855958,0.411896,0.074857,162.337489,127.553031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971140,70.431201,115.214520,258.400000,7.650956,0.000000,16.963291,12.873050,0.000000,35.062895,35.046979,1673.583984,32.336135,0.007404,75.446976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.614731,10.408624,213.058905,265.785637,40.701433,28.909681,55.584831,14.328123,210.911673,5.561683,5.645783,15.750862,247.649480,-237.780348,237.885609,213.695462,113.221748,213.805599,-0.068935,0.038250,32.025740,-235.723125,188.780493,4.406938,32.076389,12.214762,4.853957,246.019544,12.412900,105668.411480,0.687208,20.622945,16.937871,12.898534,0.335251,0.075393,162.353596,127.566997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948868,70.400232,115.248380,258.800000,7.643687,0.000000,16.963291,12.866341,0.000000,35.062895,35.047434,1677.246094,32.277121,0.007450,75.443217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.594065,10.423385,213.091340,265.771101,40.740658,28.912716,56.279854,14.326268,210.708136,5.551957,5.666027,15.684194,247.719171,-237.781712,237.840462,213.675353,113.209721,213.827577,-0.068727,0.038228,32.025740,-235.724326,188.655290,4.407464,32.078859,12.202050,50.976406,2551.797719,12.406169,105676.471337,0.685593,20.608899,16.914661,12.882227,0.344353,0.073727,162.450646,127.444679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936551,70.398290,115.242683,259.100000,7.633903,0.000000,16.963291,12.832637,0.000000,35.062895,35.047713,1662.597656,32.293457,0.007413,75.375890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.551815,10.424752,213.023631,265.737470,40.739998,28.917285,55.620432,14.325697,210.707729,5.562699,5.711132,15.691583,247.669717,-237.784737,237.852689,213.686028,113.201617,213.828965,-0.068730,0.038252,32.025740,-235.726857,188.902068,4.405974,32.097232,12.207279,31.370480,1588.974037,12.380635,105668.229103,0.685631,20.450065,16.914066,12.823494,0.351780,0.074960,162.433935,127.641685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936074,70.421038,115.281891,259.400000,7.629234,0.000000,16.963291,12.845139,0.000000,35.062895,35.048050,1677.246094,32.284478,0.007382,75.362688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.572547,10.424752,213.060523,265.737470,40.725565,28.920958,55.968732,14.330692,210.565303,5.554545,5.685797,15.724029,247.624362,-237.779088,237.795372,213.695749,113.191743,213.844897,-0.068675,0.038262,32.025740,-235.721863,188.806231,4.408038,32.072837,12.213337,27.438857,1381.180818,12.390937,105700.440579,0.678139,20.515071,16.933663,12.841419,0.345548,0.074785,162.327703,127.756412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.924304,70.424205,115.291744,259.700000,7.618008,0.000000,16.963291,12.869058,0.000000,35.062895,35.048344,1662.597656,32.291906,0.007453,75.369523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.477539,10.425846,213.041777,265.708684,40.737121,28.923239,55.585644,14.324698,211.041286,5.556133,5.697128,15.616350,247.626178,-237.790480,237.740714,213.661234,113.212079,213.785034,-0.068651,0.038281,32.025740,-235.730307,188.629247,4.407188,32.111692,12.206846,38.977084,1975.498485,12.407155,105742.060814,0.688115,20.619315,16.942244,12.870107,0.334494,0.074437,162.421733,127.839431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.916096,70.438813,115.285238,260.000000,7.610767,0.000000,16.963291,12.861299,0.000000,35.062895,35.048637,1677.246094,32.336766,0.007397,75.361827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.469332,10.427212,213.063674,265.682463,40.772223,28.925527,55.723901,14.326696,210.855985,5.562473,5.690348,15.702490,247.675585,-237.784228,237.668082,213.665676,113.166166,213.862449,-0.068693,0.038288,32.025740,-235.725532,188.709071,4.407266,31.969162,12.163393,20.078887,1015.145072,12.401816,105750.426280,0.683028,20.568809,16.957606,12.856233,0.370834,0.074076,162.411878,127.708282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.915684,70.430107,115.229565,260.400000,7.603084,0.000000,16.963291,12.916171,0.000000,35.062895,35.049028,1669.921875,32.254728,0.007459,75.354786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.583107,10.438693,213.013597,265.654532,40.804932,28.927031,55.875017,14.325269,210.943468,5.555831,5.730189,15.665814,247.747895,-237.789418,237.665573,213.619756,113.183006,213.731246,-0.068733,0.038281,32.025740,-235.727286,188.561128,4.409047,32.010993,12.171976,57.820300,2915.363196,12.438124,105795.027912,0.691924,20.801771,16.916652,12.929223,0.335723,0.074590,162.416247,127.675862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933881,70.449122,115.230211,260.700000,7.597362,0.000000,16.963291,12.921816,0.000000,35.062895,35.049319,1662.597656,32.240357,0.007416,75.370572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.466665,10.444160,213.014489,265.644557,40.840653,28.928553,55.688679,14.331405,210.889459,5.531123,5.753068,15.741149,247.816392,-237.777065,237.679575,213.668267,113.180036,213.748319,-0.068505,0.038300,32.025740,-235.720659,188.896518,4.409421,32.011209,12.177006,8.430442,426.494493,12.442793,105830.939972,0.690623,20.823217,16.989226,12.936995,0.335316,0.074176,162.393905,127.718440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950854,70.472720,115.231583,261.000000,7.587824,0.000000,16.963291,12.866593,0.000000,35.062895,35.049656,1677.246094,32.286299,0.007451,75.363514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.621419,10.444160,212.974046,265.644557,40.850388,28.928548,55.869611,14.326696,210.885731,5.520819,5.761494,15.711262,247.827324,-237.784556,237.686391,213.566259,113.133415,213.752262,-0.068460,0.038304,32.025740,-235.725532,188.679213,4.412951,32.016564,12.186238,68.001333,3429.033845,12.399817,105775.884688,0.683887,20.557041,16.927196,12.845216,0.344472,0.075078,162.404776,127.718813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937751,70.462528,115.203582,261.300000,7.578176,0.000000,16.963291,12.929781,0.000000,35.062895,35.049976,1662.597656,32.294322,0.007458,75.367307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.472999,10.461928,213.008225,265.622896,40.826492,28.928545,55.442739,14.330977,210.828396,5.524047,5.791636,15.784254,247.908632,-237.780274,237.709109,213.486118,113.154279,213.661047,-0.068596,0.038291,32.025740,-235.717657,188.889564,4.417667,32.028067,12.186346,32.762987,1664.825827,12.444513,105841.722741,0.691277,20.846694,16.936047,12.936104,0.346921,0.076036,162.668184,127.765411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942624,70.500575,115.251599,261.700000,7.568980,0.000000,16.963291,12.892514,0.000000,35.062895,35.050447,1677.246094,32.225933,0.007420,75.368347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.436778,10.475869,212.983366,265.608076,40.828560,28.928577,56.246435,14.321559,210.775013,5.528955,5.831791,15.728054,247.865942,-237.790020,237.715872,213.558025,113.159556,213.705008,-0.068541,0.038301,32.025740,-235.732139,188.796445,4.419488,32.059567,12.210038,21.186814,1061.208324,12.385352,105789.421792,0.682355,20.469353,16.984027,12.813229,0.332902,0.074038,162.730613,127.704884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950207,70.511885,115.269083,262.000000,7.557456,0.000000,16.963291,12.936361,0.000000,35.062895,35.050811,1666.259766,32.220181,0.007449,75.368765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.643156,10.493911,212.955648,265.582426,40.847478,28.928596,55.360496,14.327410,211.115257,5.547786,5.850412,15.687935,247.828890,-237.785805,237.753236,213.567299,113.172157,213.637238,-0.068470,0.038309,32.025740,-235.720571,188.692490,4.423045,32.083258,12.196317,21.204313,1079.081447,12.442515,105856.826418,0.694096,20.848962,16.931737,12.930750,0.343216,0.074976,162.569208,127.668679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932565,70.488034,115.292299,262.300000,7.549800,0.000000,16.963291,12.957550,0.000000,35.062895,35.051135,1666.259766,32.331519,0.007418,75.365799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.516779,10.528080,212.932852,265.560480,40.865652,28.931656,56.350485,14.324841,210.820952,5.543433,5.857012,15.651579,247.784658,-237.787392,237.688971,213.572553,113.200535,213.739796,-0.068615,0.038306,32.025740,-235.726734,188.672300,4.423277,32.046711,12.175852,28.495041,1424.628491,12.456083,105876.896908,0.685773,20.951598,16.941607,12.957732,0.321430,0.074235,162.655470,127.697013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930843,70.476360,115.324559,262.600000,7.538207,0.000000,16.963291,12.853092,0.000000,35.062895,35.051532,1677.246094,32.247497,0.007475,75.413070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.601145,10.528080,212.962102,265.560480,40.871276,28.936245,55.212719,14.324128,210.624604,5.541731,5.863049,15.672307,247.752250,-237.784180,237.592415,213.672234,113.252107,213.644892,-0.068775,0.038256,32.025740,-235.724017,188.437127,4.419512,32.021126,12.156632,51.279935,2616.605953,12.378493,105775.959372,0.687779,20.466322,16.905652,12.795388,0.329936,0.074521,162.837307,127.751686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925382,70.454729,115.360259,262.900000,7.528814,0.000000,16.963291,12.924184,0.000000,35.062895,35.051999,1662.597656,32.241151,0.007429,75.363020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.543854,10.559790,212.957605,265.547940,40.867944,28.939253,56.230022,14.327695,210.861070,5.548722,5.859032,15.728992,247.755917,-237.781103,237.600325,213.533685,113.201146,213.626912,-0.068717,0.038283,32.025740,-235.724696,188.472674,4.420376,31.950501,12.164908,15.443962,773.785257,12.427733,105846.442085,0.681214,20.808113,16.912612,12.891911,0.339359,0.074414,162.964480,127.724448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931416,70.461173,115.416202,263.200000,7.521810,0.000000,16.963291,12.882948,0.000000,35.062895,35.052472,1673.583984,32.229683,0.007410,75.360795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.605332,10.569631,212.970944,265.520580,40.868377,28.943091,55.643442,14.326839,210.609991,5.548185,5.886984,15.690288,247.762822,-237.786049,237.664138,213.497299,113.231123,213.557658,-0.068706,0.038246,32.025740,-235.720652,188.788020,4.423082,31.986796,12.177872,45.736243,2315.669061,12.398764,105796.077267,0.691680,20.602546,16.828341,12.828157,0.359577,0.074542,163.051853,127.866347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.920564,70.483920,115.446902,263.600000,7.508921,0.000000,16.963291,12.920192,0.000000,35.062895,35.053015,1662.597656,32.210932,0.007457,75.363395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.639641,10.579745,212.918588,265.484670,40.875315,28.946903,56.212432,14.321559,210.657174,5.538130,5.880858,15.597616,247.715567,-237.785767,237.753322,213.479470,113.231602,213.638243,-0.068628,0.038229,32.025740,-235.727565,188.547954,4.425312,31.987950,12.181442,35.490899,1778.748822,12.422480,105870.721113,0.681741,20.773763,16.873105,12.872309,0.349271,0.075623,163.110827,128.047221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.915654,70.457033,115.484814,263.900000,7.503509,0.000000,16.963291,12.884165,0.000000,35.062895,35.053403,1673.583984,32.197247,0.007423,75.375797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.584356,10.596147,212.885954,265.441921,40.906792,28.950727,55.643916,14.325412,210.760070,5.544555,5.918845,15.727521,247.718040,-237.785676,237.827041,213.645323,113.243250,213.656461,-0.068515,0.038235,32.025740,-235.725346,188.374943,4.425278,32.013697,12.168334,16.198516,820.139128,12.401671,105843.046468,0.686378,20.633917,16.819258,12.825455,0.341474,0.076428,163.315050,128.076570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952215,70.492327,115.529928,264.200000,7.486183,0.000000,16.963291,12.866652,0.000000,35.062895,35.053832,1666.259766,32.226943,0.007459,75.360148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.623680,10.596147,212.914602,265.441921,40.934308,28.953086,56.189203,14.317278,210.875495,5.542324,5.914473,15.671955,247.691473,-237.796101,237.778846,213.486597,113.204610,213.550546,-0.068617,0.038244,32.025740,-235.732010,188.750558,4.426968,32.081510,12.197453,30.056726,1507.019229,12.389532,105843.896657,0.678077,20.560686,16.846555,12.795864,0.359050,0.075255,163.357113,127.814578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929656,70.461074,115.502409,264.500000,7.477222,0.000000,16.963291,12.894627,0.000000,35.062895,35.054289,1677.246094,32.287705,0.007403,75.367018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.573649,10.612002,212.908882,265.408576,40.979031,28.955083,55.542465,14.323557,210.830455,5.545358,5.948293,15.572974,247.779181,-237.788677,237.816779,213.493365,113.177011,213.684479,-0.068570,0.038226,32.025740,-235.722627,188.515852,4.422446,32.039986,12.171453,22.130579,1122.529120,12.411703,105884.459999,0.687503,20.711454,16.841186,12.836552,0.348115,0.075125,163.470407,127.792848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946303,70.419234,115.512701,264.800000,7.472090,0.000000,16.963291,12.875327,0.000000,35.062895,35.054752,1662.597656,32.234534,0.007449,75.364196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.527513,10.630044,212.887273,265.387202,41.013887,28.955468,55.513380,14.329550,210.918494,5.541117,5.987840,15.628024,247.747930,-237.783337,237.844555,213.377614,113.156478,213.658967,-0.068452,0.038171,32.025740,-235.719574,188.506835,4.419174,32.034180,12.171272,66.757442,3387.911131,12.398626,105892.613027,0.679209,20.615845,16.843320,12.807910,0.332764,0.076178,163.601270,127.696410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961311,70.323909,115.513494,265.200000,7.459065,0.000000,16.963291,12.904546,0.000000,35.062895,35.055372,1666.259766,32.281268,0.007392,75.363591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.606061,10.642345,212.892772,265.359842,41.023646,28.957748,56.005609,14.320560,210.707822,5.540678,5.996405,15.595480,247.740314,-237.790856,237.858276,213.550018,113.177126,213.654874,-0.068240,0.038145,32.025740,-235.729218,188.673240,4.418281,32.038669,12.148428,3.293271,165.663145,12.418651,105943.907197,0.689353,20.753375,16.917078,12.846229,0.388635,0.074670,163.655362,127.698852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956376,70.240578,115.528183,265.500000,7.447077,0.000000,16.963291,12.932568,0.000000,35.062895,35.055801,1677.246094,32.238302,0.007469,75.369626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.463727,10.640705,212.848532,265.341603,41.048439,28.959675,55.245857,14.328837,210.654156,5.535242,5.981471,15.702032,247.733762,-237.787159,237.869912,213.500438,113.188337,213.565859,-0.068266,0.038130,32.025740,-235.723391,188.313757,4.419721,32.010253,12.188311,60.947642,3108.044181,12.436200,105983.895530,0.691761,20.883875,16.928819,12.880781,0.340448,0.074730,163.751104,127.579989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978853,70.213268,115.501935,265.800000,7.434093,0.000000,16.963291,12.894173,0.000000,35.062895,35.056280,1658.935547,32.272776,0.007464,75.370921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.630679,10.640705,212.871926,265.341603,41.088213,28.961608,56.025462,14.318990,210.545593,5.543849,5.974405,15.708591,247.733269,-237.793407,237.841699,213.395575,113.181265,213.572826,-0.068366,0.038126,32.025740,-235.732421,188.151683,4.417803,31.989266,12.148194,21.505245,1081.406406,12.408232,105947.870076,0.682376,20.704858,16.906762,12.820185,0.350544,0.074901,163.959922,127.582359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972456,70.192769,115.464538,266.100000,7.423473,0.000000,16.963291,12.970090,0.000000,35.062895,35.056711,1677.246094,32.255936,0.007398,75.367393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.553064,10.643165,212.879137,265.327923,41.131666,28.960069,55.455800,14.325840,210.889124,5.574944,5.977247,15.703908,247.815338,-237.786230,237.789039,213.403729,113.125339,213.666194,-0.068213,0.038122,32.025740,-235.728348,188.273071,4.416100,32.015518,12.167702,26.984308,1370.863812,12.461517,106017.806969,0.698036,21.050427,16.864872,12.928332,0.341608,0.074424,163.888483,127.503165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990262,70.220111,115.413862,266.500000,7.415725,0.000000,16.963291,12.941053,0.000000,35.062895,35.057302,1673.583984,32.273930,0.007512,75.362406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.569866,10.634964,212.861974,265.345308,41.152431,28.957779,56.315674,14.321987,210.937080,5.587171,5.932190,15.683162,247.850949,-237.789592,237.791625,213.482343,113.114511,213.689928,-0.068295,0.038118,32.025740,-235.732038,188.692288,4.416816,32.147916,12.174590,30.234755,1512.541007,12.400097,105947.060286,0.681170,20.643404,16.874345,12.799954,0.354926,0.075153,163.753008,127.634083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956805,70.226903,115.344340,266.800000,7.406351,0.000000,16.963291,12.931815,0.000000,35.062895,35.057710,1662.597656,32.332168,0.007393,75.357378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.633153,10.644258,212.893932,265.340748,41.178625,28.955511,55.376632,14.327981,211.158975,5.578051,5.975340,15.670475,247.836031,-237.786870,237.861135,213.523051,113.080194,213.656091,-0.068371,0.038128,32.025740,-235.726371,188.538060,4.414018,32.068996,12.179729,24.309494,1236.742735,12.428801,106008.147586,0.691498,20.834684,16.962450,12.860407,0.338374,0.074470,163.661580,127.774912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007061,70.290417,115.355028,267.100000,7.393608,0.000000,16.963291,12.924672,0.000000,35.062895,35.058143,1673.583984,32.234425,0.007426,75.361724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.570639,10.662574,212.918256,265.327923,41.215127,28.953965,55.966471,14.323129,210.927925,5.570585,5.968468,15.715979,247.821239,-237.787469,237.687973,213.473869,113.068950,213.610756,-0.068415,0.038127,32.025740,-235.725179,188.814004,4.414489,32.149628,12.179621,56.965232,2867.556225,12.420860,105994.244563,0.680152,20.785548,16.981455,12.846330,0.358859,0.074903,163.496433,127.756064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984853,70.273608,115.304398,267.400000,7.389434,0.000000,16.963291,12.892926,0.000000,35.062895,35.058612,1666.259766,32.236950,0.007471,75.361767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.516129,10.685263,212.983048,265.313104,41.263935,28.953991,55.714116,14.323699,210.483129,5.562492,5.979764,15.771941,247.829720,-237.785753,237.711967,213.593251,113.051344,213.599083,-0.068528,0.038142,32.025740,-235.725098,188.467700,4.412046,32.067806,12.175600,35.205014,1780.201922,12.397231,105975.274701,0.688905,20.640949,17.004113,12.799373,0.362372,0.074831,163.301967,127.924212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007002,70.314831,115.257665,267.800000,7.377812,0.000000,16.963291,12.927898,0.000000,35.062895,35.059271,1669.921875,32.264554,0.007408,75.365449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.668073,10.685263,212.983200,265.313104,41.294642,28.953983,56.179907,14.323557,210.944697,5.566758,5.971891,15.668000,247.864216,-237.787695,237.670269,213.562305,113.020643,213.672726,-0.068806,0.038129,32.025740,-235.728018,188.569042,4.412069,32.124512,12.150339,23.636350,1185.303015,12.421157,106011.336107,0.684319,20.811277,16.999733,12.849128,0.338682,0.074539,163.105533,127.952704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015371,70.331077,115.209690,268.100000,7.372925,0.000000,16.963291,12.957606,0.000000,35.062895,35.059809,1666.259766,32.220109,0.007455,75.376547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.513200,10.693737,213.008413,265.308544,41.338964,28.954767,55.524032,14.343393,211.016343,5.560434,5.956395,15.731207,247.832472,-237.765896,237.649476,213.623701,113.000939,213.740718,-0.068882,0.038107,32.025740,-235.709325,188.711736,4.411612,31.984614,12.132669,39.412140,1999.765245,12.443971,106054.328698,0.689822,20.966881,17.013317,12.895458,0.335848,0.074750,163.094699,127.904149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995762,70.326408,115.165196,268.400000,7.365008,0.000000,16.963291,12.879712,0.000000,35.062895,35.060306,1677.246094,32.211166,0.007452,75.371049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.654197,10.684443,212.972687,265.307119,41.375480,28.954039,56.101430,14.328123,210.740227,5.547232,5.983122,15.716587,247.840968,-237.788854,237.632782,213.598978,113.012063,213.765605,-0.068696,0.038113,32.025740,-235.720511,189.162938,4.410252,31.931587,12.168911,15.923704,799.650426,12.386947,105995.957687,0.677606,20.597241,17.069396,12.777914,0.310096,0.073986,163.181032,127.844720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012951,70.353130,115.115197,268.700000,7.356986,0.000000,16.963291,12.963657,0.000000,35.062895,35.060778,1662.597656,32.125017,0.007434,75.377851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.610740,10.680616,213.011567,265.276910,41.379492,28.951769,55.560208,14.323271,210.851743,5.543887,6.011283,15.742599,247.835550,-237.790925,237.646616,213.694195,113.045792,213.763528,-0.068769,0.038113,32.025740,-235.730427,188.509530,4.406680,32.050299,12.173634,37.890346,1921.297876,12.446311,106086.963401,0.692345,20.982507,17.112526,12.899281,0.338864,0.074278,163.299321,127.860034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990305,70.387731,115.030199,269.000000,7.351641,0.000000,16.963291,12.892223,0.000000,35.062895,35.061213,1677.246094,32.223030,0.007421,75.375098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.643031,10.684169,213.092061,265.244991,41.401910,28.948757,55.847965,14.323842,211.080145,5.543817,5.989466,15.723514,247.798187,-237.784138,237.696652,213.631367,113.027974,213.780097,-0.068940,0.038137,32.025740,-235.724139,188.578301,4.408844,31.982108,12.173761,23.234565,1172.079810,12.391920,106007.269402,0.679143,20.630066,17.109976,12.787929,0.331788,0.075212,163.424536,127.868547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993871,70.389635,114.980088,269.400000,7.342634,0.000000,16.963291,12.915193,0.000000,35.062895,35.061819,1673.583984,32.334476,0.007453,75.365995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.584317,10.684169,213.099509,265.244991,41.435475,28.947372,55.738822,14.325126,210.824016,5.556060,6.016317,15.677042,247.719602,-237.783508,237.720900,213.738425,113.084633,213.780891,-0.069021,0.038138,32.025740,-235.723834,188.423116,4.407998,32.066039,12.175906,51.676567,2611.956035,12.407970,106002.155810,0.687568,20.731757,17.075531,12.823726,0.335267,0.074611,163.462949,128.002079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031674,70.416223,114.964885,269.700000,7.340938,0.000000,16.963291,12.895096,0.000000,35.062895,35.062296,1655.273437,32.278005,0.007398,75.369950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.600390,10.688270,213.109540,265.244706,41.438135,28.947374,55.733712,14.327552,210.887404,5.561215,6.022377,15.610595,247.744509,-237.783699,237.639349,213.777358,113.073826,213.796377,-0.069029,0.038111,32.025740,-235.729086,188.470247,4.410671,32.018439,12.192170,14.468252,731.354753,12.396590,105985.605825,0.682577,20.656884,17.099056,12.803681,0.332585,0.075871,163.615419,128.078526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057230,70.417298,114.922951,270.000000,7.333160,0.000000,16.963291,12.927031,0.000000,35.062895,35.062776,1673.583984,32.277049,0.007407,75.369532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.732137,10.711233,213.080294,265.229602,41.434430,28.947388,55.690905,14.321844,211.027319,5.562349,6.052798,15.756928,247.723928,-237.791371,237.734035,213.673048,113.097320,213.725046,-0.069137,0.038081,32.025740,-235.726300,188.563250,4.409817,32.025525,12.171759,66.629104,3370.619247,12.418180,105980.883484,0.686404,20.799574,17.042671,12.849460,0.333237,0.075035,163.551110,128.002903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039322,70.423868,114.890020,270.300000,7.329118,0.000000,16.963291,12.916611,0.000000,35.062895,35.063245,1662.597656,32.291311,0.007502,75.365713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.630765,10.736382,213.136322,265.256961,41.446337,28.946666,55.611476,14.322272,210.924781,5.563140,6.101062,15.788057,247.654187,-237.793560,237.775627,213.746816,113.092837,213.815093,-0.069226,0.038047,32.025740,-235.729792,188.844148,4.408503,32.079761,12.189663,-0.206326,-10.452506,12.412535,105979.862077,0.685781,20.764573,17.058812,12.837622,0.307504,0.074776,163.486112,128.059917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061122,70.429898,114.857156,270.600000,7.321814,0.000000,16.963291,12.846323,0.000000,35.062895,35.063806,1677.246094,32.282224,0.007417,75.368927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.684965,10.751144,213.124410,265.272920,41.459368,28.945916,55.896855,14.322130,210.935262,5.566666,6.130384,15.759488,247.690154,-237.787486,237.855756,213.781225,113.110617,213.868820,-0.069294,0.038040,32.025740,-235.729282,188.805826,4.407936,32.055690,12.149077,14.960360,754.023104,12.363395,105911.879077,0.680716,20.468153,17.010746,12.734792,0.351207,0.074146,163.636469,127.936289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028501,70.408904,114.761733,271.000000,7.316793,0.000000,16.963291,12.893666,0.000000,35.062895,35.064553,1669.921875,32.274777,0.007436,75.368177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.594537,10.751144,213.161975,265.272920,41.477744,28.945891,55.288979,14.326125,211.275775,5.568742,6.125131,15.726772,247.679076,-237.781855,237.925629,213.769575,113.050251,213.887834,-0.069278,0.038039,32.025740,-235.725939,188.841149,4.405762,32.020260,12.196515,19.950689,1016.598171,12.403054,105969.324998,0.686046,20.738873,17.046246,12.815786,0.328989,0.075337,163.631660,127.911084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011970,70.374131,114.710535,271.300000,7.311155,0.000000,16.963291,12.871226,0.000000,35.062895,35.065111,1673.583984,32.292754,0.007395,75.368253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.613787,10.781488,213.144818,265.279190,41.486688,28.945888,56.178392,14.328409,211.272502,5.567890,6.142039,15.715898,247.741464,-237.786278,237.950301,213.768435,113.056598,213.885546,-0.069076,0.038044,32.025740,-235.721206,188.734931,4.403741,32.043808,12.192206,31.067992,1558.023019,12.382691,105936.697887,0.680240,20.622191,17.046969,12.773441,0.332613,0.074027,163.491456,127.981483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058992,70.412839,114.722786,271.600000,7.305109,0.000000,16.963291,12.918684,0.000000,35.062895,35.065731,1669.921875,32.307467,0.007415,75.366029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.606544,10.805271,213.163007,265.295434,41.514242,28.945888,55.401983,14.322272,211.030362,5.579434,6.141014,15.801377,247.758531,-237.788162,237.894541,213.771100,113.020135,213.946828,-0.068901,0.038036,32.025740,-235.729956,188.910391,4.403712,32.128280,12.234740,34.110517,1734.574600,12.417390,106010.439989,0.691624,20.841682,17.113881,12.845310,0.334003,0.073427,163.322591,127.834779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037857,70.399178,114.726609,271.900000,7.301441,0.000000,16.963291,12.908789,0.000000,35.062895,35.066263,1673.583984,32.351767,0.007420,75.370444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.584828,10.814566,213.191796,265.293724,41.514974,28.948930,56.139542,14.333261,211.083844,5.574090,6.125729,15.721725,247.765729,-237.779136,237.800054,213.793497,112.966248,213.886154,-0.068890,0.038010,32.025740,-235.721908,189.081927,4.397065,32.070799,12.188780,17.758732,891.195691,12.410800,106008.080481,0.679903,20.825222,17.106748,12.829394,0.347589,0.074429,163.250428,127.737012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038973,70.413565,114.690952,272.300000,7.296123,0.000000,16.963291,12.907536,0.000000,35.062895,35.067074,1677.246094,32.291347,0.007432,75.366617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.629184,10.825774,213.249825,265.299424,41.524992,28.950480,55.513356,14.326839,211.015806,5.569831,6.157945,15.700846,247.765751,-237.782123,237.768147,213.805981,112.958558,213.899321,-0.068832,0.038017,32.025740,-235.724572,188.966515,4.398428,32.040635,12.175347,41.025175,2082.010673,12.414683,106038.010032,0.689785,20.866611,17.164308,12.836085,0.323034,0.074747,163.083339,127.823937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036924,70.446355,114.677359,272.600000,7.292520,0.000000,16.963291,12.927186,0.000000,35.062895,35.067660,1662.597656,32.294953,0.007418,75.354676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.522764,10.825774,213.199482,265.299424,41.546609,28.950477,56.206828,14.324556,211.060429,5.565137,6.176138,15.725852,247.746180,-237.792258,237.769460,213.808587,112.956172,213.948785,-0.068727,0.038039,32.025740,-235.725712,188.711989,4.400337,32.099360,12.192350,36.357074,1822.341805,12.425112,106089.084145,0.681739,20.928725,17.197306,12.854628,0.313201,0.074134,163.280617,127.785424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055074,70.457860,114.656441,272.900000,7.293022,0.000000,16.963291,12.904244,0.000000,35.062895,35.068257,1677.246094,32.288481,0.007408,75.361435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.629035,10.836162,213.211697,265.317949,41.566824,28.949774,55.413832,14.323985,211.095488,5.549655,6.197699,15.706926,247.769657,-237.786286,237.822611,213.820402,112.950857,213.929605,-0.068646,0.038002,32.025740,-235.723343,189.096146,4.401660,32.092129,12.214509,20.998949,1067.601961,12.410878,106080.918326,0.687569,20.832104,17.209531,12.823830,0.337474,0.075360,163.468327,127.797303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080585,70.490409,114.623921,273.200000,7.285619,0.000000,16.963291,12.962802,0.000000,35.062895,35.068857,1662.597656,32.331032,0.007465,75.362943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.644939,10.836709,213.209257,265.326783,41.579395,28.949030,55.975364,14.323414,211.287119,5.540981,6.212681,15.646091,247.732452,-237.790455,237.848242,213.836129,112.984725,213.948786,-0.068717,0.038032,32.025740,-235.730448,188.856548,4.397248,32.085170,12.179945,36.868499,1855.617782,12.449717,106134.084825,0.683643,21.091196,17.228945,12.903379,0.343070,0.076160,163.624206,127.852805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133298,70.467208,114.587135,273.500000,7.281587,0.000000,16.963291,12.907859,0.000000,35.062895,35.069426,1673.583984,32.291420,0.007423,75.367699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
