OSU 80 Ton Compressor Load Stand
16.566937,10.841629,213.292186,265.314529,41.618219,28.949042,55.594878,14.325697,211.018260,5.545449,6.194685,15.591359,247.647090,-237.783592,237.855132,213.900507,113.006641,213.946335,-0.069016,0.038039,32.025740,-235.730288,188.811189,4.399909,32.071142,12.189627,16.508265,836.559152,12.410101,106085.799100,0.688811,20.842854,17.227657,12.821652,0.334677,0.074477,163.651379,127.830827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114893,70.461666,114.512381,273.900000,7.276176,0.000000,16.963291,12.880413,0.000000,35.062895,35.070187,1677.246094,32.263743,0.007464,75.377160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.691903,10.856665,213.262862,265.292584,41.624635,28.949052,55.840875,14.319846,211.368376,5.537977,6.184452,15.790179,247.678257,-237.788297,237.876036,213.818219,112.997539,213.901307,-0.069173,0.038056,32.025740,-235.734179,188.688027,4.400512,32.046855,12.186995,65.932960,3326.445025,12.403800,106058.962321,0.681205,20.804792,17.200394,12.809254,0.325931,0.075612,163.508889,127.807480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103518,70.464396,114.446094,274.200000,7.277694,0.000000,16.963291,12.940893,0.000000,35.062895,35.070777,1662.597656,32.336063,0.007412,75.366012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.600206,10.856665,213.266245,265.292584,41.645803,28.949001,55.670283,14.323557,211.173183,5.542563,6.207576,15.632426,247.728690,-237.785405,237.916721,213.846377,113.020872,213.972762,-0.069173,0.038048,32.025740,-235.725894,188.827159,4.399779,32.069105,12.194261,0.126534,6.403448,12.435160,106087.495269,0.689241,20.999346,17.177633,12.874569,0.315562,0.075525,163.536660,127.805562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124663,70.466455,114.423240,274.500000,7.272851,0.000000,16.963291,12.874582,0.000000,35.062895,35.071407,1677.246094,32.319673,0.007414,75.367214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.656118,10.874707,213.270536,265.282325,41.624349,28.947494,56.043629,14.325126,211.090255,5.551920,6.219289,15.817063,247.745167,-237.784817,237.854399,213.890484,112.999293,213.945438,-0.069223,0.038063,32.025740,-235.723181,188.702444,4.401584,32.045467,12.210416,70.251027,3531.477354,12.388218,106036.298475,0.680878,20.710911,17.171233,12.776426,0.329903,0.077158,163.490680,127.867534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097846,70.470338,114.440744,274.800000,7.269500,0.000000,16.963291,12.922415,0.000000,35.062895,35.072055,1658.935547,32.249625,0.007451,75.364691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.714231,10.886736,213.286123,265.289165,41.633311,28.948268,55.844578,14.321273,211.248205,5.561141,6.259151,15.683910,247.838073,-237.794232,237.833724,213.953289,113.048180,213.889838,-0.069299,0.038083,32.025740,-235.730465,188.601674,4.405103,32.121321,12.215862,39.535978,1994.534088,12.422517,106069.329019,0.686895,20.933416,17.172500,12.847205,0.308105,0.076731,163.122304,127.898158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118204,70.530913,114.500609,275.200000,7.267169,0.000000,16.963291,12.890694,0.000000,35.062895,35.072892,1673.583984,32.314571,0.007406,75.364256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.531465,10.897944,213.335001,265.303699,41.664569,28.945979,55.517398,14.326125,211.130806,5.579384,6.233162,15.742042,247.827730,-237.789216,237.860832,213.987314,113.021904,213.947417,-0.069425,0.038106,32.025740,-235.727736,188.592168,4.407350,32.101415,12.219738,11.156319,566.137348,12.401646,106053.381256,0.679927,20.815670,17.184672,12.804336,0.319049,0.074693,162.965304,127.891345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122048,70.529779,114.500799,275.500000,7.263138,0.000000,16.963291,12.859525,0.000000,35.062895,35.073496,1666.259766,32.333142,0.007476,75.366327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.589375,10.922001,213.318186,265.320513,41.667810,28.942934,55.842517,14.321702,211.102194,5.580195,6.240132,15.642917,247.826655,-237.791513,237.847469,213.969526,112.977144,214.008779,-0.069493,0.038135,32.025740,-235.725136,189.074773,4.404428,32.144327,12.220045,26.944942,1359.384327,12.381032,106007.730569,0.679917,20.686948,17.116644,12.760750,0.338889,0.074080,162.881149,127.830178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109980,70.519790,114.423754,275.800000,7.260833,0.000000,16.963291,12.956272,0.000000,35.062895,35.074145,1673.583984,32.268791,0.007398,75.375524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.708683,10.922001,213.339634,265.320513,41.667018,28.944449,55.768634,14.328266,211.426154,5.580589,6.253976,15.742070,247.812685,-237.781350,237.746715,214.056928,112.933363,213.996407,-0.069325,0.038135,32.025740,-235.719551,188.539324,4.401395,32.036163,12.209299,26.972574,1362.581146,12.450077,106104.926711,0.691769,21.142133,17.162743,12.904785,0.304456,0.074919,162.890969,127.714750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102446,70.538799,114.421061,276.100000,7.260567,0.000000,16.963291,12.923052,0.000000,35.062895,35.074848,1666.259766,32.243639,0.007472,75.367537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.615778,10.936217,213.353454,265.339893,41.667533,28.945974,55.748809,14.327695,211.114725,5.570409,6.235116,15.686108,247.817925,-237.782739,237.740421,214.013005,112.917771,214.058521,-0.069480,0.038131,32.025740,-235.722899,188.866866,4.399079,32.134393,12.198733,25.407385,1283.968466,12.427381,106096.033464,0.685209,21.025097,17.228624,12.858723,0.320205,0.073987,162.979334,127.844451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100812,70.545459,114.381821,276.400000,7.260053,0.000000,16.963291,12.859847,0.000000,35.062895,35.075527,1662.597656,32.376523,0.007426,75.357889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.686324,10.939770,213.402429,265.350438,41.666269,28.948237,55.477405,14.324841,211.270732,5.560680,6.233464,15.737508,247.825760,-237.788537,237.748674,213.902096,112.910770,214.008653,-0.069622,0.038116,32.025740,-235.725917,188.866133,4.397521,32.147988,12.222118,15.463302,785.264742,12.383895,106065.479837,0.681048,20.735634,17.268147,12.768190,0.360263,0.075038,163.020705,127.998530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123432,70.566824,114.366545,276.800000,7.259160,0.000000,16.963291,12.905043,0.000000,35.062895,35.076389,1677.246094,32.330023,0.007432,75.375302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.624106,10.924461,213.404235,265.354427,41.673569,28.951591,56.061904,14.330121,210.985257,5.579204,6.189241,15.711113,247.834351,-237.784239,237.742955,214.040366,112.863530,214.115959,-0.069703,0.038111,32.025740,-235.723250,188.794076,4.394517,32.158427,12.227275,54.355862,2731.546118,12.420033,106128.770329,0.685321,20.975112,17.305115,12.840413,0.333278,0.077798,162.977348,127.851725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076010,70.542234,114.310296,277.100000,7.259557,0.000000,16.963291,12.869825,0.000000,35.062895,35.077029,1662.597656,32.348792,0.007470,75.367367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.575100,10.934029,213.449197,265.362692,41.660501,28.955397,55.474670,14.324270,211.346159,5.578022,6.244992,15.723455,247.880675,-237.786327,237.787574,214.124642,112.929322,214.126106,-0.069706,0.038108,32.025740,-235.724037,189.062331,4.393014,32.203611,12.244440,24.195160,1228.750688,12.395950,106107.484347,0.685699,20.807526,17.294955,12.789062,0.340942,0.075216,162.983551,127.773772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119228,70.559720,114.310901,277.400000,7.258944,0.000000,16.963291,12.901982,0.000000,35.062895,35.077607,1677.246094,32.453495,0.007391,75.360224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.700162,10.934029,213.470677,265.362692,41.665651,28.957680,56.039075,14.323557,211.365712,5.592163,6.212389,15.774234,247.911174,-237.791621,237.867808,214.069820,112.944961,214.059280,-0.069666,0.038098,32.025740,-235.729161,189.109913,4.390272,32.192992,12.220477,41.416579,2082.155983,12.420193,106168.607515,0.681250,20.943125,17.379120,12.837035,0.317540,0.074456,162.944003,127.727334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076777,70.554197,114.279963,277.700000,7.260102,0.000000,16.963291,12.925229,0.000000,35.062895,35.078273,1662.597656,32.420283,0.007470,75.373052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.670931,10.946605,213.455398,265.353287,41.685993,28.959964,55.399998,14.325555,211.368527,5.588580,6.191171,15.700699,247.890399,-237.785207,237.906146,214.107673,112.941495,214.111392,-0.069588,0.038108,32.025740,-235.723080,188.921504,4.387622,32.170814,12.217232,34.466473,1752.738342,12.441578,106176.913488,0.690689,21.071869,17.316818,12.877702,0.331255,0.074033,162.940712,127.727033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076476,70.541041,114.283208,278.000000,7.259378,0.000000,16.963291,12.859664,0.000000,35.062895,35.078954,1673.583984,32.416623,0.007418,75.353610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.684486,10.959180,213.470444,265.344168,41.685703,28.963772,55.815722,14.327552,211.407789,5.595450,6.176011,15.748017,247.902579,-237.782554,238.102602,214.128902,112.935911,214.229128,-0.069425,0.037964,32.025740,-235.723042,188.870802,4.385028,32.132608,12.220333,9.267273,467.762517,12.396201,106116.699539,0.678452,20.768281,17.278186,12.782551,0.325590,0.076985,163.049455,127.725814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075238,70.536487,114.280788,278.400000,7.260944,0.000000,16.963291,12.847154,0.000000,35.062895,35.079861,1677.246094,32.354472,0.007456,75.371578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.742843,10.962461,213.506026,265.337328,41.682402,28.965231,55.589773,14.328123,211.507566,5.615471,6.177461,15.732506,247.945548,-237.781329,238.160314,214.179019,112.944312,214.119022,-0.069462,0.037718,32.025740,-235.720348,188.916568,4.385145,32.230387,12.211066,44.089356,2234.440803,12.408206,106145.464524,0.687608,20.851652,17.299584,12.804048,0.324010,0.074644,163.012416,127.781139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079193,70.561173,114.310879,278.600000,7.263737,0.000000,16.963291,12.863370,0.000000,35.062895,35.080526,1662.597656,32.391470,0.007414,75.446448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.655218,10.959727,213.537559,265.319374,41.714827,28.966732,56.383556,14.324841,211.417989,5.627109,6.237306,15.780879,247.921310,-237.786738,238.134118,214.197413,112.921299,214.177934,-0.069577,0.037563,32.025740,-235.729021,189.217903,4.386857,32.083835,12.234343,36.375420,1817.546577,12.405499,106160.253260,0.682020,20.831387,17.345666,12.794547,0.346289,0.075292,162.990938,128.005004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089697,70.564207,114.325771,278.600000,7.263391,0.000000,16.963291,12.912105,0.000000,35.062895,35.080963,1677.246094,32.308530,0.007396,75.372336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.711146,10.956173,213.561272,265.302559,41.740638,28.970805,55.679353,14.327410,211.390812,5.625803,6.247384,15.802453,247.913002,-237.788259,238.141174,214.149458,112.921968,214.217232,-0.069422,0.037289,32.025740,-235.727269,189.202361,4.384202,32.218432,12.247613,20.869820,1055.977166,12.385358,106133.867578,0.682344,20.693517,17.299391,12.752078,0.336686,0.075997,162.961936,128.081859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077298,70.563426,114.314998,278.600000,7.268437,0.000000,16.963291,12.877975,0.000000,35.062895,35.081607,1666.259766,32.378795,0.007449,75.366029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.752053,10.966015,213.568301,265.311109,41.750929,28.974686,55.461863,14.318277,211.449669,5.606691,6.258841,15.812325,247.953828,-237.790849,238.143760,214.172758,112.907271,214.355505,-0.069375,0.037147,32.025740,-235.731501,188.961706,4.380797,32.244685,12.260848,27.364860,1390.044725,12.419316,106192.534340,0.676458,20.902873,17.342670,12.821060,0.333466,0.075144,163.106288,127.994698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109399,70.575190,114.327149,278.600000,7.270056,0.000000,16.963291,12.844159,0.000000,35.062895,35.082464,1666.259766,32.482776,0.007405,75.373887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.697986,10.966015,213.590518,265.311109,41.769786,28.978521,56.074754,14.328266,211.484501,5.604911,6.225468,15.831086,247.957180,-237.786912,238.183619,214.261140,112.891806,214.241758,-0.069519,0.037174,32.025740,-235.722165,188.872495,4.378582,32.247209,12.242258,31.175534,1566.305686,12.400650,106179.049279,0.682714,20.763846,17.355517,12.779571,0.324688,0.074777,163.306897,127.954595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083110,70.547257,114.298684,278.600000,7.271704,0.000000,16.963291,12.823409,0.000000,35.062895,35.083153,1673.583984,32.494965,0.007442,75.364682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.756070,10.966288,213.625214,265.313674,41.802251,28.983120,55.541957,14.325983,211.483688,5.595887,6.235173,15.724356,247.971500,-237.782325,238.268557,214.260649,112.865277,214.216458,-0.069593,0.037207,32.025740,-235.726082,189.145460,4.379581,32.279429,12.245738,43.719122,2217.584850,12.387557,106184.863650,0.683755,20.674828,17.417757,12.748784,0.360646,0.073736,163.583206,127.954927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107244,70.575109,114.315592,278.600000,7.275688,0.000000,16.963291,12.848393,0.000000,35.062895,35.083811,1669.921875,32.437069,0.007434,75.372779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.601266,10.965194,213.615030,265.310824,41.813550,28.987698,56.026102,14.328551,211.413691,5.587265,6.244855,15.786214,247.995354,-237.782864,238.303132,214.248713,112.877446,214.307503,-0.069483,0.037266,32.025740,-235.723840,189.434862,4.379932,32.296576,12.235461,18.092731,909.795363,12.409823,106232.107103,0.678654,20.805533,17.394114,12.791394,0.341118,0.075789,163.671236,127.913247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109976,70.578254,114.337607,278.600000,7.278854,0.000000,16.963291,12.817537,0.000000,35.062895,35.084469,1677.246094,32.505260,0.007415,75.364691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.703640,10.960820,213.619373,265.332483,41.845970,28.991233,55.495326,14.324698,211.438112,5.581188,6.259705,15.725183,247.947961,-237.785572,238.290416,214.237363,112.876434,214.270022,-0.069394,0.037297,32.025740,-235.722792,189.674931,4.378983,32.318591,12.268294,59.365196,3013.738028,12.390970,106234.096265,0.682797,20.665403,17.411942,12.749124,0.351988,0.074555,163.461809,128.045995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109454,70.570269,114.333835,278.600000,7.282592,0.000000,16.963291,12.897467,0.000000,35.062895,35.085123,1662.597656,32.437033,0.007420,75.370964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.662518,10.960820,213.636051,265.332483,41.862137,28.995808,55.962547,14.327838,211.315895,5.574032,6.244043,15.759023,247.885498,-237.783741,238.256896,214.297871,112.841956,214.369474,-0.069262,0.037301,32.025740,-235.726514,189.415548,4.378490,32.373223,12.246459,-0.796463,-40.095734,12.450561,106319.786101,0.683583,21.039366,17.431081,12.867394,0.322261,0.077646,163.287329,127.917980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091375,70.570031,114.308874,278.600000,7.282268,0.000000,16.963291,12.842364,0.000000,35.062895,35.085763,1680.908203,32.525977,0.007423,75.360241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.604742,10.967108,213.643748,265.330488,41.875181,29.000416,55.379358,14.326125,211.409467,5.584855,6.278919,15.695747,247.917192,-237.787580,238.258690,214.296810,112.850859,214.392248,-0.069386,0.037335,32.025740,-235.725123,189.120313,4.381324,32.309973,12.259243,65.736510,3344.172838,12.413646,106282.076432,0.685790,20.786655,17.419204,12.788792,0.369993,0.075621,163.349784,127.788314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125029,70.598275,114.313819,278.600000,7.286810,0.000000,16.963291,12.862316,0.000000,35.062895,35.086440,1658.935547,32.499887,0.007466,75.357761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.714727,10.981324,213.690386,265.348443,41.903522,29.006513,56.289718,14.328409,211.231315,5.597425,6.278416,15.779574,247.872341,-237.781371,238.287120,214.287685,112.840929,214.309482,-0.069559,0.037323,32.025740,-235.724963,189.007406,4.382089,32.285812,12.295159,21.798298,1090.996862,12.431407,106336.292404,0.681921,20.886264,17.487875,12.821354,0.388716,0.075626,163.487357,127.794873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153681,70.618203,114.322446,278.600000,7.296395,0.000000,16.963291,12.893728,0.000000,35.062895,35.087369,1669.921875,32.491737,0.007396,75.374603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.565743,10.984057,213.660820,265.377512,41.947752,29.011077,55.615777,14.326839,211.675930,5.615397,6.277669,15.662024,247.845649,-237.783595,238.256700,214.368908,112.844611,214.277223,-0.069519,0.037347,32.025740,-235.726043,188.975815,4.385149,32.289094,12.255024,30.688007,1554.535580,12.455439,106379.018064,0.691722,21.032831,17.486799,12.866430,0.361502,0.074306,163.444355,127.852547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106910,70.583898,114.284695,278.600000,7.296693,0.000000,16.963291,12.830225,0.000000,35.062895,35.088037,1673.583984,32.481893,0.007508,75.423145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.566716,11.000733,213.665455,265.414561,41.981943,29.013359,55.958704,14.324984,211.391164,5.628454,6.314929,15.751946,247.796036,-237.785287,238.243155,214.258020,112.877366,214.244352,-0.069501,0.037356,32.025740,-235.721854,189.497374,4.383572,32.325894,12.272567,37.535793,1889.765619,12.418415,106357.368466,0.676034,20.780335,17.468278,12.784557,0.357147,0.075716,163.352444,127.927554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131546,70.594422,114.332793,278.600000,7.297591,0.000000,16.963291,12.908591,0.000000,35.062895,35.088716,1662.597656,32.498210,0.007437,75.426818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.619443,11.000733,213.656725,265.414561,42.002875,29.015617,55.622820,14.320417,211.625217,5.631245,6.338186,15.749491,247.660085,-237.789362,238.275847,214.321090,112.876328,214.378214,-0.069577,0.037343,32.025740,-235.736712,189.451038,4.381495,32.306565,12.273433,20.751087,1051.036628,12.475652,106445.195238,0.690753,21.144683,17.453504,12.897750,0.313826,0.075505,163.223944,127.923811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134538,70.611510,114.327811,278.600000,7.300441,0.000000,16.963291,12.908943,0.000000,35.062895,35.089449,1677.246094,32.534073,0.007454,75.359713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.568068,11.016043,213.676536,265.443061,42.009541,29.017907,55.734432,14.324984,211.658548,5.631148,6.331460,15.664229,247.730511,-237.782506,238.276350,214.283934,112.869554,214.382781,-0.069750,0.037343,32.025740,-235.727408,189.382673,4.377603,32.263472,12.276498,57.743813,2918.850635,12.476904,106442.256747,0.686560,21.158991,17.409447,12.897273,0.346909,0.075665,163.121491,128.020175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127665,70.610032,114.338800,278.600000,7.306834,0.000000,16.963291,12.883046,0.000000,35.062895,35.090186,1666.259766,32.449204,0.007504,75.358750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.689604,11.019050,213.705383,265.471845,42.021365,29.020172,55.618706,14.324556,211.462485,5.641625,6.330625,15.715456,247.761181,-237.786860,238.276055,214.408673,112.838784,214.352316,-0.069871,0.037357,32.025740,-235.723589,188.967332,4.379428,32.262517,12.235677,0.223953,11.343986,12.457845,106426.225562,0.688477,21.030726,17.456507,12.855830,0.345710,0.074914,163.081399,127.953350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120678,70.612171,114.332535,278.600000,7.306917,0.000000,16.963291,12.908574,0.000000,35.062895,35.090877,1677.246094,32.480847,0.007428,75.443823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.566766,11.013856,213.732538,265.478400,42.033522,29.021704,55.784073,14.327124,211.410629,5.667605,6.329973,15.675466,247.778963,-237.781183,238.265223,214.291779,112.893121,214.363047,-0.069682,0.037362,32.025740,-235.723960,189.048543,4.380493,32.255557,12.262452,69.796197,3524.938407,12.479128,106468.093680,0.689399,21.171006,17.464851,12.896889,0.337205,0.076394,163.122486,127.985438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134002,70.606828,114.339452,278.600000,7.313630,0.000000,16.963291,12.845170,0.000000,35.062895,35.091581,1658.935547,32.430524,0.007489,75.372856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.696950,11.017136,213.734168,265.499490,42.049009,29.023971,55.829176,14.322558,211.340034,5.670849,6.350452,15.752931,247.709207,-237.796710,238.167536,214.383695,112.881711,214.350155,-0.069603,0.037370,32.025740,-235.730324,189.689922,4.377837,32.283522,12.253112,29.602100,1493.796024,12.435262,106433.580855,0.685650,20.878862,17.485148,12.804701,0.294025,0.074542,163.076392,128.051965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101013,70.621542,114.274005,278.600000,7.318702,0.000000,16.963291,12.912432,0.000000,35.062895,35.092485,1680.908203,32.486094,0.007414,75.360514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.583241,11.017136,213.751355,265.499490,42.060875,29.026275,55.427046,14.327124,211.428281,5.683349,6.355763,15.734594,247.702252,-237.785436,238.164733,214.340346,112.905005,214.304444,-0.069472,0.037346,32.025740,-235.722980,189.285124,4.373862,32.320124,12.283818,24.503154,1245.461331,12.482471,106470.154009,0.688928,21.171990,17.434500,12.901283,0.310713,0.075801,163.211037,128.134752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117197,70.617400,114.261363,278.600000,7.323315,0.000000,16.963291,12.842970,0.000000,35.062895,35.093188,1666.259766,32.538995,0.007524,75.442731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.667059,11.018230,213.788768,265.515735,42.043087,29.028516,55.929496,14.321559,211.487600,5.680466,6.375377,15.664053,247.711811,-237.786258,238.096501,214.411544,112.922456,214.455263,-0.069554,0.037329,32.025740,-235.725932,189.499659,4.371277,32.351136,12.299306,28.957186,1458.631018,12.434786,106422.004945,0.682838,20.859162,17.441478,12.800791,0.309589,0.077033,163.133084,128.238214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118225,70.630037,114.219212,278.600000,7.326751,0.000000,16.963291,12.902701,0.000000,35.062895,35.093885,1673.583984,32.497417,0.007398,75.357676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.729112,11.012489,213.808009,265.535115,42.046931,29.030781,55.482488,14.328409,211.523542,5.690754,6.306858,15.781036,247.684567,-237.783170,238.093236,214.418720,112.869395,214.436157,-0.069451,0.037336,32.025740,-235.724636,189.463761,4.371216,32.316933,12.273577,25.529252,1296.319812,12.478842,106473.844701,0.692763,21.135158,17.402471,12.889601,0.313425,0.074917,163.131468,128.133533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136766,70.615811,114.185946,278.600000,7.335465,0.000000,16.963291,12.855840,0.000000,35.062895,35.094578,1673.583984,32.494730,0.007489,75.365441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.667098,10.991165,213.735028,265.551930,42.038959,29.033846,55.980270,14.321844,211.522207,5.681302,6.285733,15.763425,247.688653,-237.786790,238.105072,214.432364,112.882996,214.453426,-0.069446,0.037343,32.025740,-235.726627,189.542366,4.372905,32.322035,12.259549,36.721588,1848.061665,12.449240,106433.698228,0.682996,20.932666,17.436859,12.827024,0.340444,0.073993,162.986454,128.066447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147447,70.606582,114.193217,278.600000,7.340384,0.000000,16.963291,12.820839,0.000000,35.062895,35.095248,1662.597656,32.571143,0.007439,75.378055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.757932,10.991165,213.800610,265.551930,42.037561,29.038430,55.536052,14.330549,211.487274,5.671684,6.293217,15.757511,247.644690,-237.777104,237.967434,214.435528,112.891630,214.456581,-0.069352,0.037356,32.025740,-235.719555,189.633303,4.370734,32.219911,12.250805,13.551878,687.471150,12.427219,106436.220005,0.685882,20.776721,17.483354,12.780595,0.327660,0.074375,163.099689,127.906988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148126,70.589846,114.182110,278.600000,7.340139,0.000000,16.963291,12.847497,0.000000,35.062895,35.095856,1677.246094,32.433427,0.007426,75.362815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.673660,10.977223,213.810441,265.586986,42.049839,29.042978,55.984126,14.324841,211.672951,5.667804,6.325917,15.667985,247.595196,-237.784775,237.960327,214.454267,112.916377,214.504415,-0.069331,0.037362,32.025740,-235.724773,189.454483,4.371349,32.318916,12.236993,33.807687,1701.298623,12.449328,106463.760377,0.682455,20.905504,17.475687,12.823770,0.339438,0.074506,163.352348,127.833358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152168,70.602179,114.236421,278.600000,7.351369,0.000000,16.963291,12.846168,0.000000,35.062895,35.096703,1662.597656,32.484561,0.007488,75.368509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.696963,10.984057,213.883702,265.599526,42.058730,29.043753,55.457419,14.327981,211.926967,5.656093,6.346065,15.718719,247.597487,-237.781799,237.878438,214.511352,112.896771,214.553426,-0.069475,0.037378,32.025740,-235.723431,189.368864,4.377368,32.286515,12.232179,40.303064,2047.426907,12.418903,106432.318354,0.684136,20.685786,17.468137,12.758174,0.331299,0.075049,163.428614,127.831170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152825,70.598275,114.271290,278.600000,7.357505,0.000000,16.963291,12.838925,0.000000,35.062895,35.097392,1677.246094,32.534091,0.007404,75.408561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.690902,10.995813,213.835950,265.588696,42.062773,29.047583,55.939648,14.323271,211.635262,5.653280,6.336674,15.760629,247.566524,-237.789944,237.854935,214.534349,112.892762,214.526842,-0.069525,0.037390,32.025740,-235.728793,189.370845,4.381093,32.323514,12.260992,12.262553,617.577068,12.452086,106472.918090,0.682319,20.875657,17.459828,12.823246,0.321247,0.074194,163.391059,127.803893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188507,70.575058,114.301612,278.600000,7.367559,0.000000,16.963291,12.822759,0.000000,35.062895,35.098062,1666.259766,32.523164,0.007490,75.366464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.664103,11.007295,213.854690,265.607506,42.061184,29.049896,55.444040,14.330407,211.816948,5.664375,6.352222,15.682972,247.523675,-237.776919,237.778395,214.452661,112.898298,214.627025,-0.069391,0.037402,32.025740,-235.717248,189.307006,4.384285,32.344339,12.271125,32.700842,1661.629008,12.445680,106476.865358,0.687828,20.826053,17.496271,12.809737,0.366650,0.073901,163.351313,127.852893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193422,70.565043,114.382496,278.600000,7.366479,0.000000,16.963291,12.823881,0.000000,35.062895,35.098780,1677.246094,32.534614,0.007420,75.368594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.750935,11.007295,213.899509,265.607506,42.066370,29.051102,56.018754,14.324413,211.605514,5.661280,6.358911,15.755923,247.479432,-237.787003,237.732729,214.556515,112.908596,214.527168,-0.069152,0.037403,32.025740,-235.727162,189.383244,4.388327,32.263851,12.249038,16.795934,844.696509,12.448833,106499.666268,0.682266,20.852483,17.491146,12.811528,0.318079,0.077985,163.247077,127.985893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186722,70.542589,114.412899,278.600000,7.375794,0.000000,16.963291,12.835249,0.000000,35.062895,35.099502,1666.259766,32.462474,0.007471,75.371458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.711381,11.017956,213.903536,265.629451,42.075026,29.054203,55.371009,14.325555,211.548145,5.661172,6.365856,15.740496,247.432293,-237.783080,237.771511,214.511697,112.895417,214.568303,-0.069040,0.037408,32.025740,-235.723733,189.822467,4.389350,32.334278,12.252752,19.120654,972.859878,12.460682,106522.566298,0.689593,20.928895,17.520021,12.833255,0.335563,0.074211,163.127666,127.975645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183209,70.532442,114.449444,278.600000,7.377003,0.000000,16.963291,12.786852,0.000000,35.062895,35.100226,1680.908203,32.577165,0.007429,75.367964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.590548,11.023151,213.917279,265.637717,42.067063,29.057268,55.895235,14.324841,211.544653,5.647255,6.360806,15.695762,247.513353,-237.783957,237.899908,214.546024,112.924109,214.604482,-0.069215,0.037402,32.025740,-235.728367,189.906270,4.389752,32.358312,12.275849,26.563880,1338.895625,12.429812,106479.521581,0.678859,20.718806,17.475424,12.769407,0.327261,0.076012,163.117399,128.049367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196466,70.523301,114.497028,278.600000,7.391644,0.000000,16.963291,12.808402,0.000000,35.062895,35.100919,1673.583984,32.533460,0.007460,75.359875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.653576,11.039007,213.946797,265.649117,42.041840,29.059569,55.229527,14.325412,211.459419,5.645403,6.359556,15.681713,247.505039,-237.780278,237.924152,214.565011,112.915491,214.608481,-0.069276,0.037427,32.025740,-235.724529,189.386038,4.392866,32.334116,12.254032,27.423993,1398.908631,12.446304,106520.343108,0.688587,20.825062,17.502735,12.799872,0.330277,0.075195,163.115593,128.152067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195265,70.484363,114.493157,278.600000,7.398867,0.000000,16.963291,12.871423,0.000000,35.062895,35.101633,1662.597656,32.572604,0.007405,75.358861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.601584,11.055956,213.963040,265.678188,42.031168,29.060361,56.016441,14.326411,211.910198,5.661604,6.363345,15.720073,247.514292,-237.783696,237.958039,214.565521,112.915702,214.642291,-0.069323,0.037595,32.025740,-235.724837,189.086172,4.397434,32.309756,12.274605,2.672725,134.421508,12.493509,106577.767709,0.687388,21.123394,17.486468,12.893925,0.341643,0.074779,163.195312,128.106793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188459,70.515297,114.543069,278.600000,7.406457,0.000000,16.963291,12.838784,0.000000,35.062895,35.102625,1677.246094,32.472859,0.007465,75.365364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.712246,11.055956,213.988176,265.678188,42.025127,29.061925,55.497021,14.324698,211.648130,5.661439,6.345353,15.741102,247.564270,-237.788844,237.972646,214.664529,112.884286,214.679757,-0.069184,0.037827,32.025740,-235.724263,189.506878,4.400802,32.347007,12.262020,68.606937,3482.798523,12.472002,106565.200204,0.693012,20.986136,17.496460,12.846898,0.315595,0.074551,163.202244,128.024952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166736,70.482385,114.555485,278.600000,7.418210,0.000000,16.963291,12.866938,0.000000,35.062895,35.103398,1658.935547,32.574731,0.007502,75.360668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.686833,11.064978,214.015997,265.702983,41.991452,29.063753,55.984319,14.329408,211.713801,5.649282,6.343109,15.767415,247.629958,-237.778409,237.936791,214.689122,112.870042,214.609212,-0.069244,0.038050,32.025740,-235.716123,189.422013,4.401453,32.333917,12.265031,5.558757,279.731451,12.492860,106599.260280,0.685554,21.129354,17.507861,12.888110,0.336686,0.074036,163.268985,128.068862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166651,70.483130,114.559409,278.600000,7.423652,0.000000,16.963291,12.808122,0.000000,35.062895,35.104149,1677.246094,32.566618,0.007448,75.365074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.626253,11.070719,213.992755,265.719514,41.973171,29.064053,55.455552,14.326982,211.903414,5.646285,6.382148,15.676298,247.661913,-237.781489,237.957086,214.677080,112.856577,214.700323,-0.069273,0.038305,32.025740,-235.725410,189.668567,4.401578,32.313417,12.266581,64.268093,3264.978919,12.452572,106567.009531,0.687233,20.860969,17.552141,12.804274,0.335337,0.074337,163.309459,128.006628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188161,70.527025,114.648909,278.600000,7.437213,0.000000,16.963291,12.822450,0.000000,35.062895,35.104874,1662.597656,32.564418,0.007506,75.363821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.718123,11.077280,213.971155,265.756850,41.968016,29.066254,55.857530,14.325412,212.075578,5.657529,6.366282,15.737754,247.732337,-237.783059,238.075805,214.697350,112.816383,214.760785,-0.069207,0.038308,32.025740,-235.726326,189.607281,4.401530,32.341995,12.278499,0.760785,38.371635,12.463817,106595.799879,0.682391,20.931500,17.542161,12.825441,0.320266,0.074672,163.474561,127.848097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165936,70.500247,114.653353,278.600000,7.437500,0.000000,16.963291,12.853702,0.000000,35.062895,35.105622,1677.246094,32.506991,0.007431,75.374118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.648572,11.077280,214.015662,265.756850,41.961780,29.066968,55.393735,14.330121,212.081922,5.647911,6.356353,15.766504,247.745249,-237.780804,238.109170,214.675819,112.782656,214.706237,-0.069084,0.038287,32.025740,-235.717533,189.563206,4.404798,32.362027,12.255943,66.176426,3365.678709,12.486333,106635.339576,0.691530,21.084168,17.586911,12.870775,0.338951,0.075677,163.681766,127.903171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156441,70.502368,114.735241,278.600000,7.448502,0.000000,16.963291,12.805158,0.000000,35.062895,35.106376,1658.935547,32.575561,0.007510,75.360233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.846608,11.060877,214.018776,265.799317,41.940305,29.066979,55.790300,14.332547,211.770875,5.647529,6.352268,15.802880,247.790566,-237.779032,238.165034,214.728117,112.813396,214.725967,-0.068901,0.038264,32.025740,-235.721968,189.648027,4.404570,32.374486,12.273361,9.127807,460.932949,12.452486,106621.293574,0.682685,20.868078,17.647863,12.798754,0.324866,0.073781,163.722179,127.923312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156966,70.510772,114.789977,278.600000,7.455924,0.000000,16.963291,12.840018,0.000000,35.062895,35.107051,1677.246094,32.550354,0.007424,75.367861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.807954,11.050762,214.021391,265.818698,41.929565,29.068198,55.399558,14.325983,211.863027,5.646860,6.375671,15.796315,247.819186,-237.781997,238.216691,214.675266,112.788388,214.755152,-0.068809,0.038230,32.025740,-235.722978,189.468188,4.411382,32.377569,12.277219,14.492946,737.021841,12.479940,106674.276410,0.691416,21.036547,17.662865,12.854896,0.329351,0.074071,163.677832,127.863318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165792,70.514203,114.863599,278.600000,7.472072,0.000000,16.963291,12.730587,0.000000,35.062895,35.107977,1669.921875,32.582448,0.007523,75.359534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.730993,11.060877,214.079274,265.814423,41.916435,29.070988,56.226637,14.333118,211.697409,5.654896,6.357306,15.750009,247.776475,-237.779115,238.196425,214.734392,112.768884,214.680994,-0.068901,0.038204,32.025740,-235.716823,189.757914,4.414207,32.352092,12.248208,28.502016,1428.115930,12.405590,106557.747257,0.678064,20.541902,17.638899,12.703968,0.325373,0.074522,163.837391,127.846458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167544,70.469922,114.919052,278.600000,7.478783,0.000000,16.963291,12.742416,0.000000,35.062895,35.108693,1669.921875,32.572568,0.007396,75.369745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.876425,11.061424,214.036648,265.815848,41.905817,29.070986,55.357593,14.324128,211.576790,5.652695,6.349923,15.663860,247.806321,-237.788269,238.175309,214.690687,112.739002,214.799984,-0.069092,0.038193,32.025740,-235.726630,189.335969,4.416781,32.402361,12.278734,24.009902,1221.921121,12.420191,106590.166754,0.684496,20.624784,17.673925,12.733340,0.343532,0.073541,163.752814,127.831827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148790,70.442052,114.971637,278.600000,7.489428,0.000000,16.963291,12.777733,0.000000,35.062895,35.109449,1669.921875,32.569989,0.007438,75.370146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.718308,11.061424,214.103075,265.815848,41.908067,29.072509,56.166564,14.321416,212.039385,5.658167,6.310811,15.728723,247.849019,-237.791635,238.179779,214.727253,112.766629,214.799231,-0.069100,0.038185,32.025740,-235.726891,189.061598,4.417297,32.361918,12.248839,20.835165,1045.078920,12.451729,106650.325267,0.677743,20.820562,17.667968,12.795371,0.332632,0.074795,163.789895,127.873402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139142,70.413743,114.994472,278.600000,7.497501,0.000000,16.963291,12.699344,0.000000,35.062895,35.110173,1677.246094,32.576029,0.007456,75.356602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
16.688800,11.049668,214.107657,265.828674,41.910388,29.077055,55.293579,14.329408,212.150996,5.652859,6.312517,15.784634,247.854440,-237.785443,238.215760,214.850471,112.783556,214.829750,-0.069053,0.038183,32.025740,-235.724127,189.533777,4.419152,32.378002,12.290886,30.190806,1538.260867,12.396635,106595.768572,0.682200,20.470827,17.738699,12.682582,0.314247,0.076204,163.844938,127.943716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129842,70.396981,115.040141,278.600000,7.508049,0.000000,16.963291,12.776017,0.000000,35.062895,35.110854,1677.246094,32.558810,0.007423,75.370819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.260000,0.000000
