OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, November 18, 2020
11:56:38 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.636271,60.992920,200.033061,168.740870,115.412130,116.490536,57.553850,14.315708,198.112404,7.064025,61.040407,50.213219,166.444219,-237.797180,164.725647,198.033528,115.842963,196.346831,-0.072895,0.037422,32.025740,-235.735050,177.508328,6.739722,40.632411,15.318426,-86.704279,-4244.203004,27.112004,451676.812723,0.898840,20.938701,8.071731,4.015619,0.074997,0.054333,126.128173,96.365076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257100,70.130040,97.619512,112.200000,51.124817,14.734177,64.000000,62.090061,13.873418,50.873418,51.838206,0.203444,40.464620,133.596343,77.911348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.583638,60.979138,199.956888,168.722366,115.373394,116.500409,57.541384,14.313853,198.061027,7.061601,61.069406,50.378350,166.435855,-237.798544,164.704153,197.915632,115.835333,196.410598,-0.072966,0.037424,32.025740,-235.736415,177.567168,6.737278,40.594223,15.391485,97.085336,4753.388665,27.185822,451844.575149,0.903596,21.092674,8.089364,4.027944,0.075767,0.053009,126.087123,96.379817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265666,70.150213,97.640260,112.200000,51.142163,14.734177,64.000000,62.107210,13.873418,50.873418,51.838882,0.204544,40.482218,133.987742,77.910266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.602060,60.968940,199.994609,168.717880,115.373896,116.510809,57.527770,14.313710,198.034571,7.058735,61.071554,50.442045,166.434063,-237.803594,164.727832,197.923149,115.882257,196.340262,-0.072942,0.037420,32.025740,-235.737538,177.464888,6.734927,40.661296,15.388167,-36.504930,-1787.738418,27.198262,451960.269913,0.902575,21.101900,8.085949,4.029978,0.075357,0.054521,126.121466,96.324740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279872,70.176435,97.663633,112.200000,51.142745,14.734177,64.000000,62.141726,13.873418,50.873418,51.839503,0.206391,40.435375,133.689373,77.911800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.665047,60.954883,200.007915,168.713114,115.397279,116.531127,57.500851,14.310428,198.108431,7.056210,61.031896,50.434052,166.438656,-237.803114,164.735431,198.044545,115.889259,196.358201,-0.072834,0.037391,32.025740,-235.737553,177.468621,6.732807,40.625055,15.333138,-4.917071,-240.914075,27.217211,452040.713713,0.903866,21.142763,8.116990,4.032719,0.077037,0.055918,126.159168,96.281584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.289127,70.157885,97.626571,112.200000,51.160496,14.734177,64.000000,62.137082,13.873418,50.873418,51.840350,0.203275,40.441938,133.062660,77.905621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.662491,60.954883,199.979199,168.713114,115.449105,116.545540,57.540442,14.313282,198.037575,7.054862,61.040440,50.490511,166.450007,-237.793553,164.726952,197.971288,115.934352,196.491648,-0.072735,0.037345,32.025740,-235.740416,177.831893,6.731443,40.619015,15.409407,97.083747,4753.388665,27.213669,451944.230562,0.903768,21.113432,8.044243,4.031982,0.075611,0.053814,126.186635,96.300709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302568,70.166333,97.617936,112.200000,51.176181,14.734177,64.000000,62.109887,13.873418,50.873418,51.840956,0.204800,40.498896,131.854965,77.895409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.721779,60.940275,200.042184,168.696012,115.491913,116.554670,57.526586,14.308144,197.979974,7.052671,61.002027,50.347464,166.421985,-237.805398,164.703366,197.883847,115.936625,196.448639,-0.072766,0.037102,32.025740,-235.741633,177.532254,6.729451,40.609404,15.396966,-31.813175,-1558.003398,27.188710,451933.448912,0.903056,21.034005,8.043827,4.027136,0.075265,0.053681,126.215761,96.321145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288464,70.164275,97.582476,112.200000,51.188909,14.734177,64.000000,62.115971,13.873418,50.873418,51.841554,0.203275,40.434113,133.753055,77.909030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.616287,60.927871,199.996811,168.692647,115.483960,116.566832,57.535565,14.312568,198.054186,7.051534,60.999462,50.514325,166.410042,-237.800810,164.709004,197.929015,115.982633,196.429719,-0.072672,0.036876,32.025740,-235.739660,177.633757,6.727869,40.618510,15.367649,97.075517,4753.388665,27.190399,451893.960676,0.902597,21.036656,8.047718,4.026765,0.077651,0.055670,126.302169,96.361331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291393,70.139820,97.577992,112.200000,51.202560,14.734177,64.000000,62.090826,13.873418,50.873418,51.842194,0.203444,40.433373,132.765621,77.903166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.744906,60.917398,199.986664,168.681152,115.501503,116.576030,57.548431,14.313567,198.063684,7.050102,60.983280,50.368643,166.430141,-237.795558,164.717908,197.965544,115.991747,196.423699,-0.072690,0.036617,32.025740,-235.737027,177.772952,6.726800,40.628498,15.387356,-79.854326,-3909.263586,27.169207,451851.230308,0.901669,20.960570,8.029660,4.023231,0.077070,0.055000,126.335332,96.354951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315383,70.158807,97.586492,112.200000,51.213924,14.734177,64.000000,62.150666,13.873418,50.873418,51.842784,0.203781,40.439918,133.657107,77.886988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.695231,60.904994,199.965130,168.675265,115.513428,116.585961,57.568472,14.314424,198.062579,7.048198,60.963938,50.370799,166.412227,-237.795847,164.679351,197.953036,115.961257,196.519724,-0.072596,0.036330,32.025740,-235.741725,177.720945,6.724899,40.661945,15.390764,-92.768777,-4539.908738,27.217165,451865.701435,0.903697,21.057593,7.976709,4.030870,0.075405,0.054830,126.430967,96.317344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296312,70.160499,97.608021,112.200000,51.224436,14.734177,64.000000,62.129732,13.873418,50.873418,51.843584,0.202940,40.480253,133.782288,77.890125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.558173,60.892867,200.037583,168.671059,115.527802,116.596532,57.567001,14.312854,198.065749,7.047180,60.982700,50.339340,166.418854,-237.801997,164.716711,197.975261,115.952612,196.432290,-0.072627,0.036113,32.025740,-235.742151,177.707628,6.724184,40.684176,15.346968,97.128557,4753.388665,27.156077,451756.447439,0.900977,20.913728,7.965384,4.020244,0.077979,0.053583,126.363611,96.328632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316548,70.159971,97.625722,112.200000,51.242148,14.734177,64.000000,62.119063,13.873418,50.873418,51.844159,0.203360,40.488438,133.261024,77.885224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.781178,60.892867,200.033447,168.671059,115.555437,116.605651,57.525449,14.309143,198.134605,7.045777,60.970248,50.454859,166.423986,-237.804889,164.683268,198.042446,115.938872,196.433477,-0.072690,0.035903,32.025740,-235.745045,177.794307,6.722637,40.661711,15.401113,-75.330317,-3689.264332,27.178995,451888.395012,0.901699,20.952812,8.031116,4.023829,0.076337,0.054316,126.348073,96.320221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314774,70.128328,97.602051,112.200000,51.253436,14.734177,64.000000,62.196351,13.873418,50.873418,51.844729,0.204587,40.477277,133.926443,77.910522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.727897,60.891213,200.036567,168.661807,115.532282,116.612496,57.531178,14.317706,198.135649,7.043769,60.934617,50.502569,166.440371,-237.793382,164.679459,197.954525,115.931178,196.540963,-0.072255,0.035887,32.025740,-235.731255,177.715580,6.721032,40.717172,15.464310,97.068115,4753.388665,27.253014,452044.886913,0.904514,21.082946,8.007673,4.036420,0.074998,0.054175,126.317484,96.338117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313043,70.125769,97.570485,112.200000,51.266221,14.734177,64.000000,62.061124,13.873418,50.873418,51.845533,0.203191,40.487591,134.013946,77.985136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.406099,60.879912,200.068354,168.658723,115.516132,116.618586,57.528113,14.310285,198.116134,7.043137,60.926742,50.561748,166.432909,-237.799167,164.665612,198.062330,115.977679,196.520810,-0.072255,0.035875,32.025740,-235.744067,177.568821,6.720839,40.682590,15.417899,-63.530322,-3111.221379,27.148185,451921.084994,0.900786,20.851628,8.021849,4.018255,0.076020,0.054831,126.319079,96.384843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317627,70.111264,97.536359,112.200000,51.280228,14.734177,64.000000,62.111433,13.873418,50.873418,51.846099,0.204417,40.475366,132.697582,77.909124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.662682,60.874124,200.099210,168.655078,115.563011,116.623901,57.554055,14.311998,198.098561,7.043376,60.925818,50.506120,166.416534,-237.803017,164.697154,198.069258,115.989405,196.525134,-0.072216,0.035883,32.025740,-235.740884,177.733529,6.720954,40.676982,15.499397,97.106715,4753.388665,27.175325,452010.307543,0.901806,20.905167,8.068988,4.022623,0.073789,0.053807,126.369236,96.374291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326844,70.108026,97.506527,112.200000,51.297003,14.734177,64.000000,62.282403,13.873418,50.873418,51.846698,0.204035,40.565266,133.742497,77.912968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.782185,60.864753,200.016997,168.648630,115.569663,116.633713,57.552821,14.308430,198.058056,7.043096,60.930661,50.554695,166.405140,-237.804785,164.673747,198.060801,116.021938,196.488428,-0.072234,0.035889,32.025740,-235.745758,177.741546,6.720991,40.669482,15.446730,-64.029593,-3134.325660,27.332924,452185.883410,0.908324,21.228192,8.015092,4.049467,0.076116,0.053959,126.334039,96.390239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349069,70.104923,97.486680,112.200000,51.311026,14.734177,64.000000,62.157298,13.873418,50.873418,51.847274,0.204120,40.542151,133.711783,77.900847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.853014,60.864753,200.102383,168.648630,115.610855,116.642830,57.542040,14.310285,198.098809,7.042687,60.945654,50.434072,166.408062,-237.803748,164.689039,197.952809,116.025478,196.489957,-0.072061,0.036143,32.025740,-235.746027,177.647301,6.720462,40.697194,15.432756,97.086442,4753.388665,27.213895,451953.869913,0.902795,20.955699,8.004953,4.029166,0.074636,0.054760,126.293530,96.383796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343180,70.123517,97.451705,112.200000,51.318916,14.734177,64.000000,62.101162,13.873418,50.873418,51.847833,0.203024,40.516530,133.378648,77.905561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.775860,60.868887,200.010559,168.647228,115.584281,116.650437,57.548639,14.315137,198.000859,7.042497,60.918770,50.485381,166.390293,-237.793007,164.671607,198.012258,115.997311,196.476036,-0.071966,0.036394,32.025740,-235.735457,177.737811,6.720056,40.656355,15.466022,5.090748,249.216362,27.150703,451802.904814,0.900488,20.822470,7.958951,4.017843,0.075442,0.054428,126.292151,96.383579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327594,70.092180,97.373500,112.200000,51.338658,14.734177,64.000000,62.062222,13.873418,50.873418,51.848437,0.202522,40.558883,133.013700,77.900822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.737848,60.863651,200.091336,168.655359,115.567182,116.656542,57.508916,14.303435,198.159296,7.041716,60.921138,50.584137,166.375039,-237.808635,164.642458,198.001372,115.961751,196.393162,-0.071859,0.036553,32.025740,-235.746016,177.672919,6.719605,40.685709,15.403836,89.004017,4360.179959,27.127473,451769.818166,0.899322,20.749169,7.955973,4.013847,0.075013,0.054111,126.311893,96.341193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331413,70.098069,97.337594,112.200000,51.343784,14.734177,64.000000,62.103058,13.873418,50.873418,51.849028,0.205313,40.539699,133.617375,77.905067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.799493,60.868061,200.069249,168.661807,115.575473,116.666399,57.546922,14.310000,198.168639,7.040047,60.944502,50.561625,166.396362,-237.802561,164.683683,198.027167,116.015728,196.509914,-0.071767,0.036583,32.025740,-235.745169,177.669857,6.718566,40.774022,15.439139,77.599799,3798.992959,27.157234,451933.558776,0.900818,20.833155,7.979030,4.018224,0.076593,0.053754,126.394103,96.279243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359667,70.108043,97.257218,112.200000,51.366660,14.734177,64.000000,62.212979,13.873418,50.873418,51.849795,0.203993,40.598370,134.095475,77.875132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.620079,60.862548,200.081109,168.655639,115.606820,116.677841,57.567591,14.320417,198.085243,7.039252,60.901723,50.526885,166.380419,-237.789199,164.651596,198.061054,116.073330,196.595095,-0.071568,0.036429,32.025740,-235.728217,177.653354,6.717968,40.667805,15.457855,42.320593,2071.112427,27.184168,452059.172190,0.902232,20.867295,7.984172,4.022919,0.074965,0.054906,126.351771,96.257227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363135,70.115657,97.223968,112.200000,51.383477,14.734177,64.000000,62.096822,13.873418,50.873418,51.850401,0.202940,40.514745,132.403359,77.909925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.663741,60.862548,200.038777,168.655639,115.596561,116.684698,57.554085,14.313425,198.025950,7.039129,60.940260,50.477009,166.396863,-237.797336,164.693175,198.088939,116.056209,196.442166,-0.071597,0.036435,32.025740,-235.735536,177.638530,6.718003,40.678677,15.411679,56.868337,2783.712388,27.155425,451934.030705,0.900497,20.807859,7.973046,4.017496,0.074492,0.053138,126.385075,96.316603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394273,70.128098,97.195626,112.200000,51.393411,14.734177,64.000000,62.198578,13.873418,50.873418,51.850971,0.204417,40.533388,133.119702,77.957443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.933448,60.853452,200.070258,168.650873,115.682815,116.691552,57.503876,14.313139,198.054593,7.039132,60.935830,50.485657,166.380468,-237.803838,164.690232,198.032263,116.024068,196.486282,-0.071518,0.036463,32.025740,-235.738926,177.478185,6.717976,40.722112,15.435551,10.131854,496.388575,27.244181,451995.482327,0.903823,20.988333,7.946695,4.032261,0.075753,0.054498,126.308103,96.277707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383121,70.116956,97.138673,112.200000,51.404133,14.734177,64.000000,62.181240,13.873418,50.873418,51.851525,0.202982,40.522696,134.247651,77.898938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.801714,60.857862,200.055531,168.657321,115.690551,116.698425,57.543056,14.316279,198.105457,7.039293,60.944553,50.467030,166.379147,-237.797427,164.652944,198.062620,116.044517,196.495135,-0.071392,0.036472,32.025740,-235.741340,177.754126,6.718264,40.740035,15.357335,37.571625,1839.488378,27.220837,452019.999619,0.903216,20.943025,7.907701,4.027864,0.076204,0.054827,126.296395,96.306663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408230,70.120884,97.101250,112.200000,51.418014,14.734177,64.000000,62.041261,13.873418,50.873418,51.852106,0.202022,40.535281,133.163458,77.906226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.842974,60.845735,199.989399,168.659284,115.681667,116.709290,57.542773,14.314138,198.093020,7.039691,60.929488,50.407224,166.372156,-237.795314,164.674036,198.092260,116.012955,196.658357,-0.071473,0.036484,32.025740,-235.732536,177.548690,6.718519,40.680787,15.384525,15.311838,749.663806,27.096328,451876.586942,0.898675,20.654722,7.956033,4.006738,0.080806,0.055604,126.299836,96.351676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394651,70.125157,97.080674,112.200000,51.430763,14.734177,64.000000,62.107024,13.873418,50.873418,51.852705,0.203149,40.525166,133.491531,77.903967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.358556,60.845735,200.093225,168.659284,115.665999,116.722446,57.563608,14.314994,198.163010,7.039565,60.920998,50.538193,166.360154,-237.793640,164.661634,198.010160,115.993511,196.442266,-0.071720,0.036472,32.025740,-235.737560,177.636510,6.718456,40.735401,15.436921,78.655518,3849.560820,27.159469,451976.486881,0.900736,20.795360,7.938832,4.017041,0.075532,0.055097,126.394327,96.343472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375922,70.124699,97.025021,112.200000,51.436189,14.734177,64.000000,62.091539,13.873418,50.873418,51.853243,0.204629,40.564004,134.438043,77.894497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.501441,60.844908,200.069371,168.648910,115.628860,116.733862,57.567121,14.315137,198.105132,7.039901,60.920711,50.547595,166.363606,-237.794643,164.681952,198.016496,115.997178,196.509338,-0.071641,0.036631,32.025740,-235.741012,177.688374,6.718858,40.695463,15.372481,44.597625,2182.565154,27.134966,452038.723590,0.899976,20.740537,8.030274,4.012389,0.076183,0.054438,126.488690,96.357685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410900,70.113179,97.036006,112.200000,51.454344,14.734177,64.000000,62.353502,13.873418,50.873418,51.853816,0.205056,40.487284,133.571472,77.906192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.583849,60.838569,200.039670,168.649752,115.632144,116.746067,57.505665,14.312711,198.138336,7.040256,60.903125,50.536234,166.358096,-237.795105,164.668937,198.056118,116.014810,196.591797,-0.071471,0.036791,32.025740,-235.739190,177.702427,6.719271,40.690379,15.392332,97.025069,4753.388665,27.380087,452540.755183,0.909451,21.243550,7.970437,4.053871,0.079880,0.056129,126.525987,96.299638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393152,70.096276,97.010581,112.200000,51.472586,14.734177,64.000000,62.298020,13.873418,50.873418,51.854560,0.205099,40.521596,133.803242,77.900847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.616625,60.832781,200.072016,168.648630,115.715087,116.753694,57.563077,14.310570,198.195686,7.040032,60.906168,50.554399,166.369481,-237.800354,164.659367,198.100264,116.035010,196.457105,-0.071416,0.036795,32.025740,-235.739697,177.817761,6.719009,40.703072,15.441339,-75.640864,-3702.051607,27.311604,452455.421634,0.906602,21.093961,7.991385,4.041688,0.076028,0.054372,126.545964,96.272793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397909,70.128412,97.003867,112.200000,51.482834,14.734177,64.000000,62.255556,13.873418,50.873418,51.855131,0.203528,40.571450,133.190743,77.889690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.867847,60.831954,200.103150,168.633491,115.720451,116.763566,57.563525,14.310856,198.043648,7.039658,60.913728,50.477201,166.365248,-237.802032,164.658122,198.015963,116.080739,196.509301,-0.071408,0.036799,32.025740,-235.737615,177.525666,6.718289,40.725809,15.347761,97.122692,4753.388665,27.271725,452385.461594,0.905995,21.001974,8.004005,4.034372,0.075128,0.055442,126.456460,96.282110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411892,70.120809,96.984219,112.200000,51.498699,14.734177,64.000000,62.245789,13.873418,50.873418,51.855679,0.201113,40.540871,132.968522,77.898469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.778813,60.831954,200.091730,168.633491,115.715790,116.770420,57.567746,14.310713,198.100872,7.039211,60.911468,50.624714,166.357863,-237.797594,164.664209,198.084272,116.057736,196.544581,-0.071269,0.036797,32.025740,-235.741842,177.496807,6.717928,40.683906,15.461497,-20.478613,-1002.192866,27.260482,452329.952237,0.904480,20.962151,7.934382,4.032358,0.075185,0.054317,126.382302,96.237661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401199,70.126720,96.972384,112.200000,51.513928,14.734177,64.000000,62.117700,13.873418,50.873418,51.856242,0.201443,40.536111,133.939746,77.966333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.722797,60.829198,200.063971,168.618631,115.763875,116.775766,57.487834,14.317278,198.099591,7.039462,60.892019,50.496943,166.330849,-237.792338,164.642757,198.058077,116.024787,196.456466,-0.071271,0.036794,32.025740,-235.734950,177.574509,6.718215,40.692416,15.457476,96.994985,4753.388665,27.145863,452052.390246,0.899545,20.701028,7.907809,4.012669,0.075587,0.054177,126.345036,96.215647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394447,70.123708,96.976934,112.200000,51.529995,14.734177,64.000000,62.162865,13.873418,50.873418,51.856799,0.203444,40.549652,134.978208,77.905041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.679250,60.827819,200.025910,168.616669,115.740071,116.784878,57.539865,14.310000,198.187761,7.039248,60.899228,50.629199,166.347527,-237.804524,164.642237,198.065304,116.042625,196.549744,-0.071258,0.036799,32.025740,-235.745659,177.377640,6.717846,40.728351,15.421974,-92.327962,-4520.582516,27.188589,452207.179237,0.901299,20.793163,7.943757,4.019616,0.075934,0.055005,126.372027,96.208524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412556,70.148854,97.011645,112.200000,51.537427,14.734177,64.000000,62.195013,13.873418,50.873418,51.857364,0.203402,40.515286,134.969395,77.896671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.622874,60.822307,200.058038,168.609660,115.764812,116.789427,57.561267,14.314852,198.089484,7.039573,60.899293,50.514659,166.329713,-237.795255,164.618016,198.005617,115.976933,196.428738,-0.071361,0.036801,32.025740,-235.729209,177.615972,6.718026,40.671970,15.461497,97.118882,4753.388665,27.213685,452342.332230,0.903703,20.848439,7.944371,4.023586,0.075352,0.054504,126.305879,96.209795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384881,70.119959,96.995620,112.200000,51.549245,14.734177,64.000000,62.221197,13.873418,50.873418,51.857922,0.204204,40.554628,133.765182,77.903745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.679421,60.822307,200.085557,168.609660,115.773384,116.795529,57.535687,14.308573,198.072418,7.039776,60.926935,50.577091,166.329374,-237.804806,164.617676,198.012213,115.997548,196.424744,-0.071329,0.036789,32.025740,-235.739245,177.533498,6.718477,40.644744,15.400175,-87.380234,-4278.641461,27.232913,452374.964189,0.903822,20.892210,7.960763,4.026347,0.074412,0.053227,126.297449,96.233688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402359,70.119996,97.010645,112.200000,51.562656,14.734177,64.000000,62.247707,13.873418,50.873418,51.858465,0.203024,40.541916,133.887399,77.898384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.927595,60.827819,200.034835,168.615828,115.819013,116.798275,57.575844,14.311712,198.103015,7.040865,60.935219,50.556677,166.314885,-237.799540,164.619267,197.968415,116.001047,196.460695,-0.071460,0.036767,32.025740,-235.743293,177.431400,6.719765,40.845711,15.407550,97.143477,4753.388665,27.263673,452575.894735,0.904635,20.945192,7.982048,4.031569,0.075945,0.055100,126.280657,96.240486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400801,70.134620,97.015828,112.200000,51.577587,14.734177,64.000000,62.180808,13.873418,50.873418,51.859233,0.203149,40.553925,133.511682,77.916411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.682694,60.824236,200.068981,168.613304,115.836152,116.799068,57.557391,14.313567,198.150796,7.041692,60.919364,50.566654,166.313269,-237.794576,164.610154,197.930992,115.986455,196.432351,-0.071576,0.036795,32.025740,-235.736210,177.661841,6.720329,40.681706,15.449471,-94.354019,-4618.376107,27.240705,452505.501234,0.903954,20.886519,7.959968,4.027534,0.075625,0.054948,126.235451,96.245292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386133,70.097561,97.013390,112.200000,51.589199,14.734177,64.000000,62.091191,13.873418,50.873418,51.859783,0.202272,40.592239,134.175104,77.985920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.833321,60.826166,200.082929,168.614706,115.790937,116.804365,57.553834,14.314566,198.137412,7.041995,60.915941,50.609562,166.304685,-237.798158,164.612042,197.938836,115.944632,196.380949,-0.071426,0.036893,32.025740,-235.736028,177.845741,6.720486,40.666038,15.415628,97.106341,4753.388665,27.118567,452307.030168,0.898427,20.635136,7.969663,4.006498,0.074682,0.054211,126.349876,96.252450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375768,70.091353,96.984747,112.200000,51.605088,14.734177,64.000000,62.218852,13.873418,50.873418,51.860344,0.201732,40.562886,133.490750,77.897668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.884201,60.816243,200.107931,168.615267,115.763489,116.808968,57.533953,14.314424,198.125175,7.041392,60.915565,50.532586,166.333506,-237.797483,164.631183,197.944072,115.923406,196.493769,-0.071439,0.037121,32.025740,-235.734211,177.788003,6.719655,40.842411,15.405747,-79.122039,-3874.389199,27.238316,452544.417044,0.903579,20.885054,7.973853,4.026935,0.078838,0.054158,126.428970,96.210625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408610,70.128316,97.006102,112.200000,51.617563,14.734177,64.000000,62.140598,13.873418,50.873418,51.860913,0.202272,40.549688,134.662087,77.989866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.857533,60.816243,200.028197,168.615267,115.745982,116.812019,57.557098,14.308287,198.110540,7.039930,60.896859,50.577780,166.290711,-237.806400,164.595041,198.126665,115.949039,196.568274,-0.071421,0.037382,32.025740,-235.740020,178.059889,6.718465,40.796380,15.340206,97.111849,4753.388665,27.169328,452531.838134,0.900682,20.730954,7.996807,4.015043,0.077203,0.056471,126.415767,96.157123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373535,70.097421,96.953453,112.200000,51.634690,14.734177,64.000000,62.117712,13.873418,50.873418,51.861438,0.205614,40.571973,134.680314,77.975044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.562214,60.814038,200.049533,168.594520,115.764220,116.821881,57.567239,14.311855,198.096947,7.038600,60.904839,50.552597,166.284603,-237.804141,164.586298,198.053143,115.962094,196.484344,-0.071476,0.037635,32.025740,-235.737596,177.875498,6.717070,40.704388,15.399346,39.036389,1910.399631,27.147868,452541.636243,0.899995,20.668408,8.059443,4.011449,0.075911,0.054112,126.428679,96.193819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384192,70.100600,96.973224,112.200000,51.641014,14.734177,64.000000,62.128032,13.873418,50.873418,51.861986,0.203908,40.483877,134.214922,77.903669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.728607,60.819000,200.094268,168.579941,115.798044,116.830256,57.542653,14.311284,198.107817,7.037449,60.896153,50.596534,166.278796,-237.805693,164.593966,197.978580,115.974359,196.427782,-0.071628,0.037893,32.025740,-235.741107,177.814885,6.715883,40.699448,15.410399,35.983513,1761.747559,27.153481,452520.912735,0.900186,20.695984,8.061147,4.011996,0.075799,0.055735,126.426790,96.207163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392691,70.107847,96.963630,112.200000,51.655388,14.734177,64.000000,62.283427,13.873418,50.873418,51.862540,0.204077,40.483660,132.060537,77.883715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.721219,60.816519,200.003244,168.564522,115.786893,116.838615,57.547708,14.309429,198.002832,7.035565,60.922042,50.584932,166.304977,-237.803459,164.585359,198.051695,116.008672,196.408297,-0.071675,0.038132,32.025740,-235.742146,177.980267,6.713871,40.731362,15.354955,73.365235,3591.635671,27.298792,452775.864525,0.905989,20.999918,8.017296,4.036332,0.075447,0.053560,126.476304,96.177031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416371,70.127773,97.001496,112.200000,51.670870,14.734177,64.000000,62.201228,13.873418,50.873418,51.863114,0.204374,40.528304,133.878046,77.901981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.728198,60.816519,200.011345,168.564522,115.773251,116.844000,57.556178,14.303007,198.066199,7.033267,60.923288,50.526855,166.284312,-237.809226,164.561279,198.007137,116.028749,196.326458,-0.071759,0.038357,32.025740,-235.749874,177.982330,6.711700,40.679182,15.421992,-59.684273,-2921.446593,27.225989,452645.045933,0.903123,20.832220,7.984272,4.023726,0.075615,0.054524,126.450599,96.186286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.427053,70.119362,96.965295,112.200000,51.676931,14.734177,64.000000,62.213476,13.873418,50.873418,51.863663,0.203866,40.555998,133.410227,77.899893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.796248,60.825063,200.072545,168.564241,115.803793,116.850849,57.493708,14.311427,198.070042,7.030011,60.908658,50.520980,166.273033,-237.801952,164.584445,197.916302,115.987753,196.379116,-0.071898,0.038368,32.025740,-235.740475,177.989607,6.708597,40.697952,15.394514,97.004895,4753.388665,27.222067,452603.049448,0.903250,20.837396,7.942805,4.022493,0.076763,0.053588,126.500786,96.158863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431136,70.111825,96.971280,112.200000,51.687862,14.734177,64.000000,62.211948,13.873418,50.873418,51.864249,0.203654,40.561750,133.197165,77.970015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.860325,60.814865,200.061241,168.553307,115.837739,116.860014,57.541910,14.315137,198.027009,7.025781,60.912534,50.634336,166.256218,-237.793334,164.560102,197.978196,116.026853,196.424616,-0.072074,0.038411,32.025740,-235.737091,178.058744,6.704225,40.754188,15.318552,76.480077,3744.501731,27.220904,452571.159649,0.903019,20.830162,7.892681,4.022091,0.074745,0.053928,126.346689,96.194009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453569,70.141707,96.929572,112.200000,51.703976,14.734177,64.000000,62.176662,13.873418,50.873418,51.864961,0.202856,40.481244,133.523761,77.904640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.768591,60.825339,199.963107,168.540691,115.795515,116.866889,57.524702,14.314138,198.046276,7.022203,60.919637,50.517357,166.270484,-237.796296,164.574397,197.966277,116.014668,196.400110,-0.072184,0.038389,32.025740,-235.737110,177.989219,6.700841,40.649035,15.422335,3.376663,165.372525,27.196857,452645.587560,0.902717,20.768222,7.953012,4.017824,0.075236,0.053710,126.368519,96.224623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482282,70.177035,96.931202,112.200000,51.721603,14.734177,64.000000,62.144285,13.873418,50.873418,51.865516,0.202898,40.492135,133.544136,77.896091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.617868,60.819275,199.961389,168.536205,115.764571,116.866961,57.544901,14.315993,198.127235,7.018789,60.926255,50.596532,166.278938,-237.795749,164.581745,197.943523,116.061476,196.296512,-0.072362,0.038351,32.025740,-235.733948,177.875394,6.697666,40.743442,15.424697,13.549379,663.349700,27.166482,452525.074384,0.900734,20.691719,7.930615,4.012434,0.075648,0.053859,126.377822,96.191569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472987,70.185586,96.974997,112.200000,51.726082,14.734177,64.000000,62.191149,13.873418,50.873418,51.866113,0.202105,40.455713,133.920055,77.914766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.772905,60.819275,199.986369,168.536205,115.705802,116.868483,57.537729,14.315993,198.054833,7.015337,60.951353,50.557710,166.278011,-237.797385,164.567702,197.934070,116.061182,196.365889,-0.072688,0.038331,32.025740,-235.736071,177.957953,6.694651,40.709130,15.443935,38.152781,1868.114437,27.202923,452672.270243,0.902906,20.797134,7.933805,4.017858,0.080287,0.054292,126.303143,96.258492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488565,70.195343,96.975099,112.200000,51.735463,14.734177,64.000000,62.272847,13.873418,50.873418,51.866652,0.203950,40.512978,134.072021,77.897643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.997792,60.822858,200.042549,168.523589,115.746420,116.875371,57.531354,14.309001,198.072519,7.011509,60.935455,50.500361,166.264643,-237.805523,164.584280,197.998625,116.041037,196.417010,-0.072693,0.038328,32.025740,-235.742247,178.046408,6.691015,40.660647,15.430863,-9.115523,-446.382335,27.274426,452684.577554,0.905586,20.947355,7.848958,4.030028,0.075497,0.055675,126.347479,96.268489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490328,70.204987,96.990718,112.200000,51.753110,14.734177,64.000000,62.194944,13.873418,50.873418,51.867223,0.204587,40.474140,134.951586,77.904751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.863575,60.823409,200.006505,168.516580,115.742415,116.880687,57.541205,14.312854,198.108242,7.007849,60.915501,50.510225,166.244313,-237.799543,164.559037,197.972490,116.039106,196.504769,-0.072693,0.038338,32.025740,-235.735944,178.038677,6.687505,40.686556,15.414275,97.085034,4753.388665,27.203171,452561.059645,0.902614,20.786602,7.874727,4.017977,0.079511,0.054737,126.359200,96.219419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477716,70.196119,96.998398,112.200000,51.765469,14.734177,64.000000,62.080643,13.873418,50.873418,51.867783,0.201195,40.506162,133.381431,77.998347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.745154,60.817070,200.076031,168.509852,115.721426,116.883754,57.567172,14.309143,198.059914,7.004412,60.944721,50.525357,166.246770,-237.800145,164.573488,197.983774,116.005698,196.453555,-0.072737,0.038307,32.025740,-235.743411,177.928750,6.683962,40.789925,15.472207,-47.563500,-2327.710166,27.103485,452448.138696,0.898316,20.557688,7.913639,4.001028,0.075452,0.053855,126.351079,96.221491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480860,70.208802,96.998860,112.200000,51.774204,14.734177,64.000000,62.145215,13.873418,50.873418,51.868345,0.201898,40.555638,132.479091,77.979153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.731101,60.817070,200.099729,168.509852,115.698767,116.883808,57.553112,14.320417,198.138850,7.001567,60.893111,50.650824,166.249436,-237.794597,164.558925,198.093975,115.964396,196.506782,-0.072745,0.038459,32.025740,-235.735568,177.822060,6.681048,40.821640,15.330199,97.105124,4753.388665,27.165000,452589.371765,0.900861,20.696903,7.947779,4.011074,0.075612,0.054911,126.323078,96.204626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462645,70.192262,96.974368,112.200000,51.793918,14.734177,64.000000,62.205452,13.873418,50.873418,51.868882,0.203612,40.590220,135.018095,77.999660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.696906,60.815968,200.011314,168.510973,115.710896,116.886870,57.506942,14.303435,198.094574,6.996946,60.888808,50.601842,166.233320,-237.811579,164.546897,197.899999,115.985922,196.523428,-0.072661,0.038472,32.025740,-235.748629,177.954695,6.676238,40.680228,15.412238,-73.238711,-3587.983302,27.228463,452765.915591,0.902817,20.813143,7.962393,4.022021,0.075080,0.054281,126.383316,96.199662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462187,70.183092,96.982682,112.200000,51.803846,14.734177,64.000000,62.151371,13.873418,50.873418,51.869619,0.203275,40.490061,134.862659,77.992466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.588813,60.809904,200.026086,168.516020,115.650285,116.888378,57.576302,14.307716,198.068293,6.994186,60.916519,50.560316,166.233024,-237.802881,164.563835,197.951707,116.002271,196.434009,-0.072929,0.038460,32.025740,-235.746635,178.136492,6.673544,40.765331,15.441195,97.144250,4753.388665,27.237510,452871.740658,0.903319,20.827705,8.023229,4.023634,0.077533,0.054828,126.473867,96.242139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491337,70.213877,96.981685,112.200000,51.818068,14.734177,64.000000,62.232383,13.873418,50.873418,51.870153,0.202064,40.551707,133.771463,77.961347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.561470,60.809904,200.085145,168.521627,115.662942,116.892913,57.590485,14.309143,198.114992,6.991042,60.901367,50.586434,166.244625,-237.803744,164.565719,198.054181,116.058032,196.474287,-0.072987,0.038442,32.025740,-235.742104,177.979492,6.670195,40.762428,15.315000,58.912298,2881.941909,27.245906,452863.347712,0.904748,20.862048,8.007810,4.024623,0.075009,0.054680,126.576131,96.259700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512938,70.213059,96.981937,112.200000,51.830269,14.734177,64.000000,62.292462,13.873418,50.873418,51.870705,0.203191,40.565500,134.034426,77.964952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
50.010974,60.798328,200.042419,168.521347,115.684038,116.895028,57.465940,14.311855,198.087304,6.987831,60.903754,50.619358,166.238720,-237.804959,164.549311,198.009954,116.038241,196.445330,-0.072994,0.038421,32.025740,-235.740700,177.949572,6.667197,40.664613,15.379567,30.953085,1517.481545,27.299013,452913.554053,0.905818,20.968154,7.958646,4.033694,0.076233,0.053510,126.538646,96.229402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488944,70.201115,96.968154,112.200000,51.850567,14.734177,64.000000,62.314998,13.873418,50.873418,51.871256,0.202230,40.506361,135.101012,77.993455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.844171,60.798328,200.022025,168.521347,115.668819,116.892563,57.561518,14.308573,198.085983,6.984586,60.930870,50.578716,166.243319,-237.805133,164.568531,198.053121,116.054027,196.449067,-0.072740,0.038422,32.025740,-235.747249,177.987079,6.663916,40.705506,15.407640,64.963002,3179.536672,27.318807,452830.675984,0.906179,20.996558,7.917667,4.037111,0.074982,0.054007,126.557373,96.217767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482840,70.187964,96.954115,112.200000,51.857890,14.734177,64.000000,62.078326,13.873418,50.873418,51.871763,0.203781,40.542926,134.448635,77.897029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
