OSU 80 Ton Compressor Load Stand
50.004330,60.639021,200.288285,168.454622,116.312804,116.953486,57.580391,14.320703,198.371054,6.915655,60.730155,50.784796,166.119762,-237.793330,164.404621,198.345248,116.047418,196.699692,-0.069394,0.037639,32.025740,-235.732669,177.975878,6.599040,40.713079,15.423236,72.103121,3527.844606,27.204002,452542.549219,0.900555,20.536939,7.969426,4.018763,0.076535,0.053918,126.884086,96.182428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468539,70.205618,97.307672,112.200000,52.703379,14.734177,64.000000,62.077926,13.873418,50.873418,51.901547,0.203360,40.520893,133.634566,77.996276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.571058,60.637367,200.326652,168.459388,116.289762,116.958317,57.556812,14.313567,198.357871,6.920069,60.730854,50.759468,166.121724,-237.803574,164.379607,198.392384,116.022487,196.766341,-0.069339,0.037904,32.025740,-235.737681,178.223433,6.603374,40.683455,15.439788,97.111366,4753.388665,27.182163,452571.318213,0.900574,20.480540,8.029371,4.014861,0.076862,0.053706,126.875398,96.229799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.455355,70.202402,97.292265,112.200000,52.717269,14.734177,64.000000,62.013368,13.873418,50.873418,51.901976,0.203402,40.544080,134.633331,77.985903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.905816,60.635713,200.355431,168.462752,116.301200,116.964939,57.554842,14.315137,198.330676,6.924857,60.733525,50.759413,166.151750,-237.804948,164.402953,198.288344,116.039184,196.765299,-0.069302,0.038233,32.025740,-235.738725,178.120255,6.607993,40.714323,15.422191,93.928704,4597.761716,27.128159,452457.950663,0.897585,20.367104,8.010969,4.005419,0.076831,0.054603,126.870886,96.225536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471672,70.198792,97.306903,112.200000,52.744559,14.734177,64.000000,62.242700,13.873418,50.873418,51.902549,0.205356,40.500609,133.399986,77.901350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.722499,60.632130,200.363272,168.449856,116.299705,116.974830,57.538065,14.311569,198.316812,6.928558,60.763958,50.756333,166.141019,-237.797883,164.450655,198.249084,116.042745,196.723696,-0.069220,0.038469,32.025740,-235.740659,178.228778,6.611485,40.780315,15.411877,-31.650363,-1549.720732,27.339728,452900.797637,0.906611,20.814059,8.060337,4.041202,0.076264,0.056012,126.883748,96.220723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500445,70.251185,97.315766,112.200000,52.764928,14.734177,64.000000,62.061392,13.873418,50.873418,51.902982,0.205528,40.520100,134.412541,77.915227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.833332,60.632406,200.367796,168.440043,116.295671,116.983893,57.539299,14.316421,198.355822,6.932133,60.734482,50.742992,166.124367,-237.792213,164.416356,198.285880,116.049144,196.710918,-0.069373,0.038470,32.025740,-235.736950,178.354041,6.614944,40.647773,15.452482,70.226487,3438.478991,27.183975,452601.108302,0.900012,20.465535,8.043257,4.014671,0.075539,0.054501,126.811056,96.238939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489014,70.217364,97.294559,112.200000,52.784498,14.734177,64.000000,62.156290,13.873418,50.873418,51.903400,0.201608,40.581187,132.374764,77.884857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.791571,60.632406,200.307698,168.440043,116.315251,116.989909,57.584927,14.312283,198.371460,6.935290,60.724435,50.595259,166.135517,-237.805022,164.397927,198.216550,116.063667,196.785625,-0.069687,0.038450,32.025740,-235.743866,177.956363,6.617693,40.670383,15.397958,77.267901,3780.247977,27.273978,452780.821856,0.903989,20.651681,8.024443,4.029630,0.075370,0.054212,126.736269,96.258216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479805,70.221852,97.288483,112.200000,52.802746,14.734177,64.000000,62.093690,13.873418,50.873418,51.903832,0.204247,40.542115,132.702065,77.903149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.854035,60.623586,200.311950,168.427428,116.313241,116.998973,57.527239,14.314994,198.345733,6.938467,60.763948,50.753748,166.142025,-237.800184,164.415316,198.252346,116.073051,196.721897,-0.069832,0.038442,32.025740,-235.739684,177.975880,6.620712,40.705506,15.468799,1.412562,69.177343,27.223690,452707.683847,0.901832,20.537183,8.013359,4.020759,0.076941,0.054805,126.735426,96.268615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485785,70.236124,97.319777,112.200000,52.819935,14.734177,64.000000,62.114375,13.873418,50.873418,51.904230,0.203993,40.524824,135.032869,77.982741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.816718,60.621933,200.286939,168.418456,116.321382,117.006578,57.571061,14.315422,198.448473,6.941482,60.735283,50.709993,166.131847,-237.797956,164.418231,198.287326,116.094390,196.730161,-0.069929,0.038444,32.025740,-235.735662,178.099493,6.623713,40.702712,15.378287,97.135408,4753.388665,27.239096,452735.552160,0.901994,20.580405,8.026225,4.022924,0.077797,0.055664,126.597292,96.219989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470747,70.234373,97.282466,112.200000,52.834374,14.734177,64.000000,62.084463,13.873418,50.873418,51.904655,0.203275,40.588291,133.363618,77.994964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.700199,60.617523,200.360734,168.418737,116.369026,117.012737,57.591488,14.308573,198.499153,6.944254,60.739906,50.631508,166.129603,-237.807423,164.430222,198.376144,116.113325,196.771304,-0.070065,0.038451,32.025740,-235.743002,178.045490,6.626455,40.684393,15.410687,-71.801747,-3512.422131,27.211167,452682.288670,0.901705,20.506945,7.993478,4.017969,0.075975,0.054691,126.535808,96.194668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462028,70.231884,97.269237,112.200000,52.851695,14.734177,64.000000,62.101878,13.873418,50.873418,51.905073,0.203781,40.533550,133.392961,77.999847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.993601,60.617523,200.329205,168.418737,116.371950,117.018850,57.500554,14.315137,198.501141,6.946867,60.737008,50.752428,166.124286,-237.793170,164.423020,198.317680,116.112949,196.809047,-0.070165,0.038463,32.025740,-235.738071,178.131676,6.628804,40.773914,15.433910,3.001559,147.063473,27.228139,452693.262955,0.901815,20.543902,7.975169,4.020476,0.075955,0.053921,126.487540,96.216825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442836,70.219763,97.240306,112.200000,52.873758,14.734177,64.000000,62.161707,13.873418,50.873418,51.905480,0.205872,40.569323,133.947022,77.995645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
50.070526,60.613940,200.420022,168.414812,116.334483,117.025720,57.584121,14.314852,198.550541,6.949467,60.727005,50.670599,166.126933,-237.800817,164.407686,198.286592,116.090111,196.827861,-0.070301,0.038452,32.025740,-235.740153,178.074775,6.631545,40.787743,15.385427,97.157443,4753.388665,27.292184,452767.873372,0.903854,20.660189,7.971318,4.031387,0.075070,0.054397,126.519079,96.228898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437887,70.223944,97.207733,112.200000,52.896296,14.734177,64.000000,62.004794,13.873418,50.873418,51.905887,0.201401,40.598352,133.928933,77.990182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.970802,60.615042,200.376302,168.410046,116.326370,117.032596,57.570446,14.317420,198.566021,6.952075,60.725400,50.641005,166.117935,-237.792359,164.420028,198.390044,116.089776,196.830103,-0.070432,0.038426,32.025740,-235.734481,177.883674,6.634253,40.718362,15.413608,-83.765846,-4099.183681,27.150532,452543.252493,0.899495,20.356678,7.985529,4.007097,0.075166,0.055222,126.489153,96.272431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.439106,70.196538,97.208597,112.200000,52.916394,14.734177,64.000000,61.959895,13.873418,50.873418,51.906305,0.203654,40.602571,131.880482,77.993634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
50.102638,60.608979,200.402916,168.419578,116.242257,117.038959,57.571181,14.318562,198.544445,6.955466,60.736802,50.618269,166.133183,-237.791708,164.418446,198.463385,116.078896,196.769703,-0.070217,0.038437,32.025740,-235.733339,178.035574,6.637619,40.755216,15.448894,97.135610,4753.388665,27.124305,452550.905192,0.896717,20.273746,8.015262,4.002754,0.075847,0.054456,126.477223,96.234741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447319,70.208477,97.229251,112.200000,52.937411,14.734177,64.000000,62.015666,13.873418,50.873418,51.906867,0.202105,40.565013,134.677872,77.991989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.933683,60.611184,200.433600,168.426586,116.226210,117.047576,57.569013,14.311284,198.437470,6.957880,60.698948,50.564371,166.126545,-237.801113,164.396805,198.441439,116.100214,196.928278,-0.070492,0.038428,32.025740,-235.740944,177.979022,6.640195,40.855573,15.402465,-80.271864,-3928.299188,27.169099,452664.834144,0.898953,20.377733,8.016418,4.009868,0.075714,0.054279,126.407185,96.196961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.451159,70.178711,97.208804,112.200000,52.959366,14.734177,64.000000,61.921435,13.873418,50.873418,51.907261,0.203993,40.569828,133.407838,78.000282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.568443,60.611184,200.476902,168.426586,116.153526,117.059004,57.578034,14.308002,198.465404,6.960109,60.711006,50.682592,166.138842,-237.806522,164.425990,198.516713,116.054127,196.886471,-0.070458,0.038421,32.025740,-235.746350,177.838197,6.642335,40.688991,15.485549,87.804290,4296.243584,27.109954,452590.741207,0.896376,20.235688,8.005160,3.999848,0.075804,0.055596,126.365101,96.168355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468134,70.177004,97.222451,112.200000,52.981844,14.734177,64.000000,62.012160,13.873418,50.873418,51.907684,0.205099,40.544765,134.137794,77.979868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.728778,60.600710,200.423518,168.422101,116.149008,117.068181,57.541584,14.309857,198.578724,6.962496,60.704180,50.627269,166.128348,-237.813009,164.413226,198.443598,116.052402,196.856821,-0.070498,0.038403,32.025740,-235.742371,177.936316,6.644701,40.697573,15.443953,-4.733577,-231.759549,27.195639,452726.732301,0.899816,20.412211,8.041955,4.013996,0.075139,0.055218,126.456859,96.155320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473920,70.172828,97.240391,112.200000,53.005454,14.734177,64.000000,62.205036,13.873418,50.873418,51.908063,0.202605,40.606555,133.316837,77.984625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.789936,60.598230,200.468409,168.423503,116.162742,117.077346,57.538693,14.307574,198.547676,6.964905,60.653824,50.623849,166.090770,-237.805641,164.369197,198.452071,116.041437,196.910855,-0.070516,0.038394,32.025740,-235.744654,178.157397,6.647078,40.699304,15.532717,44.685408,2187.941622,27.376899,453184.592512,0.907047,20.790592,8.072724,4.044446,0.075010,0.053568,126.414859,96.120355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442575,70.101681,97.195014,112.200000,53.022027,14.734177,64.000000,62.117226,13.873418,50.873418,51.908472,0.204374,40.550265,133.481318,77.904112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.984002,60.588859,200.484209,168.431633,116.080450,117.083458,57.535785,14.316850,198.593561,6.967129,60.695731,50.550119,166.120408,-237.793748,164.428128,198.411964,116.073947,196.887320,-0.070584,0.038384,32.025740,-235.734562,177.954730,6.649340,40.682373,15.477400,93.452466,4575.965224,27.296337,453070.742260,0.904455,20.613752,8.063584,4.030333,0.074896,0.055521,126.457141,96.154403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490432,70.157382,97.210927,112.200000,53.047500,14.734177,64.000000,62.085840,13.873418,50.873418,51.908871,0.201732,40.516007,134.726793,77.896304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.926691,60.588859,200.399620,168.431633,116.032502,117.090863,57.565749,14.312283,198.497470,6.969773,60.674763,50.583238,166.105621,-237.795697,164.415558,198.362090,116.045867,196.849289,-0.070752,0.038383,32.025740,-235.737005,177.794347,6.651941,40.677036,15.490796,11.455111,560.615570,27.273294,453076.267432,0.903345,20.547922,8.094350,4.026284,0.075896,0.053808,126.435208,96.149443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482317,70.149689,97.208385,112.200000,53.068156,14.734177,64.000000,61.985761,13.873418,50.873418,51.909242,0.203866,40.554862,133.447819,77.961986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.837644,60.585000,200.452630,168.436399,115.996221,117.103150,57.541172,14.314709,198.468679,6.972907,60.657763,50.499247,166.128213,-237.796216,164.411592,198.387496,116.079412,196.909339,-0.070773,0.038387,32.025740,-235.738826,177.801831,6.654774,40.736320,15.523756,97.084979,4753.388665,27.183034,452846.633726,0.899562,20.337924,8.053215,4.010968,0.075849,0.054259,126.472281,96.175288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479998,70.160233,97.223343,112.200000,53.088064,14.734177,64.000000,62.008825,13.873418,50.873418,51.909629,0.201773,40.538725,134.748254,77.965771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.660676,60.572598,200.389149,168.439483,115.954434,117.109510,57.578845,14.311712,198.466990,6.975394,60.665042,50.607033,166.102897,-237.800194,164.399338,198.355489,116.057549,196.818355,-0.070826,0.038419,32.025740,-235.738229,177.842397,6.657163,40.721806,15.443539,-94.142695,-4606.315382,27.203770,452986.096336,0.900285,20.397109,8.067360,4.013877,0.077602,0.056927,126.478695,96.148102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466421,70.144178,97.219109,112.200000,53.106934,14.734177,64.000000,62.049044,13.873418,50.873418,51.910028,0.203950,40.486383,133.439718,77.993370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.558295,60.572598,200.408387,168.447333,115.934897,117.115872,57.569720,14.312854,198.525825,6.978567,60.645212,50.563992,166.090334,-237.799870,164.364639,198.478049,116.030937,196.857206,-0.070595,0.038430,32.025740,-235.738231,177.849902,6.660300,40.717731,15.475723,97.133144,4753.388665,27.254047,453029.903376,0.902523,20.485315,8.055819,4.022113,0.074061,0.053905,126.417715,96.125723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489010,70.147249,97.203592,112.200000,53.129833,14.734177,64.000000,62.041650,13.873418,50.873418,51.910506,0.203528,40.566780,135.072547,77.947599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.891655,60.563503,200.440070,168.439202,115.883293,117.119777,57.550926,14.311427,198.466705,6.980978,60.645889,50.640535,166.126762,-237.802770,164.390277,198.364493,116.053232,196.883693,-0.070367,0.038417,32.025740,-235.746845,177.877680,6.662513,40.753251,15.470133,-45.157573,-2210.590352,27.333051,453233.615463,0.905483,20.656254,8.044340,4.035168,0.074833,0.053953,126.440156,96.123962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479633,70.160698,97.215907,112.200000,53.148914,14.734177,64.000000,62.200201,13.873418,50.873418,51.910896,0.201939,40.529043,134.018257,77.940695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.837698,60.563503,200.403789,168.439202,115.879551,117.123688,57.442562,14.315993,198.361931,6.983225,60.641480,50.602218,166.114418,-237.797876,164.393645,198.268991,116.070720,196.873894,-0.070422,0.038446,32.025740,-235.734438,177.692167,6.664760,40.707850,15.442944,96.918601,4753.388665,27.385317,453406.852394,0.907731,20.762549,8.085189,4.043892,0.075068,0.054094,126.436035,96.099169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493329,70.164012,97.181092,112.200000,53.170952,14.734177,64.000000,62.028806,13.873418,50.873418,51.911251,0.203612,40.487537,134.553103,77.903004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.812977,60.551651,200.374235,168.433035,115.883418,117.132412,57.534902,14.309714,198.434920,6.986625,60.617742,50.559877,166.104453,-237.801047,164.407267,198.307857,116.069553,196.851454,-0.070550,0.038447,32.025740,-235.742841,177.643303,6.668312,40.664036,15.483999,-83.734902,-4100.200851,27.229130,453074.235488,0.901374,20.407962,8.072602,4.017507,0.077607,0.053657,126.343361,96.112469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481020,70.157935,97.138483,112.200000,53.184380,14.734177,64.000000,62.053791,13.873418,50.873418,51.911592,0.201981,40.565194,134.838262,77.892034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.861430,60.543934,200.414445,168.429951,115.872657,117.140053,57.585364,14.311569,198.432199,6.989758,60.603766,50.602504,166.125782,-237.801645,164.378053,198.321121,116.059105,196.754059,-0.070469,0.038428,32.025740,-235.739515,177.660496,6.671644,40.679434,15.421091,83.672118,4093.536214,27.252170,453095.966691,0.904179,20.463762,8.051523,4.021128,0.075219,0.054531,126.319783,96.133187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.496398,70.164589,97.133843,112.200000,53.203900,14.734177,64.000000,62.064723,13.873418,50.873418,51.911968,0.202188,40.540799,133.843462,77.994563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.895719,60.535942,200.360078,168.433315,115.899251,117.140835,57.549902,14.306147,198.487248,6.992483,60.636205,50.477852,166.127531,-237.806577,164.391797,198.312927,116.086996,196.863394,-0.070529,0.038417,32.025740,-235.748042,177.745463,6.674124,40.731019,15.446009,5.429248,265.781696,27.262365,453134.498633,0.903259,20.477492,8.044466,4.022531,0.075922,0.054878,126.258962,96.173784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503322,70.168188,97.125335,112.200000,53.224897,14.734177,64.000000,62.036867,13.873418,50.873418,51.912312,0.204077,40.498535,134.975106,77.975956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.795831,60.535942,200.345845,168.433315,115.933697,117.144656,57.553575,14.304862,198.486780,6.995768,60.611155,50.470395,166.078404,-237.804754,164.326075,198.345705,116.062542,196.808404,-0.070516,0.038417,32.025740,-235.751450,177.652809,6.677205,40.723681,15.378214,-29.008021,-1419.958952,27.244133,453132.813988,0.901544,20.419645,8.019217,4.019428,0.075495,0.054254,126.233990,96.171726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481576,70.138992,97.059740,112.200000,53.242841,14.734177,64.000000,62.010592,13.873418,50.873418,51.912652,0.203528,40.536976,134.746274,77.998637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.577644,60.534288,200.434200,168.442006,115.934986,117.148454,57.523842,14.315851,198.420790,6.999485,60.602401,50.544572,166.097844,-237.802435,164.358299,198.400861,116.061358,196.799314,-0.070629,0.038411,32.025740,-235.741115,177.639324,6.680715,40.693877,15.398481,97.055738,4753.388665,27.222173,453034.107978,0.901406,20.376200,8.031399,4.015577,0.077522,0.055091,126.270600,96.117777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.496933,70.127370,97.051291,112.200000,53.261857,14.734177,64.000000,62.060018,13.873418,50.873418,51.913011,0.202982,40.531549,133.391526,77.999404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.792340,60.526847,200.366016,168.448174,115.957883,117.151521,57.581516,14.314281,198.380485,7.004814,60.605663,50.502718,166.096281,-237.789773,164.354484,198.373540,116.029792,196.760362,-0.070747,0.038417,32.025740,-235.739907,177.427443,6.685973,40.813581,15.428790,-70.135055,-3431.484493,27.269369,453187.743569,0.903364,20.479531,8.035700,4.023346,0.074852,0.053482,126.308703,96.081877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488139,70.122317,96.995319,112.200000,53.291192,14.734177,64.000000,62.173121,13.873418,50.873418,51.913469,0.203275,40.493649,133.983409,77.995424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.703369,60.526847,200.367248,168.445931,115.946113,117.153815,57.559098,14.313710,198.490235,7.009398,60.598705,50.507020,166.098894,-237.793943,164.368720,198.294577,116.049599,196.726816,-0.070826,0.038400,32.025740,-235.738518,177.579262,6.690224,40.758317,15.353116,97.115223,4753.388665,27.383326,453388.805456,0.908226,20.704139,8.033552,4.042834,0.076156,0.055227,126.274936,96.127090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499760,70.118578,96.993029,112.200000,53.305457,14.734177,64.000000,62.064392,13.873418,50.873418,51.913828,0.201898,40.555620,134.905444,77.988435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.799299,60.520508,200.392070,168.452659,115.968708,117.156875,57.570971,14.307716,198.432431,7.013150,60.608287,50.552032,166.112488,-237.809588,164.384216,198.422878,116.091722,196.825786,-0.070925,0.038415,32.025740,-235.743205,177.580121,6.693851,40.724528,15.416691,-75.660144,-3702.487537,27.273778,453275.574841,0.903027,20.474050,8.050838,4.024033,0.076326,0.053872,126.309208,96.187473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527308,70.134489,97.001069,112.200000,53.325283,14.734177,64.000000,62.112493,13.873418,50.873418,51.914187,0.204459,40.549489,134.171538,77.982323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.592962,60.520508,200.407604,168.452659,115.960124,117.162967,57.584803,14.313710,198.429763,7.016624,60.586023,50.562899,166.094437,-237.805067,164.339895,198.403773,116.061633,196.768932,-0.071046,0.038419,32.025740,-235.739171,177.409903,6.697305,40.768180,15.429277,97.158594,4753.388665,27.317095,453315.135529,0.905173,20.566226,8.018735,4.031261,0.077665,0.054831,126.376809,96.183276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491904,70.097037,96.976364,112.200000,53.345971,14.734177,64.000000,62.059368,13.873418,50.873418,51.914521,0.202730,40.529710,135.301651,78.000453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.897993,60.516373,200.373253,168.452659,115.983241,117.169071,57.564257,14.310142,198.376837,7.020252,60.617361,50.484935,166.110041,-237.804054,164.375394,198.378366,116.032183,196.745939,-0.071232,0.038406,32.025740,-235.740615,177.629700,6.700970,40.856926,15.336763,75.173704,3679.112256,27.273866,453143.234366,0.903080,20.460505,8.012890,4.023994,0.075899,0.053546,126.538106,96.158800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506323,70.119743,97.000979,112.200000,53.366679,14.734177,64.000000,62.171006,13.873418,50.873418,51.914861,0.200293,40.565140,133.395127,77.999882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.636677,60.519681,200.326166,168.445650,115.981979,117.173875,57.535205,14.312426,198.413769,7.024034,60.604725,50.551706,166.115490,-237.798663,164.382728,198.302582,116.076546,196.787074,-0.071292,0.038403,32.025740,-235.741273,177.390835,6.704640,40.685547,15.438508,-0.830715,-40.676974,27.375556,453409.298227,0.907036,20.674448,8.022141,4.041049,0.075915,0.053574,126.591715,96.142970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489538,70.117906,96.983153,112.200000,53.382788,14.734177,64.000000,62.012533,13.873418,50.873418,51.915212,0.203233,40.557188,135.034253,77.984872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.839969,60.515547,200.371605,168.447333,116.023904,117.178463,57.533331,14.312854,198.473688,7.027730,60.607005,50.466042,166.097337,-237.798562,164.363787,198.280194,116.061377,196.781625,-0.071316,0.038411,32.025740,-235.738231,177.511184,6.708203,40.740828,15.437444,97.071748,4753.388665,27.227314,453231.581704,0.901306,20.354281,8.043161,4.015658,0.074987,0.052700,126.590730,96.114979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488481,70.128882,96.983745,112.200000,53.403838,14.734177,64.000000,62.150422,13.873418,50.873418,51.915577,0.202397,40.546280,135.937149,77.989909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.806981,60.515547,200.350774,168.447333,116.033505,117.181504,57.569362,14.300153,198.374366,7.031646,60.596319,50.556976,166.097571,-237.814043,164.366269,198.407002,116.083959,196.850218,-0.071135,0.038418,32.025740,-235.752565,177.489347,6.712178,40.818485,15.466545,-89.500991,-4379.922491,27.349030,453380.194768,0.907023,20.628238,8.013877,4.035850,0.075343,0.054341,126.635255,96.065603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516973,70.145321,96.948494,112.200000,53.419881,14.734177,64.000000,62.042771,13.873418,50.873418,51.915915,0.203570,40.542764,134.569557,77.999319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.630652,60.513617,200.287089,168.436960,116.056695,117.184567,57.561023,14.312426,198.387292,7.037912,60.607194,50.578995,166.109649,-237.799808,164.365258,198.368426,116.050531,196.857267,-0.070894,0.038412,32.025740,-235.740456,177.521525,6.718202,40.686899,15.464995,97.118471,4753.388665,27.256914,453251.576728,0.903015,20.413457,8.027050,4.020300,0.076429,0.055050,126.717830,96.058394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512531,70.162455,96.941293,112.200000,53.446678,14.734177,64.000000,62.071675,13.873418,50.873418,51.916376,0.204629,40.541015,134.670849,77.979093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.601004,60.513066,200.343892,168.435277,116.058281,117.190703,57.545962,14.307859,198.374881,7.042033,60.607303,50.447240,166.094667,-237.799794,164.354741,198.382602,116.062052,196.787731,-0.070760,0.038392,32.025740,-235.744369,177.538658,6.722283,40.721031,15.435299,-23.118419,-1131.809336,27.271330,453242.856631,0.903130,20.447592,8.029609,4.022544,0.076180,0.054903,126.812529,96.008574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509598,70.160769,96.931745,112.200000,53.457632,14.734177,64.000000,62.153657,13.873418,50.873418,51.916724,0.204757,40.549976,133.965302,77.985485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.504627,60.513342,200.392259,168.445931,116.054674,117.193760,57.573199,14.313282,198.374747,7.045248,60.612322,50.555810,166.127414,-237.797643,164.373692,198.310447,116.076636,196.744181,-0.070873,0.038369,32.025740,-235.738946,177.452549,6.725435,40.731182,15.511405,97.139014,4753.388665,27.350126,453477.031175,0.906805,20.628428,8.065619,4.035552,0.075862,0.055591,126.846023,96.101999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520630,70.197513,96.961527,112.200000,53.478187,14.734177,64.000000,62.173717,13.873418,50.873418,51.917073,0.199764,40.559550,133.656827,77.927534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.736974,60.507278,200.369894,168.440604,116.026899,117.196020,57.550902,14.313995,198.345551,7.048403,60.593149,50.467346,166.088345,-237.794803,164.357398,198.222337,116.034506,196.856388,-0.070917,0.038374,32.025740,-235.740356,177.489647,6.728569,40.684212,15.452518,-89.543534,-4383.409929,27.371509,453498.464994,0.907684,20.658655,8.028612,4.039110,0.077200,0.053932,126.802812,96.120917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502163,70.189017,96.932162,112.200000,53.496253,14.734177,64.000000,62.233636,13.873418,50.873418,51.917423,0.205056,40.565410,133.677791,77.915951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.814874,60.507278,200.313853,168.440604,116.041191,117.196798,57.563176,14.315422,198.413988,7.051875,60.601107,50.543494,166.104396,-237.800246,164.376482,198.198991,116.026670,196.791376,-0.070904,0.038383,32.025740,-235.736642,177.391873,6.732076,40.676279,15.461623,97.122104,4753.388665,27.423315,453559.649866,0.909219,20.759082,7.998063,4.047950,0.076214,0.054576,126.740563,96.147929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513756,70.221343,96.933810,112.200000,53.517869,14.734177,64.000000,62.117970,13.873418,50.873418,51.917750,0.199845,40.552663,137.278377,77.903046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.504783,60.505900,200.307746,168.424344,116.060880,117.196826,57.543109,14.310856,198.302533,7.055247,60.605094,50.574664,166.108766,-237.796470,164.380862,198.290256,116.035554,196.766731,-0.070802,0.038156,32.025740,-235.743822,177.462360,6.735366,40.748960,15.493771,-81.022255,-3966.806323,27.309383,453456.932745,0.904909,20.511828,8.081322,4.028590,0.075256,0.055037,126.720150,96.169091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518609,70.218725,96.940875,112.200000,53.529983,14.734177,64.000000,62.077308,13.873418,50.873418,51.918090,0.204035,40.557513,133.179912,77.899168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.708799,60.501766,200.335690,168.419297,116.068215,117.198354,57.548649,14.313853,198.320729,7.058165,60.564298,50.466391,166.083664,-237.799199,164.370321,198.415650,116.023390,196.768422,-0.070815,0.037925,32.025740,-235.739519,177.413635,6.738312,40.702459,15.416763,97.097593,4753.388665,27.267043,453409.362422,0.903168,20.431155,8.065332,4.021166,0.077515,0.055079,126.689046,96.129680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503194,70.192537,96.883398,112.200000,53.547919,14.734177,64.000000,62.243529,13.873418,50.873418,51.918435,0.203191,40.497111,136.440620,77.909422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.691200,60.496530,200.286244,168.411167,116.047686,117.199872,57.484365,14.309286,198.318778,7.061790,60.591360,50.524200,166.066914,-237.801148,164.349413,198.252831,116.027304,196.689418,-0.070902,0.037655,32.025740,-235.738368,177.514469,6.741636,40.681526,15.475795,-35.303273,-1730.195681,27.414849,453652.292061,0.909697,20.751479,8.047411,4.046230,0.075361,0.054549,126.625950,96.074903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481690,70.198431,96.868893,112.200000,53.569808,14.734177,64.000000,62.143326,13.873418,50.873418,51.918762,0.201898,40.507442,134.363547,77.905152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.817485,60.496530,200.309399,168.411167,116.062653,117.202959,57.553176,14.313853,198.296867,7.065529,60.611185,50.388258,166.089444,-237.801652,164.349131,198.192695,116.078319,196.769565,-0.070810,0.037398,32.025740,-235.739846,177.302524,6.744982,40.700314,15.429799,97.105232,4753.388665,27.319747,453504.303242,0.905512,20.535517,8.060196,4.030186,0.075076,0.054901,126.591521,96.094057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502968,70.210149,96.863895,112.200000,53.582057,14.734177,64.000000,62.155037,13.873418,50.873418,51.919084,0.204928,40.559658,134.453264,77.972427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.858154,60.500388,200.290317,168.406401,116.086905,117.198399,57.554372,14.310999,198.313953,7.069766,60.564179,50.536959,166.070742,-237.798127,164.328516,198.256010,116.072886,196.648524,-0.070826,0.037064,32.025740,-235.737962,177.470171,6.749259,40.828077,15.435479,-21.931411,-1073.540048,27.323191,453507.202762,0.906877,20.548527,8.027315,4.030618,0.075001,0.053858,126.564733,96.074007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482204,70.203092,96.791568,112.200000,53.607483,14.734177,64.000000,62.285394,13.873418,50.873418,51.919549,0.203024,40.594601,135.331846,77.972692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.664680,60.499561,200.264957,168.403598,116.070895,117.193066,57.488406,14.313995,198.285733,7.073378,60.581769,50.477579,166.078197,-237.798565,164.350227,198.233094,116.034384,196.687761,-0.070904,0.036810,32.025740,-235.740356,177.405294,6.752775,40.644708,15.484161,96.995950,4753.388665,27.265967,453298.902335,0.903294,20.417705,8.005687,4.020865,0.075562,0.054167,126.596742,96.098248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485914,70.213436,96.769928,112.200000,53.619454,14.734177,64.000000,62.075523,13.873418,50.873418,51.919887,0.201525,40.522786,133.051394,77.890202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.604616,60.500113,200.266604,168.406121,116.076811,117.186204,57.549182,14.310856,198.291583,7.076570,60.617647,50.493120,166.094175,-237.798269,164.357246,198.208441,116.065920,196.716616,-0.071072,0.036557,32.025740,-235.740882,177.468723,6.756073,40.657852,15.400698,0.463252,22.678161,27.243659,453261.634932,0.902440,20.379487,7.966737,4.017203,0.075553,0.054569,126.625592,96.121637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516109,70.237799,96.792495,112.200000,53.637134,14.734177,64.000000,62.182906,13.873418,50.873418,51.920227,0.201195,40.496444,134.189655,77.896893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.732084,60.496530,200.253717,168.408644,116.120186,117.183897,57.545389,14.312426,198.282365,7.079457,60.591191,50.608071,166.088698,-237.799971,164.363748,198.229731,116.059429,196.837189,-0.071080,0.036541,32.025740,-235.738169,177.174486,6.758864,40.826761,15.427600,97.092093,4753.388665,27.332443,453492.196828,0.907300,20.579063,8.019628,4.032342,0.075110,0.054951,126.626960,96.169348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535354,70.214714,96.779427,112.200000,53.655851,14.734177,64.000000,62.220348,13.873418,50.873418,51.920570,0.201525,40.525437,135.627904,77.901470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.930820,60.496530,200.351846,168.408644,116.095346,117.180100,57.455778,14.310142,198.203267,7.082325,60.567285,50.563879,166.063109,-237.805853,164.343351,198.308937,116.071096,196.642281,-0.070951,0.036536,32.025740,-235.745026,177.500152,6.761323,40.709239,15.385445,-43.346327,-2125.438726,27.360113,453447.417555,0.907495,20.641952,7.998673,4.037257,0.075348,0.054395,126.583599,96.190536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539743,70.175956,96.742268,112.200000,53.669649,14.734177,64.000000,62.155337,13.873418,50.873418,51.920896,0.204544,40.487212,135.987866,77.904257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.724180,60.491569,200.302765,168.403598,116.069770,117.171707,57.569282,14.311284,198.263409,7.084064,60.575243,50.486563,166.056728,-237.799968,164.363189,198.300952,116.088063,196.777607,-0.070986,0.036557,32.025740,-235.741924,177.434888,6.762976,40.646457,15.418747,78.396033,3836.482925,27.296835,453341.705980,0.904974,20.506146,8.049363,4.026650,0.075811,0.053527,126.580522,96.226805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545944,70.190864,96.755986,112.200000,53.686669,14.734177,64.000000,62.048821,13.873418,50.873418,51.921217,0.203570,40.561029,135.451213,77.899654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.636593,60.486057,200.305634,168.396869,116.073495,117.166357,57.575212,14.312711,198.265163,7.085884,60.579186,50.480031,166.071705,-237.795760,164.350842,198.289667,116.076434,196.753895,-0.070847,0.036564,32.025740,-235.740497,177.431910,6.764272,40.643752,15.462236,-21.431547,-1048.692048,27.210604,453127.211195,0.902393,20.300514,7.966237,4.012589,0.075337,0.055185,126.522295,96.220147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522301,70.183418,96.752551,112.200000,53.708641,14.734177,64.000000,62.156331,13.873418,50.873418,51.921551,0.203781,40.529151,133.030359,77.902723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.693670,60.486608,200.250924,168.394907,116.076727,117.160908,57.556538,14.311141,198.320306,7.087692,60.602389,50.494868,166.068651,-237.794385,164.353402,198.306676,116.090087,196.770608,-0.071022,0.036548,32.025740,-235.742067,177.371276,6.765989,40.734734,15.362744,97.110904,4753.388665,27.302288,453228.381666,0.904650,20.509375,7.998889,4.028277,0.075414,0.054011,126.556436,96.222433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557935,70.211558,96.775352,112.200000,53.723561,14.734177,64.000000,62.206474,13.873418,50.873418,51.921864,0.201732,40.510670,134.117377,77.897251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.838133,60.478615,200.358517,168.391823,116.062740,117.151546,57.555795,14.311141,198.212274,7.090059,60.554832,50.401628,166.063348,-237.802728,164.335347,198.340576,116.045945,196.841291,-0.071240,0.036521,32.025740,-235.739126,177.394608,6.768369,40.666615,15.452103,18.257204,893.665960,27.342726,453299.321488,0.906256,20.594700,8.001826,4.035443,0.075768,0.054541,126.522123,96.179714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556200,70.166265,96.746741,112.200000,53.745930,14.734177,64.000000,62.176907,13.873418,50.873418,51.922307,0.202563,40.518874,134.176950,77.995245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.577069,60.478615,200.320533,168.391823,116.048346,117.149131,57.536775,14.316136,198.420421,7.091760,60.546979,50.434400,166.075349,-237.797242,164.330884,198.311997,116.094432,196.765971,-0.071271,0.036501,32.025740,-235.737562,177.231060,6.770026,40.713332,15.438562,35.691977,1747.652494,27.308783,453200.120941,0.905365,20.536044,7.994300,4.029707,0.076734,0.055127,126.525299,96.210774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572844,70.192439,96.775769,112.200000,53.771777,14.734177,64.000000,62.099025,13.873418,50.873418,51.922608,0.204162,40.543774,135.371604,77.896194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.768038,60.479442,200.338373,168.396308,115.983663,117.144759,57.544563,14.310142,198.372261,7.093190,60.587595,50.502153,166.101108,-237.805363,164.369440,198.326702,116.114299,196.661870,-0.071329,0.036502,32.025740,-235.741922,177.139897,6.770860,40.724637,15.366116,23.462550,1148.684909,27.247466,453129.024379,0.902403,20.378424,8.064350,4.020185,0.074711,0.055411,126.528594,96.239540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581099,70.221015,96.812563,112.200000,53.784607,14.734177,64.000000,62.239025,13.873418,50.873418,51.922937,0.203993,40.448573,134.513299,77.900916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
49.752015,60.475308,200.319434,168.396308,116.001054,117.140159,57.549726,14.309857,198.319839,7.094979,60.604217,50.523147,166.096679,-237.798450,164.361629,198.281434,116.120160,196.778139,-0.071219,0.036504,32.025740,-235.741881,177.244686,6.772318,40.663892,15.418981,97.099411,4753.388665,27.368078,453232.907519,0.907906,20.649063,7.988256,4.040588,0.075529,0.054927,126.521931,96.245533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587806,70.225228,96.825390,112.200000,53.805747,14.734177,64.000000,62.142238,13.873418,50.873418,51.923263,0.200948,40.521885,134.050796,77.984684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001000,0.255000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
