OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, November 20, 2020
11:44:08 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
60.448521,64.017340,139.132219,122.928128,150.918351,151.225371,54.595448,14.370650,133.764338,4.697243,64.305637,61.887644,121.788065,137.273849,119.598686,132.910119,66.947092,128.305249,-0.063558,0.037844,32.025740,-235.679292,134.976545,4.448584,28.502853,11.105495,27.221780,1404.721029,20.644185,723084.173672,1.002109,13.731716,27.914801,2.303741,0.073707,0.052118,99.029150,78.821779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835443,68.208197,79.035707,100.000000,25.673637,52.493671,59.276212,63.710576,0.000000,45.113924,48.112018,0.211361,28.930047,97.273624,75.514908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.249091,64.009619,139.090790,122.925346,150.911828,151.186685,54.602488,14.372362,133.860844,4.699618,64.234826,61.779549,121.788952,137.232048,119.601537,132.901890,66.937233,128.298799,-0.063713,0.037880,32.025740,-235.676109,134.989352,4.451244,28.499427,11.134200,22.578408,1164.959623,20.650330,722997.406084,1.003091,13.745161,27.924872,2.304545,0.074378,0.051328,99.015636,78.852300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834723,68.246563,79.045282,100.000000,25.677607,52.493671,59.276212,63.662713,0.000000,45.113924,48.110393,0.211361,28.885512,97.092515,75.438146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.393484,64.002173,139.042414,122.885281,150.897468,151.153229,54.605662,14.370079,133.800867,4.701124,64.346323,61.763621,121.812456,137.270988,119.612158,132.935951,66.920891,128.349406,-0.063760,0.037906,32.025740,-235.679699,134.922295,4.453216,28.463943,11.150120,60.931406,3143.645117,20.615807,722913.653616,1.000690,13.735761,27.881053,2.301665,0.074152,0.052258,98.947316,78.819345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811897,68.229543,79.032042,100.000000,25.678493,52.493671,59.276212,63.756259,0.000000,45.113924,48.109203,0.210772,28.905364,97.538369,75.435955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.341367,64.016237,139.049181,122.895576,150.934653,151.119543,54.595355,14.375501,133.837343,4.702668,64.365910,61.759460,121.775925,137.238623,119.603778,132.919372,66.920148,128.373765,-0.063912,0.037920,32.025740,-235.675256,134.844833,4.454575,28.451430,11.178266,21.629307,1116.135482,20.695544,722892.740265,1.004003,13.906295,27.887652,2.308596,0.075142,0.052204,98.932554,78.798900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801776,68.221494,79.023508,100.000000,25.677773,52.493671,59.276212,63.674226,0.000000,45.113924,48.107958,0.211134,28.920906,97.915622,75.445246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.388812,64.016237,139.062936,122.895576,150.947319,151.098893,54.570560,14.370079,133.794983,4.704075,64.387926,61.611417,121.822082,137.330533,119.653201,132.840283,66.938915,128.222405,-0.063920,0.037912,32.025740,-235.678882,134.783610,4.455770,28.460193,11.170603,10.473487,540.708108,20.614800,722657.098938,1.001007,13.769741,27.929563,2.302275,0.074060,0.052819,98.995186,78.854369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803006,68.241021,79.044477,100.000000,25.680033,52.493671,59.276212,63.696639,0.000000,45.113924,48.106855,0.211497,28.884917,97.806219,75.429963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.406288,64.045469,139.069601,122.947882,150.915125,151.085937,54.588180,14.374645,133.852013,4.706252,64.474449,61.559130,121.850932,137.227461,119.660944,132.852020,66.959146,128.455998,-0.063784,0.037659,32.025740,-235.675623,135.486986,4.457739,28.467423,11.160867,21.786951,1124.418149,20.636457,722566.001267,1.001983,13.830378,27.942610,2.304376,0.077283,0.051441,99.032341,78.862413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831151,68.304110,79.076742,100.000000,25.685923,52.493671,59.276212,63.663820,0.000000,45.113924,48.105862,0.210727,28.885801,97.741029,75.438402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.149240,64.077734,139.045802,122.992677,150.852242,151.086540,54.584150,14.367795,133.825878,4.707792,64.529487,61.637073,121.852091,137.155504,119.642095,132.859350,66.931124,128.280847,-0.063700,0.037438,32.025740,-235.682962,135.687184,4.460193,28.473986,11.121344,27.551173,1422.012912,20.613963,722374.024254,1.001417,13.787979,27.847360,2.302793,0.074086,0.051912,98.962396,78.842989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814930,68.265010,79.065533,100.000000,25.687302,52.493671,59.276212,63.646784,0.000000,45.113924,48.104714,0.212733,28.874099,97.466735,75.441180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.362481,64.107517,139.027486,123.045541,150.803575,151.046934,54.570478,14.369936,133.812328,4.709460,64.301047,61.758443,121.877194,137.152082,119.672370,132.877788,66.909592,128.292619,-0.063647,0.037105,32.025740,-235.680659,135.182228,4.461743,28.551841,11.064638,14.639141,755.766824,20.607153,722302.600630,1.000765,13.801599,27.945135,2.302237,0.073342,0.051080,98.980168,78.873905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798375,68.251356,79.077967,100.000000,25.687685,52.493671,59.276212,63.663938,0.000000,45.113924,48.103431,0.212228,28.877002,97.790901,75.436024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.389703,64.092901,139.025562,123.081433,150.775320,151.023247,54.585596,14.372077,133.804663,4.707904,64.327843,61.655811,121.905845,137.221784,119.690115,132.791105,66.916499,128.297534,-0.063671,0.036860,32.025740,-235.680642,134.952519,4.459607,28.488915,11.076268,0.515412,26.601530,20.724635,722644.180139,1.005739,14.063829,27.884690,2.311680,0.074257,0.051847,98.984418,78.874147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839607,68.283883,79.094631,100.000000,25.687822,52.493671,59.276212,63.656521,0.000000,45.113924,48.102539,0.209336,28.884971,97.420797,75.437686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.295288,64.092901,139.033783,123.081433,150.727902,150.998146,54.554113,14.370364,133.624967,4.705215,64.575384,61.683987,121.939141,137.294830,119.703497,132.796564,66.928485,128.246686,-0.063723,0.036615,32.025740,-235.684804,134.743106,4.457222,28.447986,11.121795,17.834038,920.984229,20.618260,722416.446022,1.001822,13.902787,27.912171,2.303210,0.074151,0.051843,99.030078,78.882272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828848,68.275196,79.090438,100.000000,25.691204,52.493671,59.276212,63.636661,0.000000,45.113924,48.101366,0.209380,28.812850,97.151470,75.429955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.342726,64.101726,138.981385,123.041368,150.652176,150.976876,54.710248,14.370221,133.765380,4.703627,64.612324,61.578260,121.935402,137.219929,119.715833,132.839448,66.931846,128.238218,-0.063897,0.036357,32.025740,-235.684947,136.033712,4.456376,28.455379,11.155818,40.414735,2081.138814,20.601364,722233.323661,1.000839,13.863848,27.907747,2.302140,0.074307,0.051697,99.050571,78.885587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851469,68.283695,79.084720,100.000000,25.691626,52.493671,59.276212,63.679297,0.000000,45.113924,48.100333,0.211316,28.889190,98.413091,75.437234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.327828,64.151641,138.966357,123.038863,150.598913,150.983395,54.596699,14.374503,133.796792,4.700605,64.533962,61.574906,121.958819,137.112154,119.729900,132.735348,66.953520,128.178999,-0.064143,0.036098,32.025740,-235.672171,135.405264,4.453672,28.526455,11.153384,18.281623,943.361960,20.643393,722148.196387,1.003012,13.948244,27.870064,2.305881,0.074484,0.051626,99.094731,78.890947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889219,68.272824,79.096648,100.000000,25.691136,52.493671,59.276212,63.645794,0.000000,45.113924,48.099253,0.209782,28.897052,98.592866,75.441427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.232445,64.156053,138.988041,123.062235,150.532550,151.001040,54.523599,14.365798,133.811132,4.694413,64.523335,61.582120,121.940697,137.193584,119.716435,132.782219,66.934107,128.286032,-0.064279,0.035771,32.025740,-235.686104,135.079378,4.447165,28.497299,11.158613,2.033428,105.068899,20.609279,722018.498085,0.999150,13.914652,27.862423,2.303200,0.074492,0.051893,99.157874,78.905884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864156,68.261880,79.089823,100.000000,25.691301,52.493671,59.276212,63.623819,0.000000,45.113924,48.098196,0.212045,28.858016,97.528449,75.440336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.229353,64.169566,138.986935,123.084215,150.466755,151.008681,54.635387,14.377214,133.782833,4.688387,64.582806,61.637232,121.951965,137.177682,119.734797,132.866649,66.923862,128.308712,-0.064230,0.035772,32.025740,-235.673381,135.030752,4.441465,28.478476,11.144567,17.401275,897.298708,20.617714,722096.341277,1.001689,13.977887,27.810810,2.303520,0.073917,0.051726,99.215003,78.903993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884849,68.258056,79.092859,100.000000,25.693958,52.493671,59.276212,63.689413,0.000000,45.113924,48.097208,0.210096,28.882844,98.281461,75.439254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.284274,64.169566,138.944303,123.084215,150.439307,151.001091,54.624550,14.364513,133.829297,4.683091,64.572638,61.758543,121.983310,137.149113,119.747007,132.795439,66.938220,128.179620,-0.064203,0.035775,32.025740,-235.686571,135.354485,4.436850,28.472886,11.107641,38.418672,1981.456193,20.668526,722321.138572,1.004946,14.067628,27.884327,2.307528,0.074234,0.051966,99.280587,78.932113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859554,68.258106,79.110710,100.000000,25.695028,52.493671,59.276212,63.685483,0.000000,45.113924,48.096286,0.211862,28.875776,97.472419,75.437259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.332746,64.193834,138.966783,123.097292,150.382642,150.989070,54.571549,14.374503,133.698239,4.679358,64.372063,61.818725,121.981662,137.218484,119.757123,132.815533,66.930071,128.312203,-0.064059,0.035554,32.025740,-235.676745,135.279142,4.433876,28.481180,11.073113,11.140760,575.146565,20.671815,722416.978172,1.003037,14.083909,27.906033,2.307628,0.074976,0.052569,99.227003,78.915044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893120,68.248038,79.105549,100.000000,25.692505,52.493671,59.276212,63.653096,0.000000,45.113924,48.095445,0.210231,28.849019,98.392154,75.435845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.403579,64.166533,138.968733,123.069191,150.380695,150.938654,54.573738,14.375501,133.714275,4.677555,64.283226,61.612779,122.000487,137.247129,119.739517,132.800560,66.930845,128.266679,-0.063991,0.035321,32.025740,-235.677543,135.521290,4.432047,28.462591,11.105063,25.046367,1292.977683,20.637654,722295.119157,1.002159,14.034762,27.826423,2.304818,0.074364,0.052492,99.150317,78.914575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901481,68.233951,79.102207,100.000000,25.695083,52.493671,59.276212,63.621172,0.000000,45.113924,48.094476,0.211588,28.820747,97.410803,75.439049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.214077,64.140610,138.965103,123.024952,150.365389,150.936426,54.569915,14.375216,133.821368,4.675015,64.390960,61.629062,121.981052,137.210201,119.763182,132.900507,66.908651,128.237989,-0.063999,0.035332,32.025740,-235.673418,135.229276,4.429449,28.468126,11.115105,58.237338,3006.617840,20.618798,722276.332085,1.002216,14.015683,27.901588,2.303339,0.073912,0.051198,99.095227,78.909934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890396,68.229095,79.123019,100.000000,25.698107,52.493671,59.276212,63.576113,0.000000,45.113924,48.093309,0.209068,28.811696,98.076884,75.435827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.173520,64.145298,138.944703,123.015770,150.343928,150.954691,54.705010,14.368224,133.763383,4.672737,64.442530,61.514698,121.974428,137.146771,119.735354,132.822619,66.898375,128.364201,-0.063828,0.035354,32.025740,-235.683024,135.628386,4.427744,28.452674,11.154899,34.420651,1772.645805,20.577704,721923.495954,1.000445,13.925084,27.877808,2.300671,0.074299,0.051694,99.091745,78.917046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902889,68.221639,79.114530,100.000000,25.697214,52.493671,59.276212,63.669738,0.000000,45.113924,48.091785,0.211816,28.830249,97.253430,75.437524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.196913,64.145298,138.953645,123.015770,150.330079,150.946312,54.549265,14.373789,133.791829,4.671013,64.430612,61.579066,121.983462,137.235765,119.770698,132.773749,66.912227,128.351810,-0.063839,0.035336,32.025740,-235.676152,135.801189,4.426327,28.496524,11.147109,12.061868,622.953536,20.663396,722068.677812,1.003964,14.068630,27.885503,2.307851,0.076215,0.050873,99.081822,78.946720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929933,68.236230,79.140913,100.000000,25.697620,52.493671,59.276212,63.690480,0.000000,45.113924,48.090784,0.211043,28.883186,98.835539,75.441129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.069530,64.144746,138.966380,123.063626,150.307777,150.895366,54.592545,14.367510,133.770351,4.666159,64.433613,61.571975,122.001938,137.129863,119.768434,132.814082,66.916905,128.231263,-0.063826,0.035326,32.025740,-235.682268,135.222712,4.421497,28.471137,11.143918,26.384046,1361.563976,20.681468,722228.047012,1.002377,14.109640,27.959553,2.309067,0.073863,0.051098,99.043797,78.931624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933352,68.245473,79.134852,100.000000,25.697878,52.493671,59.276212,63.677567,0.000000,45.113924,48.089753,0.214030,28.850785,97.638646,75.436475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.259539,64.154398,138.955436,123.104805,150.276974,150.850630,54.607442,14.368794,133.719498,4.660474,64.504540,61.549868,122.025353,137.122313,119.805254,132.777555,66.920236,128.254421,-0.063729,0.035323,32.025740,-235.687028,135.671052,4.415979,28.455703,11.154790,58.311185,3008.361560,20.670969,722129.538300,1.004745,14.088686,27.939440,2.308318,0.074463,0.052252,99.089941,78.934498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923320,68.228365,79.157840,100.000000,25.701182,52.493671,59.276212,63.744923,0.000000,45.113924,48.088725,0.212964,28.886378,97.946546,75.440763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.238941,64.165429,138.952453,123.165739,150.265183,150.805701,54.581804,14.373646,133.695422,4.656107,64.453027,61.640650,122.012877,137.113424,119.819811,132.739218,66.906414,128.311674,-0.063647,0.035345,32.025740,-235.675315,135.504424,4.412236,28.420778,11.104486,25.019101,1291.379273,20.725599,721965.409792,1.005997,14.202305,27.873848,2.313425,0.075871,0.052448,99.060571,78.947147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942476,68.223835,79.150371,100.000000,25.700067,52.493671,59.276212,63.645202,0.000000,45.113924,48.087767,0.210006,28.873305,96.835000,75.435367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.222541,64.170118,138.917138,123.180763,150.231546,150.769127,54.595649,14.367082,133.775316,4.651526,64.410481,61.661537,122.083974,137.129598,119.807943,132.712444,66.923665,128.124891,-0.063461,0.035353,32.025740,-235.679919,135.522659,4.408471,28.455811,11.086996,22.871254,1180.217167,20.629551,721617.527209,1.001893,14.041724,27.882223,2.305949,0.074648,0.051133,99.040680,78.965390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952758,68.229552,79.180513,100.000000,25.701043,52.493671,59.276212,63.654144,0.000000,45.113924,48.086492,0.209425,28.837010,96.868902,75.434327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.276793,64.170118,138.932178,123.180763,150.132222,150.769544,54.587882,14.372647,133.811117,4.648220,64.280746,61.596280,122.094911,137.152013,119.800474,132.759406,66.928356,128.226932,-0.063251,0.035343,32.025740,-235.677620,135.643905,4.405185,28.454405,11.110995,32.359183,1670.056985,20.632969,721482.130849,1.002481,14.071190,27.924976,2.306688,0.074223,0.052408,99.015508,78.954414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944848,68.239099,79.180624,100.000000,25.699712,52.493671,59.276212,63.661099,0.000000,45.113924,48.085521,0.211725,28.884196,98.249236,75.436782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.191624,64.169015,138.904870,123.161009,150.114788,150.812902,54.577122,14.370221,133.682844,4.642554,64.425800,61.403477,122.100820,137.081863,119.802086,132.671580,66.909479,128.236586,-0.063225,0.035447,32.025740,-235.683477,135.276492,4.399212,28.443623,11.121092,56.451885,2914.055407,20.629693,721275.007362,1.002303,14.090559,27.813300,2.306730,0.073632,0.051879,98.976047,78.928407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941984,68.237896,79.195263,100.000000,25.699214,52.493671,59.276212,63.629242,0.000000,45.113924,48.084517,0.207655,28.842636,98.506449,75.436671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.048855,64.154950,138.914506,123.105918,150.114936,150.839481,54.593403,14.367367,133.645669,4.633826,64.652408,61.322328,122.031323,137.040893,119.783387,132.722020,66.895062,128.260503,-0.063320,0.035691,32.025740,-235.685678,135.828215,4.390995,28.497227,11.091161,19.575799,1010.204534,20.607222,721224.009106,1.001435,14.042006,27.860207,2.304903,0.074693,0.051565,98.937672,78.878876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.935892,68.206018,79.175714,100.000000,25.699074,52.493671,59.276212,63.672123,0.000000,45.113924,48.083518,0.211816,28.846224,97.330050,75.434148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.142005,64.217551,138.905144,123.090893,150.103662,150.836534,54.586514,14.367938,133.547850,4.623277,64.723976,61.440179,122.067499,137.052588,119.836535,132.658377,66.919874,128.223692,-0.063249,0.035866,32.025740,-235.686740,135.759117,4.381081,28.498778,11.121488,21.786287,1124.418149,20.648048,721548.449787,1.003510,14.117140,27.883964,2.307711,0.073617,0.051457,99.000512,78.921002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965173,68.205802,79.174314,100.000000,25.701766,52.493671,59.276212,63.749162,0.000000,45.113924,48.082417,0.211043,28.807549,99.434262,75.435563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.048387,64.217551,138.888288,123.090893,150.099752,150.835011,54.540352,14.366654,133.641686,4.612203,64.735172,61.523687,122.055379,137.008608,119.802412,132.610807,66.896557,128.240201,-0.063335,0.035906,32.025740,-235.689822,135.290056,4.370694,28.439945,11.162616,51.251835,2647.411661,20.719230,721797.966814,1.006026,14.231056,27.910472,2.313358,0.074564,0.051932,98.988473,78.895544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.926542,68.197492,79.160767,100.000000,25.699755,52.493671,59.276212,63.703803,0.000000,45.113924,48.081830,0.212595,28.813066,97.816923,75.429554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.218751,64.262227,138.859742,123.132907,150.097686,150.815012,54.578134,14.370792,133.662332,4.598873,64.776065,61.637958,122.058878,136.938479,119.787483,132.715503,66.891404,127.991479,-0.063178,0.035934,32.025740,-235.675392,135.520986,4.357238,28.423429,11.145775,59.431239,3067.793326,20.677426,721766.734824,1.004561,14.210130,27.867051,2.309619,0.074485,0.051594,99.052927,78.891283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942307,68.207034,79.171697,100.000000,25.697497,52.493671,59.276212,63.744839,0.000000,45.113924,48.080883,0.212641,28.796442,97.977141,75.431932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.136745,64.324554,138.872822,123.155722,150.094869,150.804272,54.633338,14.370792,133.621146,4.588763,64.832987,61.517592,122.093343,137.041046,119.841270,132.685189,66.906097,128.182634,-0.062929,0.035957,32.025740,-235.682253,135.759197,4.347571,28.405344,11.106307,23.329450,1203.030828,20.718001,721898.269908,1.007160,14.294076,27.898715,2.312940,0.073811,0.051440,99.081131,78.827341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.976004,68.226206,79.198907,100.000000,25.693809,52.493671,59.276212,63.668850,0.000000,45.113924,48.080398,0.209827,28.844962,97.452835,75.431225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.105830,64.360681,138.870981,123.139028,150.089395,150.810030,54.584732,14.369508,133.652058,4.578237,64.804601,61.589079,122.090757,137.039926,119.811216,132.733776,66.908819,128.153273,-0.062769,0.035965,32.025740,-235.683047,135.916503,4.337829,28.445552,11.103548,34.978431,1805.340542,20.632979,721773.830732,1.003260,14.186062,27.778053,2.305922,0.074148,0.052238,99.085358,78.918723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952069,68.225536,79.187634,100.000000,25.695371,52.493671,59.276212,63.713405,0.000000,45.113924,48.079586,0.209782,28.775833,97.031922,75.426980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.178020,64.378883,138.863124,123.120108,150.080983,150.822724,54.548967,14.369651,133.760724,4.567573,64.743547,61.592308,122.089443,137.004734,119.823628,132.717295,66.899971,128.151130,-0.062667,0.035945,32.025740,-235.681761,135.123531,4.328086,28.411078,11.082164,60.662755,3133.037491,20.676096,721869.777835,1.003884,14.321846,27.860070,2.309284,0.074090,0.050911,99.066400,78.834440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934055,68.215407,79.175627,100.000000,25.694271,52.493671,59.276212,63.731639,0.000000,45.113924,48.079036,0.214170,28.832863,98.538727,75.435819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.098517,64.378883,138.867536,123.120108,150.053698,150.854778,54.598938,14.369080,133.765383,4.557516,64.600112,61.517828,122.071904,137.232364,119.822514,132.796746,66.880445,128.167863,-0.062627,0.035935,32.025740,-235.685762,135.492841,4.318555,28.461653,11.067794,21.886993,1129.358687,20.693387,721985.481406,1.005499,14.385685,27.842500,2.310441,0.074011,0.051427,99.096938,78.887457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932460,68.230027,79.192091,100.000000,25.693715,52.493671,59.276212,63.693047,0.000000,45.113924,48.078392,0.209917,28.825759,98.642185,75.434182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.017980,64.380538,138.978999,123.078373,150.062751,150.916871,54.538113,14.374360,133.682407,4.546366,64.568120,61.591007,122.078330,137.086656,119.832489,132.808546,66.889131,128.232889,-0.062507,0.035925,32.025740,-235.674928,135.649696,4.307710,28.487166,11.077151,25.120032,1297.627601,20.661133,722053.787721,1.004939,14.339193,27.850265,2.307539,0.075373,0.051218,99.110523,78.908751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893167,68.196524,79.170277,100.000000,25.700482,52.493671,59.276212,63.687336,0.000000,45.113924,48.077408,0.210862,28.776590,96.470744,75.423630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.136029,64.335585,138.987829,123.057505,149.981752,150.932125,54.564422,14.374503,133.710824,4.538676,64.469349,61.403210,122.112241,137.188385,119.901017,132.849107,66.903645,128.209362,-0.062339,0.035922,32.025740,-235.677725,135.393516,4.300504,28.541113,11.114583,32.184859,1661.774318,20.703296,722324.353751,1.005724,14.410444,27.878252,2.310665,0.073965,0.051905,99.141762,78.942774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928771,68.237563,79.211678,100.000000,25.703543,52.493671,59.276212,63.781361,0.000000,45.113924,48.076374,0.208846,28.884394,98.626234,75.439092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.007560,64.296700,138.963073,123.076425,149.923005,150.906583,54.628413,14.368366,133.700765,4.529405,64.507330,61.515166,122.121426,137.084424,119.879631,132.724648,66.914709,128.308842,-0.062265,0.036084,32.025740,-235.684025,135.265990,4.292085,28.448834,11.162057,51.988276,2681.123568,20.769458,722661.434818,1.008781,14.484351,27.902444,2.315623,0.073859,0.052730,99.116714,78.945883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948913,68.228615,79.192619,100.000000,25.705717,52.493671,59.276212,63.719250,0.000000,45.113924,48.075575,0.210546,28.842600,98.497736,75.435180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.048930,64.305525,138.925309,123.119551,149.938637,150.877082,54.637873,14.368794,133.584336,4.521414,64.640577,61.544183,122.127090,137.104646,119.878251,132.591271,66.916078,128.252299,-0.062302,0.036307,32.025740,-235.682454,135.291871,4.284126,28.402964,11.147344,13.958327,719.729958,20.715277,722512.211461,1.006049,14.333518,27.876036,2.311224,0.074797,0.051811,99.149328,78.935736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977364,68.224657,79.213672,100.000000,25.703959,52.493671,59.276212,63.790776,0.000000,45.113924,48.074495,0.212182,28.806413,99.189057,75.437558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.110169,64.305525,138.880842,123.119551,149.916465,150.859794,54.589517,14.370650,133.570337,4.513624,64.717426,61.534018,122.114642,136.990683,119.861844,132.605187,66.887897,128.152619,-0.062250,0.036528,32.025740,-235.684029,134.948971,4.276301,28.423609,11.167574,0.749146,38.662255,20.764938,722378.897809,1.007005,14.409867,27.915252,2.315759,0.073595,0.051152,99.198003,78.898502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959157,68.215582,79.186302,100.000000,25.702766,52.493671,59.276212,63.772522,0.000000,45.113924,48.073710,0.208448,28.840238,98.624162,75.432103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.129814,64.354890,138.813833,123.190780,149.938605,150.829295,54.632267,14.367795,133.537738,4.504756,64.858798,61.631387,122.137308,136.864486,119.858293,132.526059,66.890382,128.098670,-0.062166,0.036861,32.025740,-235.681819,135.620126,4.267641,28.390217,11.110400,0.250977,12.942395,20.735497,722218.718083,1.005881,14.381564,27.885308,2.313535,0.074951,0.051925,99.080030,78.928463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.972014,68.230529,79.186288,100.000000,25.697133,52.493671,59.276212,63.729344,0.000000,45.113924,48.072935,0.211452,28.828933,97.724972,75.435052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.141942,64.403703,138.802209,123.231960,149.903393,150.818978,54.527922,14.368366,133.538799,4.498327,64.882652,61.510617,122.163603,136.930000,119.876427,132.536245,66.916421,128.045372,-0.062218,0.037103,32.025740,-235.685495,134.992209,4.261577,28.412881,11.100086,17.074553,882.186474,20.696449,722170.184407,1.005505,14.326640,27.863091,2.310438,0.073722,0.050740,99.076634,78.946339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999528,68.262225,79.202517,100.000000,25.691372,52.493671,59.276212,63.735769,0.000000,45.113924,48.072475,0.212274,28.767197,99.288383,75.424900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.249484,64.446450,138.823620,123.244480,149.901976,150.805287,54.600206,14.371648,133.527862,4.491573,64.961773,61.625494,122.157288,136.969271,119.887354,132.554847,66.876389,128.129458,-0.062014,0.037353,32.025740,-235.681233,134.853707,4.255199,28.447355,11.051350,35.208008,1816.674717,20.673963,722100.854784,1.004286,14.358394,27.833318,2.308569,0.074390,0.051973,99.083800,78.965169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985758,68.234722,79.200817,100.000000,25.690018,52.493671,59.276212,63.728701,0.000000,45.113924,48.071758,0.208980,28.790907,97.771460,75.429835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.178686,64.489749,138.816517,123.229455,149.917519,150.797594,54.647766,14.371791,133.638652,4.486646,64.943186,61.558063,122.184548,136.966469,119.894295,132.537877,66.880620,128.095157,-0.061762,0.037579,32.025740,-235.678803,135.342673,4.250269,28.470849,11.088889,16.376418,844.260579,20.667828,722063.335419,1.006049,14.396338,27.780311,2.307910,0.073764,0.051248,99.093093,78.977963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987708,68.268275,79.193905,100.000000,25.690040,52.493671,59.276212,63.671126,0.000000,45.113924,48.071351,0.210051,28.812976,97.364005,75.431191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.182771,64.489749,138.807047,123.229455,149.868471,150.806443,54.585258,14.370221,133.526435,4.483270,64.846421,61.481447,122.180930,137.035895,119.894588,132.526692,66.893357,128.050981,-0.061594,0.037823,32.025740,-235.682660,135.942017,4.247447,28.411132,11.128214,32.957308,1701.008003,20.622473,722121.634246,1.002733,14.342776,27.862887,2.304146,0.074441,0.051275,99.141879,78.979437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983449,68.259438,79.187990,100.000000,25.687749,52.493671,59.276212,63.705602,0.000000,45.113924,48.070983,0.211406,28.807242,98.681755,75.429870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.995274,64.506848,138.791809,123.213596,149.920413,150.835135,54.599284,14.366654,133.556045,4.479103,64.778825,61.466671,122.207735,136.999611,119.903035,132.635742,66.901254,128.126259,-0.061541,0.037971,32.025740,-235.683451,135.262809,4.243556,28.423032,11.155079,29.175269,1505.420819,20.655612,722211.799273,1.003254,14.449463,27.841304,2.306739,0.073346,0.051033,99.165537,78.990098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996134,68.243028,79.188797,100.000000,25.684628,52.493671,59.276212,63.741555,0.000000,45.113924,48.070282,0.210321,28.797686,98.336044,75.429929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.912600,64.484509,138.800157,123.214709,149.933487,150.854675,54.712817,14.368937,133.594775,4.474855,64.829475,61.434030,122.166807,136.999277,119.922396,132.526548,66.885915,128.172127,-0.061502,0.037959,32.025740,-235.681821,135.217287,4.239648,28.430407,11.128394,61.996338,3192.323947,20.653337,722212.587695,1.004385,14.445804,27.806214,2.306425,0.074856,0.051702,99.159583,78.974152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998361,68.223634,79.166696,100.000000,25.682994,52.493671,59.276212,63.806591,0.000000,45.113924,48.069545,0.213380,28.816275,97.694922,75.435077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.133689,64.498023,138.805340,123.222221,149.949288,150.837770,54.580141,14.367367,133.585033,4.471048,64.922371,61.459913,122.210437,137.011284,119.923788,132.524653,66.895106,128.104282,-0.061379,0.038070,32.025740,-235.682084,135.045216,4.235605,28.472183,11.152482,18.968603,979.108206,20.743151,722503.357767,1.007889,14.631045,27.836403,2.313379,0.074110,0.052119,99.153193,78.970076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995265,68.242574,79.190535,100.000000,25.681633,52.493671,59.276212,63.854439,0.000000,45.113924,48.068926,0.211497,28.803131,98.626188,75.430449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.049066,64.536634,138.790849,123.246150,149.964453,150.834108,54.625997,14.374217,133.573578,4.468317,64.840522,61.513382,122.180900,136.957281,119.909464,132.550734,66.862864,128.081259,-0.061305,0.038284,32.025740,-235.676214,134.893965,4.232648,28.414702,11.128087,4.829394,249.071053,20.784826,722660.543717,1.007422,14.682974,27.874939,2.316711,0.073553,0.051504,99.095244,78.988786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980094,68.223647,79.171065,100.000000,25.678478,52.493671,59.276212,63.744069,0.000000,45.113924,48.068404,0.210591,28.783532,97.407730,75.430466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.189648,64.536634,138.765880,123.246150,149.909412,150.833435,54.603801,14.371934,133.516870,4.464173,64.895099,61.469027,122.189797,136.914755,119.928977,132.611360,66.864382,128.031309,-0.061227,0.038345,32.025740,-235.677354,135.277063,4.229017,28.431921,11.077981,17.943222,925.779457,20.680542,722411.743257,1.005632,14.498053,27.831434,2.308279,0.073862,0.051605,99.073434,78.984124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985805,68.215641,79.160246,100.000000,25.677082,52.493671,59.276212,63.791925,0.000000,45.113924,48.068065,0.211089,28.845016,97.781533,75.431864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.228042,64.548768,138.723322,123.261175,149.868962,150.784115,54.575864,14.373076,133.499380,4.460892,65.017655,61.596221,122.195705,136.952049,119.924705,132.556111,66.879224,128.100685,-0.061138,0.038334,32.025740,-235.679316,134.944218,4.225862,28.459237,11.039342,47.203573,2436.712244,20.719704,722630.055490,1.006461,14.612550,27.852028,2.311291,0.073342,0.051724,99.065667,78.988904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965078,68.215686,79.130954,100.000000,25.668774,52.493671,59.276212,63.720054,0.000000,45.113924,48.067586,0.211543,28.790203,98.388245,75.428097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.234458,64.592068,138.738252,123.223334,149.774486,150.717650,54.637198,14.368794,133.469766,4.458471,65.012363,61.540122,122.187065,136.967889,119.921531,132.603006,66.865580,128.056574,-0.061062,0.038363,32.025740,-235.682127,134.878426,4.223020,28.468252,11.068226,46.540829,2399.803518,20.649357,722515.646934,1.004227,14.486529,27.825235,2.305478,0.073100,0.051491,99.062551,79.007477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.978334,68.237270,79.133513,100.000000,25.665370,52.493671,59.276212,63.702650,0.000000,45.113924,48.067143,0.208448,28.798047,97.823136,75.425378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.294430,64.610270,138.775090,123.196345,149.740180,150.706998,54.608945,14.373932,133.422603,4.459611,64.925467,61.535188,122.201459,136.933602,119.937143,132.632916,66.886140,128.110846,-0.060991,0.038387,32.025740,-235.679930,135.012133,4.223930,28.395121,11.153222,24.716080,1275.104560,20.617509,722233.100038,1.003728,14.464284,27.845497,2.303301,0.074702,0.052318,99.062301,78.852009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952493,68.253404,79.123405,100.000000,25.664198,52.493671,59.276212,63.694009,0.000000,45.113924,48.066652,0.210953,28.842726,97.462528,75.501492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.205826,64.585173,138.750757,123.186050,149.707027,150.720942,54.640499,14.369793,133.643682,4.465236,64.843086,61.485892,122.216342,136.936171,119.948538,132.539139,66.872935,128.076998,-0.061033,0.038367,32.025740,-235.681781,135.352259,4.229891,28.440450,11.158072,44.060759,2271.785459,20.610985,722035.360063,1.002161,14.501841,27.836822,2.303304,0.074028,0.052076,99.007442,79.013907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916785,68.260495,79.086165,100.000000,25.662479,52.493671,59.276212,63.703030,0.000000,45.113924,48.065820,0.210456,28.812994,98.878385,75.439024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.066134,64.571935,138.719180,123.227786,149.721761,150.757963,54.591786,14.370507,133.548948,4.466496,64.786774,61.454768,122.218757,136.982034,119.945077,132.534148,66.872594,128.040982,-0.061054,0.038379,32.025740,-235.678944,135.123245,4.230747,28.418416,11.175489,23.962143,1236.597425,20.589283,721916.461378,1.001540,14.466382,27.843719,2.301624,0.074083,0.051558,98.970195,78.997559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938463,68.260984,79.095271,100.000000,25.659060,52.493671,59.276212,63.701890,0.000000,45.113924,48.065321,0.210096,28.821144,97.601378,75.433893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.041162,64.552629,138.734214,123.270357,149.700117,150.782379,54.598747,14.365084,133.495147,4.466678,64.745881,61.503762,122.225824,136.971704,119.959225,132.614452,66.856094,127.935003,-0.061122,0.038351,32.025740,-235.684530,135.085843,4.230296,28.395139,11.123706,22.957034,1184.576465,20.626607,722037.878891,1.002638,14.520580,27.839801,2.304607,0.074593,0.051893,98.954294,78.959528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914809,68.245627,79.062171,100.000000,25.653789,52.493671,59.276212,63.776729,0.000000,45.113924,48.064727,0.211406,28.837948,98.009117,75.507868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.153648,64.552629,138.775985,123.270357,149.742514,150.791868,54.612479,14.371220,133.509129,4.467876,64.870309,61.463603,122.262650,136.975059,119.981644,132.610484,66.871129,128.077935,-0.061043,0.038353,32.025740,-235.678067,135.136848,4.231073,28.433742,11.148588,26.638742,1374.205941,20.690569,722293.582849,1.006361,14.632539,27.821917,2.309441,0.075459,0.052725,98.986842,78.998578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919862,68.251931,79.090953,100.000000,25.652493,52.493671,59.276212,63.792063,0.000000,45.113924,48.064080,0.212595,28.777258,98.481419,75.431353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.086554,64.555663,138.751097,123.305137,149.689229,150.734135,54.595057,14.372362,133.439829,4.474386,65.015711,61.458410,122.258139,136.860382,119.996339,132.496237,66.891429,127.967094,-0.061027,0.038356,32.025740,-235.676599,135.758320,4.238167,28.431164,11.129548,31.788990,1640.413757,20.706926,722436.783317,1.006811,14.635638,27.784768,2.310652,0.074662,0.051029,99.024061,79.004634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915900,68.264183,79.078535,100.000000,25.650628,52.493671,59.276212,63.738472,0.000000,45.113924,48.063384,0.211270,28.811245,97.948413,75.435418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
