OSU 80 Ton Compressor Load Stand
60.133551,64.941785,138.632167,123.676049,149.376671,150.172333,54.709461,14.366368,133.378920,4.747826,65.010295,61.616641,122.668054,136.839993,120.354894,132.505889,66.829356,127.956040,-0.061311,0.037564,32.025740,-235.681286,134.332355,4.502387,28.413278,11.080541,7.438482,383.046820,20.563870,720391.650449,1.001696,14.887865,27.839820,2.303520,0.075022,0.052658,99.485780,79.327258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870343,68.291355,79.004196,100.000000,25.418953,52.493671,59.276212,63.698856,0.000000,45.113924,48.044495,0.210321,28.849145,96.790593,75.511115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.034082,64.899034,138.619910,123.668814,149.370617,150.190972,54.622886,14.367225,133.405927,4.750684,65.069991,61.544562,122.679432,136.912827,120.365130,132.411729,66.829364,127.931104,-0.061421,0.037554,32.025740,-235.685657,134.802619,4.505182,28.421788,11.113302,16.816921,867.364860,20.504272,720223.168081,0.998596,14.795018,27.780316,2.298682,0.073583,0.051833,99.505439,79.289917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871218,68.304705,79.004615,100.000000,25.418715,52.493671,59.276212,63.783243,0.000000,45.113924,48.044150,0.211406,28.766367,96.635228,75.424500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.023532,64.872005,138.622180,123.653788,149.350953,150.219014,54.611052,14.366511,133.337386,4.752640,65.135351,61.452884,122.660325,136.798422,120.360081,132.429758,66.811748,128.011195,-0.061416,0.037554,32.025740,-235.683920,135.028044,4.506817,28.406769,11.135804,53.318153,2750.581721,20.585766,720301.836940,1.000071,14.941940,27.822158,2.305405,0.073807,0.050755,99.512938,79.311546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857973,68.294361,78.998332,100.000000,25.411723,52.493671,59.276212,63.838403,0.000000,45.113924,48.044028,0.208404,28.789103,97.877881,75.431770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.964111,64.893242,138.593762,123.695249,149.322498,150.204718,54.589666,14.369793,133.435789,4.754090,65.128024,61.480532,122.671109,136.902145,120.345021,132.435974,66.792310,127.986400,-0.061460,0.037563,32.025740,-235.682598,134.341001,4.508055,28.419084,11.170315,25.349318,1308.235227,20.629777,720378.893060,1.003522,14.988397,27.809523,2.309020,0.074098,0.051234,99.481785,79.257500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850322,68.296684,79.003802,100.000000,25.405192,52.493671,59.276212,63.849555,0.000000,45.113924,48.043711,0.214263,28.772029,97.583478,75.503095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.146030,64.889381,138.622230,123.731701,149.313953,150.187127,54.613517,14.370364,133.436197,4.757032,65.122119,61.591398,122.688310,136.803911,120.360311,132.442086,66.833433,127.879068,-0.061680,0.037689,32.025740,-235.681211,134.091776,4.511118,28.421139,11.158270,25.166030,1298.208841,20.637310,720519.840813,1.004049,14.970836,27.867688,2.309464,0.073811,0.050830,99.483690,79.269301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852815,68.306247,78.995899,100.000000,25.399038,52.493671,59.276212,63.887107,0.000000,45.113924,48.043660,0.212503,28.805259,99.025668,75.430270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.228596,64.889381,138.620782,123.731701,149.264357,150.205864,54.625719,14.369080,133.356789,4.758676,65.076705,61.597585,122.701132,136.857918,120.379444,132.495236,66.828615,127.937040,-0.061725,0.037843,32.025740,-235.682985,134.809859,4.512527,28.430587,11.140763,19.342264,997.562569,20.659256,720595.077872,1.005522,15.045423,27.874575,2.311279,0.074664,0.051506,99.445359,79.251417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888466,68.305333,79.017014,100.000000,25.395796,52.493671,59.276212,63.794570,0.000000,45.113924,48.043505,0.210546,28.735193,96.419949,75.419786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.191892,64.890484,138.629871,123.759806,149.321901,150.209915,54.743238,14.365940,133.328807,4.759267,65.104194,61.511765,122.705683,136.835476,120.370679,132.426579,66.805012,128.068085,-0.061673,0.038074,32.025740,-235.684981,134.496228,4.513042,28.410717,11.119559,23.749088,1222.211741,20.576730,720244.448567,1.001547,14.878353,27.779101,2.304761,0.073632,0.050564,99.479179,79.254012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870035,68.305600,79.013451,100.000000,25.392451,52.493671,59.276212,63.750527,0.000000,45.113924,48.043379,0.212457,28.851399,96.830193,75.435248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.309992,64.902344,138.618844,123.762867,149.340688,150.198733,54.620787,14.368224,133.424577,4.759433,65.160086,61.556769,122.695477,136.825163,120.387887,132.503507,66.817863,127.977647,-0.061751,0.038147,32.025740,-235.679594,134.407142,4.513461,28.474401,11.066748,41.593869,2145.365808,20.540870,720288.037501,0.999908,14.804401,27.813279,2.301578,0.073634,0.051473,99.423773,79.277349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867913,68.279777,79.001897,100.000000,25.388058,52.493671,59.276212,63.769697,0.000000,45.113924,48.043248,0.213426,28.848586,97.559940,75.493284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.226253,64.910067,138.620759,123.773163,149.330313,150.184156,54.588268,14.366368,133.368460,4.760644,65.120580,61.436985,122.698778,136.894140,120.396294,132.579881,66.777334,127.958652,-0.061788,0.038135,32.025740,-235.686350,134.393050,4.514648,28.460968,11.053568,23.881763,1232.528747,20.559973,720408.325642,0.998474,14.838371,27.903215,2.303132,0.074405,0.051355,99.383534,79.297739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878485,68.262498,78.972614,100.000000,25.380944,52.493671,59.276212,63.704236,0.000000,45.113924,48.043202,0.211634,28.800913,96.772251,75.503035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.151126,64.910067,138.646266,123.773163,149.357378,150.174017,54.611047,14.371648,133.365405,4.762285,65.016294,61.429107,122.732745,136.860487,120.419382,132.417782,66.842046,127.892269,-0.061861,0.038138,32.025740,-235.683683,134.527063,4.516268,28.425322,11.107208,27.153506,1400.797661,20.502332,720251.951675,0.998473,14.744538,27.844590,2.298439,0.073710,0.050966,99.397731,79.334840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912095,68.272848,78.983041,100.000000,25.378125,52.493671,59.276212,63.749045,0.000000,45.113924,48.043138,0.209648,28.833098,96.062970,75.436015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.315234,64.872833,138.627348,123.760084,149.325209,150.139591,54.616506,14.368794,133.429233,4.764792,64.989707,61.546619,122.721212,136.776985,120.401543,132.404498,66.808257,127.947692,-0.061914,0.038098,32.025740,-235.681800,134.725383,4.518304,28.387963,11.130521,32.209947,1661.483698,20.540293,720377.251988,1.000551,14.827184,27.875504,2.301667,0.073778,0.051642,99.398476,79.346684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868259,68.276797,78.965327,100.000000,25.372546,52.493671,59.276212,63.784814,0.000000,45.113924,48.042738,0.210862,28.798209,97.055725,75.431208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.231661,64.859318,138.592105,123.771493,149.380239,150.110101,54.704346,14.370792,133.252431,4.764666,65.069166,61.530587,122.742153,136.831330,120.446852,132.433550,66.801051,127.850276,-0.061875,0.038074,32.025740,-235.681599,135.227463,4.518032,28.366958,11.147560,55.703156,2868.718704,20.578284,720195.023514,1.001467,14.894472,27.777175,2.304965,0.073443,0.051536,99.416405,79.346560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882624,68.291171,78.982448,100.000000,25.368347,52.493671,59.276212,63.699073,0.000000,45.113924,48.042498,0.213195,28.800246,98.156304,75.432947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.105720,64.854630,138.583196,123.791807,149.336720,150.077020,54.577418,14.374931,133.320637,4.763137,65.214044,61.637711,122.748742,136.766272,120.426801,132.418457,66.817946,127.905672,-0.062019,0.038077,32.025740,-235.676154,134.607030,4.516673,28.467080,11.152194,13.819023,713.336320,20.491814,719932.815156,0.997978,14.710338,27.839032,2.298380,0.073163,0.051773,99.367698,79.309856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863451,68.271569,78.964206,100.000000,25.360366,52.493671,59.276212,63.741632,0.000000,45.113924,48.042329,0.214544,28.803167,97.181029,75.431694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.143007,64.898483,138.583163,123.793476,149.317079,150.062216,54.607777,14.372505,133.267055,4.762180,65.179071,61.460827,122.756607,136.735546,120.410776,132.479919,66.783636,127.781469,-0.062176,0.038064,32.025740,-235.680867,134.232438,4.515578,28.418254,11.156089,-0.580022,-29.924038,20.519321,719845.325617,0.997693,14.771595,27.796897,2.300984,0.074302,0.050723,99.355508,79.307233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852698,68.269957,78.930376,100.000000,25.354773,52.493671,59.276212,63.808008,0.000000,45.113924,48.042126,0.211270,28.743198,96.246939,75.424781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.149290,64.898483,138.567809,123.793476,149.274251,150.039881,54.566763,14.369936,133.267591,4.761613,65.262523,61.676087,122.737265,136.799229,120.422740,132.440191,66.802949,127.743150,-0.062255,0.038246,32.025740,-235.676575,134.211759,4.515063,28.381057,11.102701,16.647661,859.518123,20.571479,719723.041144,1.002131,14.879732,27.808062,2.305657,0.073893,0.051265,99.364083,79.242948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845435,68.269341,78.935047,100.000000,25.349284,52.493671,59.276212,63.787647,0.000000,45.113924,48.042252,0.209469,28.766529,95.884721,75.428472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.064360,64.920272,138.594201,123.786798,149.274080,150.021649,54.587147,14.372790,133.326668,4.759768,65.332685,61.584402,122.758994,136.713584,120.441004,132.352103,66.821406,127.981234,-0.062341,0.038383,32.025740,-235.677151,134.964165,4.513689,28.390920,11.064314,49.091271,2533.633976,20.554759,719809.327116,1.000901,14.890163,27.779445,2.304227,0.073457,0.051360,99.404323,79.312445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854405,68.273327,78.950372,100.000000,25.347146,52.493671,59.276212,63.785353,0.000000,45.113924,48.042270,0.210276,28.773435,97.291357,75.425301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.183555,64.959437,138.588310,123.760919,149.302492,150.047153,54.586480,14.365227,133.306357,4.758144,65.341439,61.458909,122.740279,136.804662,120.443012,132.435482,66.823541,127.920128,-0.062549,0.038414,32.025740,-235.681611,134.245555,4.512261,28.433328,11.060239,38.715676,1998.166836,20.546121,719640.572867,1.001387,14.884533,27.740708,2.303731,0.073624,0.052102,99.387126,79.292796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830356,68.235956,78.920860,100.000000,25.340905,52.493671,59.276212,63.830259,0.000000,45.113924,48.042395,0.209962,28.803510,98.086491,75.432043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.025227,64.993913,138.572833,123.732258,149.248902,150.067695,54.560139,14.371648,133.296761,4.757207,65.436992,61.610063,122.751000,136.774441,120.471406,132.313639,66.803396,127.933406,-0.062612,0.038425,32.025740,-235.679436,134.267151,4.511450,28.374386,11.108488,15.187933,784.247573,20.588960,719610.668107,1.002540,14.982467,27.842864,2.307428,0.074165,0.051611,99.421069,79.319731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855049,68.259003,78.934667,100.000000,25.333724,52.493671,59.276212,63.766929,0.000000,45.113924,48.042346,0.211680,28.759498,97.914011,75.425489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.192427,65.033906,138.580913,123.732536,149.239497,150.074004,54.559483,14.365369,133.286560,4.756264,65.362356,61.664048,122.750407,136.816747,120.435136,132.422097,66.808751,127.965325,-0.062798,0.038409,32.025740,-235.687022,134.555210,4.510611,28.387098,11.139122,31.793603,1641.721546,20.538277,719714.746698,1.000605,14.914790,27.809788,2.302760,0.074791,0.051587,99.420611,79.310233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866467,68.242987,78.930913,100.000000,25.326701,52.493671,59.276212,63.852822,0.000000,45.113924,48.042548,0.209693,28.801797,97.819225,75.426878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.359452,65.033906,138.599824,123.732536,149.232608,150.062800,54.574187,14.369365,133.339423,4.755746,65.142011,61.679252,122.755900,136.789007,120.467303,132.435546,66.817607,127.908269,-0.062685,0.038388,32.025740,-235.679922,135.124062,4.510444,28.418651,11.118856,61.507103,3175.177374,20.614339,720059.273750,1.004283,15.091223,27.836658,2.308577,0.074226,0.051189,99.459624,79.317320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853193,68.237188,78.914188,100.000000,25.323184,52.493671,59.276212,63.762151,0.000000,45.113924,48.042814,0.210546,28.790726,97.384634,75.428906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.312145,65.012944,138.636865,123.731423,149.213233,150.073203,54.572007,14.375787,133.458780,4.755405,64.968762,61.657085,122.732509,136.786104,120.474814,132.556541,66.813035,127.971009,-0.063002,0.038395,32.025740,-235.673827,134.798292,4.510264,28.421247,11.133118,24.189897,1248.803460,20.541344,720030.659848,1.001321,14.981312,27.847466,2.302298,0.077703,0.051111,99.481290,79.271770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858661,68.220622,78.917070,100.000000,25.320322,52.493671,59.276212,63.669925,0.000000,45.113924,48.042720,0.209782,28.690621,97.959208,75.426767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.228883,64.944819,138.610834,123.702484,149.243578,150.102992,54.601071,14.372933,133.328609,4.753979,65.036337,61.676484,122.765950,136.785704,120.484438,132.458508,66.818457,127.906123,-0.063139,0.038411,32.025740,-235.674068,134.708801,4.508466,28.423862,11.131982,14.253077,735.423432,20.465426,719825.182091,0.997870,14.831883,27.809717,2.296241,0.073703,0.050803,99.466860,79.335395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872601,68.235820,78.938841,100.000000,25.316261,52.493671,59.276212,63.693434,0.000000,45.113924,48.042301,0.209068,28.805042,97.201615,75.428071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.170139,64.922202,138.594122,123.718066,149.306850,150.076958,54.583747,14.372219,133.320050,4.752337,65.013472,61.577496,122.756610,136.892957,120.469583,132.540587,66.807979,127.952913,-0.063220,0.038428,32.025740,-235.679845,134.433001,4.506410,28.361927,11.112455,30.132624,1555.262130,20.494026,719882.634536,0.998799,14.853212,27.846058,2.298656,0.074102,0.051612,99.462383,79.302905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892589,68.221727,78.939596,100.000000,25.309634,52.493671,59.276212,63.728110,0.000000,45.113924,48.042235,0.209336,28.741774,97.691860,75.429316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.170112,64.920548,138.604053,123.726414,149.322979,150.073178,54.583596,14.369365,133.372601,4.752950,65.190672,61.529972,122.756079,136.757762,120.476891,132.327328,66.813616,127.803795,-0.063133,0.038422,32.025740,-235.683353,134.394089,4.506973,28.421770,11.083083,59.715904,3082.179011,20.527973,719934.921638,0.999824,14.859582,27.807781,2.301401,0.074426,0.050944,99.407649,79.368382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911137,68.243615,78.959936,100.000000,25.303635,52.493671,59.276212,63.757814,0.000000,45.113924,48.042005,0.210953,28.766511,98.187796,75.431677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.303581,64.920548,138.673639,123.726414,149.310321,150.108519,54.539581,14.371648,133.365242,4.754066,65.365000,61.525920,122.769766,136.842656,120.489049,132.407026,66.811824,127.793345,-0.062979,0.038434,32.025740,-235.681560,134.462941,4.507700,28.391227,11.088853,22.046047,1138.803833,20.547374,719839.311469,1.001000,14.889572,27.841952,2.303371,0.073621,0.052093,99.398704,79.365385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907404,68.266907,78.949957,100.000000,25.299016,52.493671,59.276212,63.757109,0.000000,45.113924,48.041900,0.210051,28.767864,98.155183,75.430032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.206294,64.982329,138.729998,123.765928,149.338663,150.138028,54.597018,14.370507,133.413785,4.755276,65.260848,61.415945,122.794084,136.879139,120.472277,132.504812,66.817506,127.938631,-0.063136,0.038373,32.025740,-235.677147,134.360478,4.509156,28.414900,11.103710,33.031993,1704.495441,20.548503,719799.271288,1.000973,14.887942,27.760780,2.303537,0.074721,0.051478,99.435061,79.386990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917880,68.263253,78.939136,100.000000,25.304736,52.493671,59.276212,63.684279,0.000000,45.113924,48.042203,0.211771,28.795504,97.408066,75.426068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.196212,64.969090,138.721934,123.809059,149.370550,150.163930,54.564613,14.370507,133.382405,4.758321,65.181896,61.430402,122.783781,136.917745,120.465472,132.457711,66.788973,127.975360,-0.063283,0.038295,32.025740,-235.677147,134.232725,4.512124,28.492792,11.063250,60.930631,3145.970076,20.503984,719873.674418,0.999529,14.768475,27.757276,2.299592,0.076384,0.051199,99.436458,79.368310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899865,68.254373,78.924963,100.000000,25.303186,52.493671,59.276212,63.736280,0.000000,45.113924,48.042182,0.211270,28.759155,97.614182,75.421858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.302162,64.977364,138.684760,123.842451,149.377236,150.169146,54.578786,14.368509,133.419469,4.763842,65.266006,61.551207,122.801397,136.847532,120.509012,132.474130,66.814362,127.939571,-0.063456,0.038269,32.025740,-235.686986,134.485907,4.517388,28.515708,11.099221,27.019233,1394.694643,20.566892,720198.091482,1.000657,14.917317,27.825194,2.304244,0.074787,0.052303,99.410373,79.376504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923992,68.271449,78.918379,100.000000,25.294747,52.493671,59.276212,63.774308,0.000000,45.113924,48.042052,0.210546,28.789356,97.118644,75.430270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.370016,64.997499,138.657038,123.868609,149.369283,150.148609,54.594345,14.371078,133.409943,4.767476,65.166815,61.533958,122.817157,136.835051,120.514234,132.462520,66.806301,127.912920,-0.063327,0.038282,32.025740,-235.683111,134.734356,4.520727,28.474689,11.139374,1.365888,70.485133,20.573045,720386.682885,1.001575,14.913107,27.872323,2.304496,0.074669,0.051327,99.436702,79.321773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949468,68.268672,78.910431,100.000000,25.290509,52.493671,59.276212,63.682785,0.000000,45.113924,48.042075,0.209113,28.774715,97.377910,75.429648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.129305,64.997499,138.664557,123.868609,149.335186,150.127748,54.578372,14.371220,133.380340,4.769356,65.317766,61.477410,122.815740,136.789881,120.523396,132.457447,66.810994,128.003987,-0.063466,0.038292,32.025740,-235.682805,134.554698,4.522419,28.415838,11.162543,17.501348,903.401726,20.518258,720274.746597,0.999400,14.826560,27.828814,2.299831,0.073327,0.051891,99.362606,79.365797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.957933,68.270906,78.904792,100.000000,25.285337,52.493671,59.276212,63.646238,0.000000,45.113924,48.042185,0.211497,28.795901,97.452543,75.430884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.234489,64.996671,138.636041,123.837443,149.339437,150.113168,54.604315,14.362801,133.332205,4.769571,65.361976,61.526006,122.820353,136.714064,120.530374,132.411542,66.803372,127.766215,-0.063605,0.038306,32.025740,-235.685997,134.429130,4.522956,28.399412,11.124788,29.625763,1528.525100,20.480403,720188.989151,0.997774,14.786035,27.823378,2.296786,0.077000,0.051586,99.358875,79.376754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964913,68.253360,78.915344,100.000000,25.282466,52.493671,59.276212,63.769555,0.000000,45.113924,48.042177,0.210321,28.801761,97.939425,75.426409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.092570,65.031700,138.631816,123.820190,149.329558,150.104967,54.589275,14.366083,133.352975,4.768308,65.469683,61.598162,122.821218,136.731415,120.513210,132.481157,66.807522,127.793493,-0.063587,0.038295,32.025740,-235.688432,134.462923,4.521972,28.405849,11.113825,5.420241,279.731451,20.590690,720256.196741,1.002410,15.001461,27.864794,2.306106,0.073523,0.051718,99.372098,79.336520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979543,68.245965,78.924364,100.000000,25.276324,52.493671,59.276212,63.714635,0.000000,45.113924,48.042173,0.209827,28.805060,97.356695,75.424653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.323432,65.080795,138.611032,123.786519,149.337556,150.122170,54.524159,14.368509,133.323694,4.767859,65.464208,61.689279,122.817930,136.755597,120.514225,132.431430,66.823257,127.883579,-0.063299,0.038294,32.025740,-235.684209,134.294685,4.521631,28.381346,11.095849,19.989681,1032.872885,20.534450,720123.756487,0.999873,14.906417,27.751978,2.301606,0.074104,0.050933,99.304221,79.391016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999728,68.278641,78.907851,100.000000,25.271016,52.493671,59.276212,63.789399,0.000000,45.113924,48.042423,0.210772,28.763969,97.633892,75.428165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.168108,65.080795,138.649527,123.786519,149.296610,150.134600,54.595325,14.372647,133.475417,4.768330,65.415307,61.638838,122.821621,136.832368,120.533998,132.484951,66.829906,128.009985,-0.063167,0.038291,32.025740,-235.675170,134.452193,4.521703,28.435581,11.068605,47.251380,2438.310653,20.600778,720249.186033,1.002841,15.068594,27.761653,2.306971,0.075433,0.051681,99.259277,79.336829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987864,68.261362,78.896750,100.000000,25.264901,52.493671,59.276212,63.665145,0.000000,45.113924,48.042798,0.210096,28.771055,98.179776,75.420451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.168292,65.092931,138.670216,123.789302,149.294843,150.147073,54.584811,14.368652,133.466191,4.768890,65.483643,61.540142,122.836348,136.878265,120.545632,132.512247,66.831549,127.939061,-0.063052,0.038297,32.025740,-235.682596,134.868005,4.522442,28.471768,11.092045,26.171971,1350.811040,20.495285,720214.108735,0.999981,14.910970,27.791561,2.297798,0.073378,0.051226,99.271692,79.355275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012242,68.267881,78.930399,100.000000,25.263520,52.493671,59.276212,63.705377,0.000000,45.113924,48.043010,0.211225,28.806016,97.239185,75.432844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.233371,65.099274,138.672436,123.787354,149.258473,150.176033,54.602120,14.368937,133.386065,4.769153,65.257737,61.559757,122.813601,136.853195,120.548690,132.484337,66.796890,127.905882,-0.063097,0.038020,32.025740,-235.680677,134.920338,4.522994,28.447734,11.141917,9.474134,488.832458,20.575869,720371.867583,1.001653,15.049984,27.848918,2.304369,0.073938,0.051083,99.251943,79.365441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997204,68.240356,78.917987,100.000000,25.260600,52.493671,59.276212,63.741797,0.000000,45.113924,48.043163,0.213102,28.796316,97.935476,75.431796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.171750,65.070038,138.666363,123.809337,149.234461,150.187791,54.560141,14.369651,133.491052,4.769663,65.260660,61.516288,122.832962,136.841967,120.588881,132.463537,66.828978,128.054328,-0.062905,0.037951,32.025740,-235.688132,135.207232,4.523461,28.397429,11.156305,27.429305,1416.345824,20.581868,720449.259811,1.001960,15.061954,27.811369,2.304706,0.073989,0.050974,99.267209,79.350278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004073,68.275090,78.934844,100.000000,25.257069,52.493671,59.276212,63.705812,0.000000,45.113924,48.043282,0.209469,28.775941,97.440605,75.423690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.175509,65.052386,138.629931,123.826590,149.204010,150.149130,54.537868,14.371934,133.337579,4.768358,65.201490,61.486083,122.823539,136.796810,120.565713,132.485378,66.815325,127.959646,-0.063036,0.037962,32.025740,-235.677027,134.763765,4.521699,28.435924,11.162507,61.868424,3195.956696,20.556367,720653.282144,1.000639,15.010021,27.829225,2.302253,0.073563,0.051821,99.270103,79.360216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985749,68.247187,78.939038,100.000000,25.249002,52.493671,59.276212,63.736853,0.000000,45.113924,48.043189,0.210006,28.846783,96.462526,75.431319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.240594,65.052386,138.602939,123.826590,149.142871,150.128280,54.551901,14.366939,133.408256,4.764920,65.315735,61.520236,122.835173,136.859704,120.553469,132.435238,66.803122,127.895069,-0.063073,0.037971,32.025740,-235.684309,134.678986,4.518134,28.441910,11.144783,24.434217,1261.881355,20.583665,720606.149572,1.002556,15.035964,27.872287,2.304509,0.073732,0.051944,99.174500,79.356809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984405,68.248336,78.909350,100.000000,25.245479,52.493671,59.276212,63.732871,0.000000,45.113924,48.043153,0.210636,28.799128,98.265726,75.425608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.205183,65.053213,138.643882,123.851356,149.157231,150.112321,54.501151,14.371363,133.321645,4.760887,65.354796,61.539604,122.835584,136.833210,120.549570,132.406089,66.816976,127.995642,-0.063178,0.037964,32.025740,-235.677761,134.746063,4.514760,28.412322,11.116890,16.607967,858.500953,20.569027,720420.923382,1.002587,15.014946,27.838015,2.303760,0.073695,0.051633,99.189452,79.339682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982765,68.272890,78.928348,100.000000,25.238988,52.493671,59.276212,63.671366,0.000000,45.113924,48.043242,0.210546,28.790997,97.944757,75.425736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.228802,65.076657,138.639806,123.858313,149.133899,150.112244,54.577539,14.368794,133.418937,4.759173,65.429774,61.525015,122.871814,136.955293,120.558858,132.477023,66.834869,127.953895,-0.063409,0.037823,32.025740,-235.683434,134.796847,4.513306,28.411168,11.098139,32.032140,1653.491651,20.531199,720306.384477,1.000976,14.956667,27.817517,2.300823,0.074027,0.052043,99.189439,79.400407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985131,68.283990,78.942705,100.000000,25.236222,52.493671,59.276212,63.711430,0.000000,45.113924,48.043457,0.210411,28.809640,97.472236,75.434310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.305478,65.108928,138.640049,123.859148,149.135507,150.133399,54.557090,14.369365,133.395646,4.756977,65.485230,61.630033,122.853053,136.834157,120.545139,132.463741,66.820651,127.912840,-0.063676,0.037842,32.025740,-235.679922,134.825155,4.510953,28.457705,11.082020,61.355578,3168.347807,20.552941,720219.483748,1.002465,14.989196,27.854587,2.302856,0.075385,0.051279,99.154076,79.372032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963528,68.279832,78.941826,100.000000,25.231645,52.493671,59.276212,63.695218,0.000000,45.113924,48.043550,0.212825,28.804880,97.617272,75.431762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.212408,65.135131,138.620865,123.849965,149.122694,150.186346,54.555870,14.372933,133.376496,4.754693,65.494174,61.553682,122.866962,136.897269,120.568104,132.386960,66.790497,128.016637,-0.063647,0.037857,32.025740,-235.680439,134.651532,4.508666,28.422004,11.111553,21.942889,1133.136746,20.542521,720195.795100,1.000686,14.991494,27.815560,2.301885,0.073855,0.051046,99.154714,79.342725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947154,68.258039,78.923181,100.000000,25.226295,52.493671,59.276212,63.650853,0.000000,45.113924,48.043876,0.210591,28.774841,97.630470,75.427415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.279850,65.135131,138.621783,123.849965,149.088879,150.236231,54.584579,14.368081,133.345657,4.753555,65.476160,61.573845,122.877933,136.898961,120.613991,132.547857,66.816948,128.100588,-0.063655,0.037853,32.025740,-235.681697,134.950155,4.507813,28.384988,11.135137,16.751635,864.603971,20.512074,720345.278761,0.999865,14.955158,27.808988,2.298963,0.073645,0.051217,99.226736,79.367562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951337,68.262642,78.938175,100.000000,25.221469,52.493671,59.276212,63.696229,0.000000,45.113924,48.044186,0.212045,28.842473,96.379875,75.434481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.198704,65.143957,138.633224,123.843843,149.127417,150.277319,54.555668,14.368081,133.385699,4.753948,65.299400,61.728486,122.871330,136.836635,120.614425,132.483644,66.854583,127.974893,-0.063653,0.037845,32.025740,-235.688068,134.990129,4.508773,28.389135,11.155872,41.845366,2160.913972,20.560481,720810.920177,1.002047,15.064645,27.891693,2.302198,0.074540,0.051227,99.214450,79.364433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950135,68.269755,78.930938,100.000000,25.217911,52.493671,59.276212,63.657585,0.000000,45.113924,48.044406,0.211680,28.766457,97.632167,75.429972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.084088,65.111686,138.648399,123.834103,149.135016,150.287317,54.555261,14.369651,133.379424,4.755208,65.414210,61.596694,122.875985,136.838859,120.599495,132.531825,66.825472,127.943814,-0.063537,0.037763,32.025740,-235.681271,134.454580,4.509945,28.387116,11.129963,59.414774,3068.229256,20.536280,720924.446151,1.000596,15.004285,27.907722,2.299637,0.073489,0.051736,99.192823,79.369806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954667,68.284269,78.948633,100.000000,25.213107,52.493671,59.276212,63.697051,0.000000,45.113924,48.044428,0.210953,28.759083,96.848749,75.422505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.188789,65.111686,138.644521,123.830764,149.122707,150.311400,54.584338,14.367510,133.284288,4.755887,65.399517,61.520644,122.856693,136.846043,120.608369,132.440698,66.814452,127.993911,-0.063409,0.037705,32.025740,-235.684391,134.304128,4.510093,28.428838,11.143792,17.345601,895.264369,20.582018,721087.833657,1.002939,15.085741,27.806477,2.302927,0.073158,0.050790,99.207080,79.362639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937899,68.269152,78.933250,100.000000,25.209222,52.493671,59.276212,63.756109,0.000000,45.113924,48.044562,0.209246,28.793539,97.231946,75.426230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.109341,65.124098,138.617238,123.878348,149.136749,150.324143,54.585165,14.368224,133.400715,4.754998,65.514823,61.522008,122.890332,136.869167,120.575079,132.390400,66.819583,127.919207,-0.063377,0.037731,32.025740,-235.682208,134.433574,4.508661,28.433814,11.123021,5.242463,270.576924,20.637649,721241.134717,1.005068,15.156188,27.819852,2.307573,0.073563,0.051996,99.251740,79.380419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934189,68.263359,78.926812,100.000000,25.203525,52.493671,59.276212,63.702441,0.000000,45.113924,48.044697,0.210231,28.831926,97.830652,75.430611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.170999,65.124098,138.621692,123.878348,149.163501,150.342055,54.553627,14.372219,133.334923,4.753896,65.545767,61.676258,122.891923,136.822124,120.599800,132.499517,66.797386,127.953729,-0.063398,0.037736,32.025740,-235.677885,134.993615,4.507619,28.455595,11.060563,21.913850,1131.683646,20.591532,721311.569237,1.002734,15.062350,27.856234,2.303494,0.073208,0.050909,99.287322,79.408201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915937,68.282930,78.937364,100.000000,25.198285,52.493671,59.276212,63.741287,0.000000,45.113924,48.044916,0.210998,28.800823,98.408019,75.421500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.245084,65.169884,138.630769,123.905897,149.187934,150.345910,54.582643,14.366511,133.383639,4.751092,65.600039,61.639362,122.900228,136.799076,120.617929,132.389013,66.824046,128.029967,-0.063385,0.037729,32.025740,-235.684737,134.814959,4.505121,28.456046,11.077007,36.671884,1892.817127,20.626164,721440.326672,1.004325,15.145955,27.813280,2.306085,0.073221,0.050838,99.294551,79.427497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940554,68.255176,78.965293,100.000000,25.193600,52.493671,59.276212,63.710078,0.000000,45.113924,48.045360,0.210546,28.814058,98.111921,75.430142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.344221,65.200776,138.657046,123.928437,149.205212,150.339345,54.594821,14.370364,133.394193,4.746421,65.402870,61.585712,122.929713,136.862638,120.648282,132.382273,66.836978,128.012436,-0.063278,0.037745,32.025740,-235.679087,134.516968,4.500024,28.433346,11.123796,26.970853,1391.788444,20.600763,721546.161209,1.003871,15.090697,27.852958,2.303796,0.075100,0.051867,99.338698,79.405358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940738,68.269498,78.973527,100.000000,25.189760,52.493671,59.276212,63.671800,0.000000,45.113924,48.045832,0.211225,28.794332,97.634844,75.430347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.314345,65.184778,138.655111,123.935951,149.204709,150.341190,54.595294,14.370364,133.420997,4.741785,65.276717,61.670342,122.918358,136.904843,120.649045,132.391725,66.822210,128.025005,-0.063330,0.037740,32.025740,-235.682191,134.874612,4.495026,28.393841,11.159532,10.286752,530.827032,20.570923,721524.286973,1.002107,15.070146,27.864890,2.301113,0.073954,0.051065,99.366190,79.427329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916619,68.264902,78.968820,100.000000,25.186782,52.493671,59.276212,63.618522,0.000000,45.113924,48.046073,0.210682,28.800949,97.702676,75.428395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.292094,65.142302,138.636551,123.898105,149.182684,150.334548,54.706026,14.373932,133.440581,4.738193,65.256398,61.627778,122.924680,136.901213,120.626381,132.465211,66.805122,127.967031,-0.063453,0.037710,32.025740,-235.677970,134.986191,4.491582,28.391208,11.164653,31.086120,1600.889452,20.530590,721442.367618,1.000080,15.012366,27.843087,2.297768,0.073746,0.051240,99.379413,79.424442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893425,68.225058,78.952793,100.000000,25.181809,52.493671,59.276212,63.627770,0.000000,45.113924,48.046198,0.209872,28.788040,97.197841,75.434404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.094541,65.142302,138.622691,123.898105,149.182150,150.355319,54.566672,14.373218,133.423524,4.736018,65.364680,61.459428,122.899444,136.854368,120.630468,132.486336,66.774023,127.920284,-0.063571,0.037703,32.025740,-235.678030,135.062814,4.490001,28.427125,11.167087,59.520078,3073.024484,20.543424,721485.345621,1.000595,15.023079,27.864216,2.298875,0.073531,0.051087,99.383954,79.394206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892356,68.226483,78.960316,100.000000,25.176756,52.493671,59.276212,63.636142,0.000000,45.113924,48.046130,0.210366,28.844222,97.509374,75.437080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.166492,65.140371,138.614571,123.885027,149.154857,150.398536,54.536887,14.368081,133.358078,4.733811,65.454830,61.571733,122.884655,136.878676,120.621516,132.434913,66.788844,127.965098,-0.063760,0.037698,32.025740,-235.680553,135.231767,4.487922,28.446562,11.152843,18.871996,974.894218,20.547162,721433.290397,0.998820,15.000503,27.851958,2.299415,0.075767,0.051102,99.383389,79.401015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872895,68.221144,78.960969,100.000000,25.169314,52.493671,59.276212,63.739050,0.000000,45.113924,48.046288,0.210636,28.762202,97.903348,75.427253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.277050,65.164643,138.671059,123.902001,149.198191,150.396152,54.583698,14.366511,133.449668,4.728408,65.509345,61.630915,122.920945,136.898863,120.659870,132.491527,66.819490,127.923861,-0.063999,0.037684,32.025740,-235.683430,134.916443,4.482418,28.446039,11.117630,22.106110,1140.983483,20.639537,721770.187312,1.005203,15.177429,27.859386,2.306743,0.073655,0.051140,99.418522,79.445988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916045,68.279712,78.981330,100.000000,25.166938,52.493671,59.276212,63.699373,0.000000,45.113924,48.046670,0.211999,28.837551,98.112547,75.441351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.183509,65.176504,138.684047,123.928159,149.174670,150.380948,54.704686,14.370221,133.481980,4.724075,65.305503,61.565915,122.901571,136.920568,120.649064,132.443736,66.800751,127.956138,-0.064196,0.037687,32.025740,-235.680536,134.800721,4.478237,28.419805,11.072842,10.572590,544.486167,20.610358,721877.331547,1.004686,15.111008,27.867257,2.303850,0.073724,0.051333,99.373598,79.454195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906667,68.256189,78.960801,100.000000,25.165422,52.493671,59.276212,63.639502,0.000000,45.113924,48.046868,0.211316,28.781350,97.848045,75.421994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.057617,65.134855,138.626708,123.959604,149.134377,150.385055,54.557169,14.364941,133.379781,4.719954,65.312422,61.625447,122.943800,136.926084,120.660843,132.487512,66.811869,128.039171,-0.064096,0.037748,32.025740,-235.686797,134.995311,4.474418,28.437348,11.089015,21.861807,1128.922757,20.569954,721742.061103,1.001812,15.036302,27.815731,2.300561,0.073556,0.051881,99.391527,79.449967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907104,68.246232,78.959445,100.000000,25.163332,52.493671,59.276212,63.686114,0.000000,45.113924,48.047151,0.210096,28.805908,97.028482,75.433722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
