OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, November 20, 2020
12:25:38 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.224436,65.745273,140.213756,139.787603,115.751771,118.116241,54.599841,14.362658,136.747741,4.340527,65.563341,51.048316,138.393452,139.233786,136.669192,136.015017,67.015334,133.321480,-0.065436,0.038329,32.025740,-235.691204,131.734584,4.111056,28.879634,11.109390,26.784651,1382.052678,20.544433,573540.320869,0.964917,25.319404,30.343077,2.796719,0.076353,0.051257,108.429934,86.898046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817730,68.580017,80.399285,100.000000,27.438235,30.886076,66.532968,71.043481,0.000000,42.958055,42.335042,0.210186,29.133160,97.555963,75.447939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.012404,65.717412,140.219242,139.783976,115.767592,118.110125,54.566156,14.360375,136.835512,4.338794,65.559623,50.922580,138.413714,139.102598,136.673700,136.062931,67.017842,133.300751,-0.065260,0.038370,32.025740,-235.688586,131.867885,4.109631,28.791231,11.190869,5.527708,285.398538,20.598655,573592.578393,0.968434,25.450568,30.339883,2.803591,0.073006,0.051670,108.478388,86.906193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832148,68.596517,80.410772,100.000000,27.455000,30.886076,66.532968,70.933012,0.000000,42.958055,42.335938,0.210141,29.131609,97.687714,75.446908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.973259,65.704723,140.215449,139.758028,115.738991,118.101728,54.542876,14.369793,136.800476,4.336256,65.588651,50.924852,138.379968,139.147351,136.657990,135.954190,67.021621,133.224631,-0.065205,0.038392,32.025740,-235.682761,132.444117,4.107436,28.754792,11.211208,19.014730,982.159715,20.499893,573364.539155,0.964186,25.246598,30.311040,2.791744,0.073158,0.051072,108.497081,86.874083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817702,68.588301,80.417772,100.000000,27.475956,30.886076,66.532968,71.030710,0.000000,42.958055,42.336631,0.210411,29.133574,97.532145,75.443166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.131833,65.704723,140.208889,139.758028,115.698513,118.087749,54.559883,14.371363,136.728172,4.334153,65.583400,51.011051,138.395774,139.127164,136.643773,135.876226,67.032997,133.288559,-0.065187,0.038402,32.025740,-235.682008,131.642946,4.105840,28.840184,11.209296,54.849718,2832.245909,20.594914,573416.276433,0.969139,25.437164,30.298355,2.803689,0.072573,0.050590,108.541679,86.879504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833952,68.594580,80.427742,100.000000,27.497264,30.886076,66.532968,71.039156,0.000000,42.958055,42.337407,0.211816,29.133863,98.005178,75.445246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.017718,65.695896,140.133091,139.739334,115.742768,118.060250,54.557281,14.363229,136.688494,4.331351,65.550026,50.943628,138.369176,139.078461,136.634842,135.814635,67.022768,133.264917,-0.065113,0.038421,32.025740,-235.689326,132.062614,4.103198,28.799435,11.236450,21.439758,1107.126266,20.610159,573370.821898,0.970282,25.464878,30.257193,2.805810,0.073582,0.050656,108.602596,86.878459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803545,68.577466,80.438576,100.000000,27.523958,30.886076,66.532968,70.960900,0.000000,42.958055,42.338476,0.212366,29.109648,97.951927,75.445007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.041569,65.685690,140.098112,139.708085,115.699850,118.043455,54.563871,14.363229,136.687677,4.330070,65.599721,50.959384,138.373604,139.004684,136.645061,135.830770,67.046069,133.162402,-0.064930,0.038393,32.025740,-235.687039,132.154146,4.102479,28.725997,11.193934,-1.415403,-73.081091,20.534141,573181.176483,0.966508,25.301357,30.277213,2.796804,0.073914,0.050566,108.685160,86.869089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830769,68.604282,80.457009,100.000000,27.538459,30.886076,66.532968,70.989307,0.000000,42.958055,42.339246,0.211908,29.125100,96.943102,75.442041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.965623,65.684035,140.081420,139.698320,115.693056,118.032749,54.579456,14.364370,136.625568,4.327772,65.623353,51.083328,138.361712,138.980797,136.643162,135.833704,67.047757,133.143628,-0.065009,0.038364,32.025740,-235.687531,131.841697,4.100477,28.844799,11.112942,15.601500,805.317514,20.570115,573126.986802,0.968720,25.410165,30.275832,2.801669,0.072574,0.051177,108.661759,86.826390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827060,68.620937,80.492690,100.000000,27.556227,30.886076,66.532968,70.964912,0.000000,42.958055,42.340070,0.210953,29.063544,96.861839,75.439876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.936853,65.687897,140.016314,139.682975,115.689803,118.017949,54.552871,14.364370,136.560357,4.324543,65.671521,50.871672,138.364473,138.929268,136.652481,135.838594,67.055789,133.036216,-0.064786,0.038360,32.025740,-235.687531,132.036019,4.097716,28.810848,11.155169,35.731791,1845.300776,20.550697,572961.135307,0.967935,25.375355,30.202172,2.799635,0.076645,0.050910,108.659494,86.849294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844587,68.622259,80.501007,100.000000,27.574442,30.886076,66.532968,70.995787,0.000000,42.958055,42.340883,0.211771,29.044522,96.979456,75.440123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.993080,65.687897,139.916941,139.682975,115.729250,118.013741,54.572587,14.364656,136.602645,4.321445,65.629239,50.937907,138.328713,138.923337,136.612017,135.844909,67.056170,133.058049,-0.064799,0.038346,32.025740,-235.686265,132.069262,4.094772,28.686240,11.204626,1.190829,61.475916,20.581147,572949.003082,0.969176,25.452073,30.191258,2.803556,0.073749,0.050831,108.641596,86.871637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828797,68.617687,80.487447,100.000000,27.587547,30.886076,66.532968,71.002969,0.000000,42.958055,42.341731,0.209782,29.039600,97.562809,75.438913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.992094,65.685690,139.919339,139.681301,115.728492,118.027254,54.551233,14.361088,136.501179,4.319612,65.604138,50.927680,138.346773,138.913553,136.608150,135.825533,67.043432,132.993266,-0.064877,0.038347,32.025740,-235.691303,131.828788,4.093413,28.705298,11.202841,15.002566,774.802426,20.582488,572881.287070,0.970148,25.485650,30.130424,2.803867,0.073429,0.050698,108.654062,86.893770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850805,68.622245,80.508105,100.000000,27.598756,30.886076,66.532968,70.965873,0.000000,42.958055,42.342544,0.209469,29.064554,97.192291,75.443303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.998285,65.666657,139.970492,139.684370,115.709772,118.037759,54.557104,14.368509,136.530173,4.318112,65.592304,50.835364,138.334777,138.914921,136.593430,135.748856,67.067757,133.108752,-0.064668,0.038355,32.025740,-235.683556,131.746308,4.092248,28.736563,11.221106,28.212870,1456.887299,20.541532,572825.521219,0.968569,25.427591,30.140778,2.798726,0.072902,0.051081,108.614532,86.904523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846153,68.630476,80.499264,100.000000,27.614339,30.886076,66.532968,70.956392,0.000000,42.958055,42.343368,0.213102,29.058370,97.918312,75.441683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.913489,65.665553,139.975897,139.669582,115.724794,118.027109,54.565558,14.365227,136.475572,4.315994,65.629794,50.842315,138.348367,138.909348,136.577375,135.756820,67.072965,133.016014,-0.064636,0.038347,32.025740,-235.692065,131.669441,4.089967,28.693669,11.185947,14.578719,752.715315,20.544789,572916.222876,0.969075,25.426401,30.121661,2.798829,0.074647,0.050066,108.626248,86.901475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840478,68.619396,80.526933,100.000000,27.637596,30.886076,66.532968,70.979853,0.000000,42.958055,42.344321,0.209291,29.043909,98.080136,75.441496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.934636,65.657554,139.894793,139.664281,115.785608,118.016729,54.598455,14.365227,136.539639,4.313969,65.575755,50.776365,138.295467,138.894299,136.577540,135.751441,67.078601,133.002138,-0.064641,0.038372,32.025740,-235.683244,132.387340,4.087992,28.676269,11.190004,1.166049,60.168127,20.549921,572881.082812,0.968878,25.400978,30.154118,2.799506,0.073222,0.050389,108.675292,86.901695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848136,68.632875,80.511989,100.000000,27.655596,30.886076,66.532968,70.980870,0.000000,42.958055,42.345114,0.211497,29.082440,96.432279,75.441998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.055258,65.657554,139.872291,139.664281,115.770311,117.992641,54.600655,14.367082,136.546561,4.310840,65.546478,50.824840,138.315896,138.844461,136.560632,135.627966,67.082066,133.059495,-0.064710,0.038389,32.025740,-235.685473,131.850608,4.084902,28.747327,11.177707,17.322624,893.811270,20.587655,572867.083797,0.970438,25.487446,30.103315,2.804370,0.072813,0.050830,108.719485,86.882298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835307,68.634590,80.510483,100.000000,27.667765,30.886076,66.532968,70.960979,0.000000,42.958055,42.345860,0.209917,29.034822,98.368544,75.445544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.990682,65.638245,139.821540,139.675720,115.730740,117.978943,54.599119,14.368652,136.422938,4.307349,65.517468,50.787912,138.299059,138.750661,136.567652,135.718033,67.085384,133.019439,-0.064773,0.038378,32.025740,-235.677696,131.824115,4.080977,28.735770,11.215138,28.713338,1481.589989,20.563958,572778.823655,0.969299,25.457596,30.090855,2.801558,0.073192,0.050772,108.720267,86.870080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849108,68.612235,80.485059,100.000000,27.678859,30.886076,66.532968,70.888958,0.000000,42.958055,42.346525,0.210276,29.024022,97.230301,75.442484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.945967,65.622798,139.831600,139.686881,115.693396,117.972377,54.570054,14.365369,136.343657,4.303470,65.559900,50.821179,138.304595,138.726603,136.552773,135.570352,67.089726,132.941229,-0.064615,0.038236,32.025740,-235.684735,131.177334,4.077420,28.659267,11.219664,7.174656,370.404855,20.501529,572581.154199,0.966507,25.333101,30.115594,2.794358,0.073536,0.050489,108.730759,86.869442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850935,68.619465,80.471300,100.000000,27.692219,30.886076,66.532968,70.915569,0.000000,42.958055,42.347292,0.209782,29.066700,97.665061,75.449226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.083249,65.613695,139.829984,139.683254,115.698224,117.960952,54.603892,14.363229,136.273853,4.299955,65.555321,50.811403,138.319757,138.716610,136.565272,135.718804,67.112600,132.908889,-0.064586,0.038248,32.025740,-235.686876,131.619801,4.074081,28.677676,11.151887,19.407761,1001.340627,20.520191,572516.336885,0.967740,25.380414,30.092580,2.796952,0.073648,0.051536,108.748204,86.871861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841972,68.624631,80.464720,100.000000,27.706786,30.886076,66.532968,70.931567,0.000000,42.958055,42.347948,0.208891,29.021768,97.586968,75.444581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.886396,65.613695,139.818686,139.683254,115.665236,117.956628,54.538554,14.365798,136.337221,4.296843,65.546721,50.834277,138.276998,138.752714,136.530895,135.616251,67.096048,132.857098,-0.064641,0.038253,32.025740,-235.683653,132.028146,4.070860,28.644139,11.158018,38.209101,1973.754766,20.539946,572477.341779,0.969111,25.411137,30.049768,2.799658,0.073475,0.051524,108.771719,86.869110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822361,68.595041,80.427108,100.000000,27.723919,30.886076,66.532968,70.850949,0.000000,42.958055,42.348634,0.211270,28.995660,97.910754,75.440405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.816810,65.609833,139.757639,139.664281,115.627338,117.957470,54.551611,14.369365,136.311533,4.293813,65.571642,50.793986,138.282369,138.725855,136.547840,135.548271,67.084042,132.834548,-0.064510,0.038225,32.025740,-235.680086,131.590206,4.067803,28.650630,11.193357,1.806565,93.298794,20.474533,572272.252081,0.965490,25.260387,30.010983,2.791951,0.073604,0.050867,108.751539,86.892773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822763,68.611236,80.428404,100.000000,27.732386,30.886076,66.532968,70.946129,0.000000,42.958055,42.349346,0.210366,29.051879,98.015493,75.444624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.871133,65.613419,139.678793,139.646704,115.530713,117.959014,54.516781,14.361231,136.232467,4.287091,65.616958,50.748167,138.281057,138.584726,136.561171,135.490918,67.103359,132.835392,-0.064439,0.038205,32.025740,-235.690670,131.629714,4.061589,28.651820,11.216815,12.060309,623.244156,20.562174,572408.382637,0.970786,25.463590,30.002045,2.802742,0.073269,0.051053,108.746140,86.876662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837136,68.615637,80.447014,100.000000,27.747321,30.886076,66.532968,70.981351,0.000000,42.958055,42.350347,0.208980,29.041114,97.326450,75.441265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.899049,65.610937,139.699469,139.653400,115.540107,117.947578,54.533506,14.363942,136.283392,4.281377,65.568246,50.808868,138.284141,138.637494,136.541138,135.425178,67.096033,132.802517,-0.064374,0.038045,32.025740,-235.684529,131.810105,4.056145,28.731190,11.199289,54.404103,2810.594727,20.585090,572475.485171,0.972034,25.531707,30.002950,2.805431,0.073069,0.050733,108.753445,86.872350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820939,68.625205,80.404139,100.000000,27.758002,30.886076,66.532968,70.948007,0.000000,42.958055,42.351084,0.211634,29.010986,97.853726,75.438299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.907385,65.591352,139.688807,139.660933,115.542685,117.942156,54.566462,14.364656,136.129658,4.277873,65.502460,50.779206,138.272989,138.575391,136.533430,135.454413,67.101524,132.776622,-0.064618,0.037780,32.025740,-235.687082,131.871187,4.052460,28.676143,11.159568,26.230719,1354.298479,20.549157,572412.030655,0.971517,25.479095,29.984049,2.800794,0.073555,0.050984,108.701916,86.884634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823847,68.633517,80.429631,100.000000,27.771017,30.886076,66.532968,70.928904,0.000000,42.958055,42.351803,0.211225,29.043801,98.330927,75.449124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.759352,65.591352,139.643145,139.660933,115.488163,117.931334,54.557663,14.365512,136.243939,4.275142,65.487834,50.751636,138.270044,138.593424,136.511593,135.503511,67.098899,132.826287,-0.064552,0.037545,32.025740,-235.686226,131.235888,4.049751,28.732163,11.134849,29.530102,1524.892352,20.537287,572351.642427,0.970525,25.447753,29.975190,2.799642,0.073184,0.050121,108.683533,86.888985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804875,68.639062,80.406962,100.000000,27.784272,30.886076,66.532968,70.922731,0.000000,42.958055,42.352404,0.211543,29.036553,97.041522,75.442749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.777115,65.562389,139.633935,139.634986,115.458809,117.896018,54.540861,14.365940,136.129308,4.272007,65.486087,50.805343,138.274646,138.616427,136.530850,135.526593,67.114212,132.736117,-0.064723,0.037356,32.025740,-235.686941,131.985704,4.046982,28.718064,11.144387,62.727005,3240.130919,20.530097,572277.640305,0.969668,25.419552,29.956947,2.798961,0.074799,0.051046,108.674317,86.893779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816080,68.649438,80.419580,100.000000,27.793339,30.886076,66.532968,70.998334,0.000000,42.958055,42.352928,0.209827,29.007614,97.195507,75.444547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.719172,65.546115,139.584701,139.620478,115.394654,117.872303,54.621124,14.364799,136.083384,4.266093,65.443413,50.619997,138.257754,138.544126,136.532035,135.400936,67.132942,132.753421,-0.064914,0.037333,32.025740,-235.685633,131.555292,4.041407,28.629751,11.194944,28.313591,1460.374737,20.589154,572322.815576,0.972891,25.572718,29.984027,2.806370,0.073862,0.051303,108.610000,86.903134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815695,68.666508,80.406871,100.000000,27.803500,30.886076,66.532968,70.988144,0.000000,42.958055,42.353603,0.210141,29.024346,97.328490,75.435401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.659009,65.530944,139.557900,139.609038,115.337750,117.849476,54.587698,14.360946,136.184131,4.260858,65.514143,50.632226,138.247714,138.414966,136.496149,135.356338,67.100776,132.541926,-0.065124,0.037326,32.025740,-235.688342,131.510486,4.036520,28.623747,11.197757,33.704897,1739.515138,20.571918,572060.880374,0.972447,25.525357,29.924310,2.805183,0.073613,0.050432,108.575749,86.909534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796120,68.651502,80.389954,100.000000,27.807726,30.886076,66.532968,71.019941,0.000000,42.958055,42.354161,0.213148,29.015277,98.042231,75.442152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.771471,65.530944,139.539147,139.609038,115.275924,117.832708,54.572475,14.367795,136.001393,4.256099,65.525551,50.606588,138.242255,138.411674,136.481428,135.276320,67.130973,132.671369,-0.065061,0.037321,32.025740,-235.683616,131.687021,4.032310,28.671617,11.197180,61.842942,3192.614567,20.586523,571914.423911,0.972020,25.569112,29.914103,2.807462,0.073693,0.051171,108.559288,86.941079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804350,68.660980,80.389765,100.000000,27.819424,30.886076,66.532968,71.051566,0.000000,42.958055,42.354714,0.209693,28.971950,97.965245,75.440652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.760140,65.535633,139.482979,139.602342,115.238960,117.808391,54.552069,14.367653,136.109937,4.247620,65.503583,50.644943,138.238053,138.440649,136.467195,135.242604,67.135539,132.669431,-0.065276,0.037360,32.025740,-235.690293,132.049906,4.025453,28.636350,11.162255,24.164177,1247.931601,20.605181,571886.652352,0.973677,25.616329,29.842043,2.810324,0.073270,0.051297,108.558482,86.941880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805627,68.663504,80.370076,100.000000,27.828318,30.886076,66.532968,71.001846,0.000000,42.958055,42.355597,0.208625,28.984733,96.670628,75.443626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.654651,65.526806,139.414602,139.615456,115.222636,117.785562,54.564538,14.359661,136.048174,4.241135,65.421118,50.610637,138.223729,138.436420,136.461318,135.325066,67.133019,132.594511,-0.065321,0.037368,32.025740,-235.693057,131.704502,4.019196,28.588840,11.167538,-1.114287,-57.532927,20.548168,571670.404608,0.971404,25.499756,29.875651,2.803597,0.073544,0.051698,108.526300,86.923551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791811,68.644283,80.337260,100.000000,27.833390,30.886076,66.532968,71.002098,0.000000,42.958055,42.356184,0.209962,29.004224,97.991751,75.438282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.795288,65.501981,139.412317,139.616293,115.240410,117.759662,54.558930,14.366654,135.989955,4.236930,65.444418,50.694625,138.243486,138.425746,136.468786,135.288380,67.142277,132.600198,-0.065255,0.037355,32.025740,-235.683451,131.807432,4.015159,28.717306,11.131946,15.694124,810.403362,20.541198,571556.423296,0.971820,25.516181,29.870130,2.803107,0.072765,0.051238,108.562526,86.895170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799447,68.652751,80.322190,100.000000,27.840218,30.886076,66.532968,71.056256,0.000000,42.958055,42.356817,0.208581,28.968903,98.460008,75.434813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.714735,65.495637,139.419589,139.605690,115.255381,117.742861,54.616490,14.362943,136.065839,4.233685,65.421271,50.467400,138.199069,138.389645,136.455104,135.223553,67.107780,132.549800,-0.065381,0.037351,32.025740,-235.691082,131.158592,4.012058,28.634799,11.188670,21.694021,1119.041681,20.575105,571501.246237,0.973645,25.616713,29.835725,2.807685,0.073175,0.050724,108.669772,86.891969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785112,68.643401,80.289858,100.000000,27.845587,30.886076,66.532968,70.984460,0.000000,42.958055,42.357270,0.209693,29.008732,97.994632,75.440933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.853721,65.495637,139.370617,139.605690,115.241486,117.724531,54.602984,14.364228,135.998643,4.227846,65.470471,50.694148,138.237059,138.385859,136.489325,135.114989,67.160129,132.381478,-0.065628,0.037345,32.025740,-235.686203,131.816917,4.006409,28.591995,11.196531,-1.917723,-98.946261,20.504415,571231.121399,0.970462,25.446133,29.829270,2.799709,0.073359,0.051511,108.724854,86.930518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824082,68.671573,80.280328,100.000000,27.856378,30.886076,66.532968,71.026524,0.000000,42.958055,42.357830,0.210276,28.997679,98.304554,75.435768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.801169,65.494533,139.367229,139.590624,115.159230,117.710807,54.593725,14.366511,135.954837,4.222967,65.434775,50.519049,138.221238,138.312893,136.440319,135.184094,67.148822,132.508477,-0.065898,0.037347,32.025740,-235.685880,131.784611,4.001307,28.638243,11.101817,25.967872,1340.058104,20.539198,571266.087889,0.971003,25.523233,29.838921,2.804392,0.073349,0.051214,108.732332,86.913772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798677,68.656137,80.279032,100.000000,27.863057,30.886076,66.532968,70.953283,0.000000,42.958055,42.358419,0.210186,28.969083,97.948975,75.430594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.742673,65.490396,139.333964,139.576953,115.081452,117.697062,54.569888,14.361374,135.934173,4.219403,65.460257,50.628755,138.212359,138.289597,136.438744,135.160703,67.151948,132.480975,-0.065958,0.037308,32.025740,-235.689057,131.768052,3.997258,28.600163,11.146677,13.192273,681.077513,20.465241,570972.206392,0.968131,25.379321,29.703537,2.795591,0.073751,0.051176,108.749206,86.895672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806951,68.639891,80.257512,100.000000,27.867457,30.886076,66.532968,70.981912,0.000000,42.958055,42.359013,0.212917,29.007794,97.325643,75.430091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.769991,65.484052,139.315475,139.575000,115.050281,117.684863,54.546926,14.368652,136.044253,4.216652,65.450146,50.643018,138.198075,138.291314,136.436377,135.131637,67.133046,132.421161,-0.066024,0.037299,32.025740,-235.681943,131.421765,3.994033,28.572703,11.163986,2.506953,129.480969,20.486232,570963.172859,0.969297,25.432596,29.777502,2.798473,0.073566,0.050859,108.768495,86.919102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802321,68.627780,80.253655,100.000000,27.871314,30.886076,66.532968,71.012985,0.000000,42.958055,42.359577,0.210908,28.973789,97.467150,75.434131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.678841,65.481293,139.315265,139.560213,114.968507,117.676757,54.605557,14.365655,135.876675,4.210199,65.457176,50.643107,138.197417,138.218302,136.422226,135.078280,67.171330,132.360541,-0.066068,0.037266,32.025740,-235.689677,131.550927,3.987795,28.584981,11.200479,34.389056,1774.244214,20.505764,570918.529733,0.970845,25.489041,29.760811,2.801095,0.073161,0.051072,108.912166,86.936990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795377,68.625821,80.230684,100.000000,27.878615,30.886076,66.532968,71.002366,0.000000,42.958055,42.360317,0.210908,28.909330,96.308504,75.435188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.741535,65.481293,139.326419,139.560213,114.871072,117.667613,54.664031,14.367367,135.876916,4.204338,65.460813,50.627114,138.200968,138.234737,136.426941,135.113077,67.166659,132.369272,-0.066042,0.037263,32.025740,-235.684371,131.709272,3.981994,28.653948,11.183982,61.879029,3189.127129,20.488023,570874.184668,0.970554,25.454397,29.750204,2.799186,0.072843,0.050321,108.957719,86.937714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819575,68.639634,80.246582,100.000000,27.886438,30.886076,66.532968,71.051946,0.000000,42.958055,42.360880,0.210772,28.973771,97.142206,75.441751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.784668,65.475225,139.242817,139.525059,114.823276,117.652372,54.592342,14.363657,135.864544,4.199989,65.451944,50.495241,138.162208,138.121589,136.382311,135.090298,67.174815,132.414861,-0.066123,0.037286,32.025740,-235.685141,132.017358,3.977198,28.620032,11.152140,26.842919,1385.249497,20.528028,570800.756260,0.971383,25.546107,29.682000,2.804318,0.073492,0.050925,108.954382,86.927784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807614,68.627255,80.243136,100.000000,27.886286,30.886076,66.532968,71.021869,0.000000,42.958055,42.361419,0.211134,28.945445,97.331887,75.434847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.662276,65.470811,139.181676,139.511109,114.797093,117.626935,54.565578,14.363229,135.807730,4.196035,65.482790,50.617778,138.175593,138.260044,136.398425,134.993061,67.186659,132.386029,-0.066000,0.037319,32.025740,-235.687692,131.465453,3.973300,28.753493,11.053117,31.693023,1636.345078,20.499363,570727.994798,0.968932,25.481116,29.690982,2.801008,0.073404,0.051487,108.977184,86.938547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815843,68.633408,80.244552,100.000000,27.892794,30.886076,66.532968,71.001662,0.000000,42.958055,42.361991,0.209872,28.962826,97.258533,75.445271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.588305,65.463640,139.199358,139.525896,114.787738,117.597167,54.555599,14.370650,135.874151,4.191685,65.378140,50.621138,138.149346,138.256341,136.385994,134.965278,67.155193,132.368310,-0.065950,0.037318,32.025740,-235.682722,131.331252,3.969083,28.720498,11.079477,60.011684,3099.034964,20.464700,570600.673163,0.969144,25.430371,29.705325,2.796902,0.072828,0.050916,108.882095,86.946035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790392,68.622499,80.212330,100.000000,27.894041,30.886076,66.532968,71.068249,0.000000,42.958055,42.362530,0.209425,28.964143,96.927536,75.428344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.584000,65.463640,139.188709,139.525896,114.751854,117.573527,54.621066,14.367082,135.827273,4.186421,65.389212,50.509387,138.171907,138.125014,136.367362,135.055097,67.182552,132.415511,-0.065785,0.037326,32.025740,-235.682042,131.790892,3.963983,28.554366,11.158180,25.580827,1319.424092,20.507063,570518.806122,0.972012,25.552808,29.679253,2.802563,0.072747,0.050612,108.840311,86.945516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799810,68.635243,80.199507,100.000000,27.898277,30.886076,66.532968,71.109611,0.000000,42.958055,42.363047,0.212411,28.940865,97.712281,75.430918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.654807,65.451779,139.224029,139.542078,114.745559,117.547867,54.563591,14.365227,135.868892,4.181055,65.408842,50.658923,138.173734,138.233415,136.401187,134.992125,67.212678,132.291388,-0.065819,0.037339,32.025740,-235.683571,132.329419,3.958432,28.560189,11.179907,26.524839,1369.556023,20.537950,570479.612804,0.973511,25.622417,29.701973,2.807101,0.073335,0.050998,108.817836,86.933872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832533,68.635971,80.220161,100.000000,27.903454,30.886076,66.532968,71.119787,0.000000,42.958055,42.363527,0.211816,28.930732,98.068378,75.433986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.671699,65.437711,139.190836,139.538451,114.759785,117.524870,54.565088,14.363800,135.857985,4.176444,65.427820,50.548338,138.166125,138.179804,136.366578,134.967066,67.191786,132.321467,-0.065963,0.037339,32.025740,-235.685488,131.918789,3.953296,28.607934,11.189751,46.434375,2397.478559,20.534310,570307.026132,0.972241,25.626888,29.697908,2.807130,0.073704,0.050850,108.842766,86.919555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823065,68.635229,80.190153,100.000000,27.910676,30.886076,66.532968,71.086926,0.000000,42.958055,42.364070,0.209336,28.948943,96.672351,75.438206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.599307,65.444331,139.095938,139.534545,114.674377,117.514232,54.538709,14.363086,135.746298,4.169219,65.456362,50.497919,138.144025,138.042006,136.378734,134.963256,67.191741,132.271291,-0.065937,0.037345,32.025740,-235.685875,132.065735,3.946911,28.589002,11.162003,62.378531,3222.257796,20.501901,570052.075948,0.971506,25.541524,29.606512,2.803838,0.072904,0.050917,108.862172,86.927648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828274,68.663713,80.224959,100.000000,27.909756,30.886076,66.532968,71.095770,0.000000,42.958055,42.364687,0.210591,28.978278,96.790897,75.447266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.576994,65.444056,139.109705,139.546821,114.607114,117.504299,54.555867,14.362658,135.753061,4.162311,65.452408,50.422932,138.132879,137.980561,136.347903,134.903178,67.197758,132.247683,-0.065772,0.037225,32.025740,-235.690387,131.731484,3.940896,28.562768,11.136490,26.895331,1388.882245,20.484499,569955.871060,0.970893,25.509934,29.642255,2.802216,0.072976,0.050779,108.877434,86.913187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805429,68.659149,80.189475,100.000000,27.912230,30.886076,66.532968,71.128636,0.000000,42.958055,42.365261,0.208625,28.909583,97.854826,75.428864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.618976,65.444056,139.073120,139.546821,114.560214,117.508085,54.589723,14.367510,135.687145,4.156477,65.491360,50.487073,138.142419,138.035797,136.343973,134.895154,67.218996,132.179566,-0.065633,0.036969,32.025740,-235.685208,131.768804,3.934758,28.647475,11.084941,33.044473,1705.367301,20.502597,569957.955553,0.972842,25.591684,29.617525,2.804393,0.073667,0.050708,108.880222,86.914417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835265,68.679848,80.208345,100.000000,27.914373,30.886076,66.532968,71.145462,0.000000,42.958055,42.365793,0.210141,28.918093,97.357301,75.437643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.617384,65.452606,139.095311,139.560771,114.519903,117.502783,54.626643,14.362230,135.735962,4.151495,65.503967,50.368087,138.147667,138.009251,136.342294,134.956206,67.210435,132.110949,-0.065468,0.036734,32.025740,-235.689671,131.799093,3.929671,28.653407,11.167303,60.002489,3094.530356,20.513012,569908.773104,0.972931,25.614581,29.599848,2.805933,0.073417,0.050632,108.834352,86.918661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840519,68.700895,80.196222,100.000000,27.916164,30.886076,66.532968,71.130735,0.000000,42.958055,42.366382,0.210862,28.902821,98.324904,75.427457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.585170,65.455365,139.052962,139.573884,114.501274,117.488812,54.584627,14.358662,135.675028,4.147532,65.429373,50.420723,138.152372,138.026622,136.341614,134.904886,67.240797,132.205652,-0.065433,0.036641,32.025740,-235.692586,131.423523,3.925556,28.532351,11.190292,21.059168,1086.928184,20.489112,569853.440150,0.971460,25.570985,29.544959,2.802821,0.073334,0.050775,108.783921,86.916605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829397,68.708473,80.199480,100.000000,27.919415,30.886076,66.532968,71.139353,0.000000,42.958055,42.366926,0.212182,28.924440,97.501695,75.426801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.676006,65.429712,139.071930,139.582812,114.465025,117.468198,54.556024,14.362943,135.590073,4.139747,65.374760,50.496964,138.140230,138.074417,136.336768,134.865978,67.216733,132.115254,-0.065334,0.036629,32.025740,-235.688631,131.940612,3.918345,28.564336,11.117648,16.391135,846.440228,20.492614,569859.360126,0.970815,25.581188,29.519608,2.803358,0.073284,0.051785,108.782804,86.872742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834978,68.691613,80.177005,100.000000,27.917559,30.886076,66.532968,71.163393,0.000000,42.958055,42.367490,0.211361,28.917173,97.184822,75.430330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.426890,65.429712,139.054678,139.582812,114.437042,117.445048,54.581537,14.363657,135.572644,4.132334,65.406371,50.482733,138.151370,137.958494,136.357185,134.866691,67.258894,132.145840,-0.065355,0.036634,32.025740,-235.687918,131.363581,3.910836,28.575732,11.141412,35.947632,1855.472472,20.498768,569749.187976,0.972143,25.617398,29.536046,2.804326,0.073218,0.052014,108.757119,86.889948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833717,68.719027,80.194346,100.000000,27.922401,30.886076,66.532968,71.123629,0.000000,42.958055,42.367861,0.210096,28.958084,96.609287,75.440839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.550951,65.410956,139.019428,139.578627,114.398853,117.423635,54.582219,14.366368,135.601016,4.125804,65.389763,50.382784,138.147490,138.085367,136.353682,134.942254,67.231804,132.158836,-0.065266,0.036659,32.025740,-235.685370,131.460598,3.904254,28.534117,11.133533,14.684519,757.946473,20.455179,569607.400989,0.970474,25.497465,29.515438,2.799580,0.073319,0.050218,108.771375,86.890321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856533,68.712341,80.204152,100.000000,27.924611,30.886076,66.532968,71.263807,0.000000,42.958055,42.368257,0.210953,28.931201,96.778401,75.508984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.590703,65.396061,139.011058,139.552401,114.427958,117.400035,54.574240,14.366654,135.647881,4.118838,65.409526,50.389892,138.153892,137.976377,136.348919,134.738491,67.259150,132.201564,-0.065061,0.036687,32.025740,-235.685248,131.948402,3.897040,28.548307,11.184288,18.600624,960.217913,20.562826,569554.093935,0.975175,25.756341,29.488395,2.813341,0.073317,0.051843,108.773638,86.892640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882977,68.710531,80.198289,100.000000,27.921232,30.886076,66.532968,71.211841,0.000000,42.958055,42.368819,0.210411,28.902118,97.873397,75.432154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.445991,65.392199,138.980412,139.541241,114.365133,117.376469,54.589670,14.363086,135.586946,4.113208,65.405316,50.387624,138.144222,137.922425,136.316483,134.800603,67.250343,132.169266,-0.064956,0.036857,32.025740,-235.689305,131.889034,3.891579,28.627190,11.166564,6.112926,315.477696,20.495850,569405.981603,0.972269,25.608539,29.521907,2.805585,0.073728,0.051237,108.766429,86.878742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873362,68.680966,80.181002,100.000000,27.924058,30.886076,66.532968,71.199018,0.000000,42.958055,42.369295,0.210636,28.942236,97.158469,75.439083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.448889,65.380063,138.922441,139.545705,114.295628,117.357431,54.576818,14.365369,135.486918,4.105816,65.372056,50.482984,138.162889,137.864509,136.330568,134.820488,67.288103,132.046343,-0.064841,0.037116,32.025740,-235.687022,131.617700,3.884491,28.569096,11.171595,24.462267,1262.753215,20.471486,569184.887686,0.971327,25.552349,29.515673,2.803168,0.074411,0.050858,108.790533,86.886360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891867,68.688254,80.182529,100.000000,27.919895,30.886076,66.532968,71.285675,0.000000,42.958055,42.369743,0.211134,28.887784,97.292871,75.434583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.507041,65.380063,138.948181,139.545705,114.255195,117.332263,54.600869,14.361802,135.514567,4.098183,65.333197,50.377892,138.145322,137.869939,136.309490,134.805512,67.289025,132.165206,-0.064904,0.037354,32.025740,-235.690426,131.617395,3.876749,28.574253,11.120713,24.999678,1289.926174,20.529118,569172.130393,0.973955,25.698943,29.508522,2.810752,0.073352,0.050968,108.778711,86.889702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879952,68.679660,80.180158,100.000000,27.918742,30.886076,66.532968,71.293357,0.000000,42.958055,42.370132,0.210817,28.904696,97.462355,75.427653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.348215,65.364065,138.925436,139.556307,114.205815,117.307058,54.599485,14.365512,135.538053,4.090586,65.357004,50.326374,138.139279,137.837170,136.304204,134.734578,67.273815,132.060362,-0.064655,0.037511,32.025740,-235.684102,131.999144,3.869172,28.579861,11.112455,3.706227,191.237695,20.515337,568974.009212,0.973933,25.683790,29.409999,2.809415,0.074278,0.051940,108.747929,86.892329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881733,68.681442,80.157793,100.000000,27.920660,30.886076,66.532968,71.275013,0.000000,42.958055,42.370485,0.210953,28.901451,97.167367,75.422974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.455227,65.369581,138.878605,139.573884,114.180586,117.275837,54.616881,14.364085,135.594973,4.085410,65.388168,50.371079,138.134671,137.908211,136.288020,134.805188,67.268078,131.996413,-0.064489,0.037532,32.025740,-235.686673,131.560615,3.864338,28.513383,11.134236,19.956066,1029.385446,20.488052,568816.261662,0.972046,25.623292,29.467835,2.806635,0.074351,0.050499,108.738488,86.865157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868445,68.662748,80.136150,100.000000,27.920712,30.886076,66.532968,71.370116,0.000000,42.958055,42.370923,0.211406,28.888451,97.184029,75.431097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
