OSU 80 Ton Compressor Load Stand
49.455458,65.376201,138.860723,139.586439,114.227747,117.254460,54.570333,14.363086,135.515034,4.079510,65.370260,50.349451,138.133120,137.812169,136.304584,134.730522,67.297952,132.100378,-0.064363,0.037528,32.025740,-235.686365,131.368394,3.858613,28.521983,11.174263,56.610925,2922.628693,20.552289,568799.276666,0.975241,25.772658,29.431219,2.815207,0.073511,0.050753,108.730461,86.884596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880481,68.656085,80.156561,100.000000,27.915485,30.886076,66.532968,71.329096,0.000000,42.958055,42.371400,0.210546,28.921140,97.426011,75.433935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.431334,65.377029,138.832095,139.592019,114.286563,117.223986,54.600674,14.368224,135.527690,4.072350,65.395040,50.493147,138.160599,137.805692,136.315936,134.726044,67.342404,132.083804,-0.064329,0.037533,32.025740,-235.687925,131.764460,3.851835,28.505738,11.165951,27.914355,1440.321965,20.491248,568602.241577,0.972380,25.666712,29.405330,2.808168,0.074099,0.050785,108.801835,86.903233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888977,68.663337,80.137621,100.000000,27.916257,30.886076,66.532968,71.343131,0.000000,42.958055,42.372041,0.211634,28.889930,96.928206,75.429478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.562556,65.377029,138.866873,139.592019,114.243249,117.202588,54.560704,14.364941,135.441871,4.068179,65.438049,50.468261,138.155119,137.763476,136.311215,134.717058,67.343156,131.984700,-0.064321,0.037530,32.025740,-235.689900,131.339249,3.847756,28.510209,11.164365,12.925523,667.418378,20.485214,568443.935659,0.973043,25.673092,29.426866,2.807794,0.073383,0.050886,108.851374,86.881999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917542,68.665727,80.131802,100.000000,27.910953,30.886076,66.532968,71.365961,0.000000,42.958055,42.372499,0.212871,28.871917,97.295596,75.501202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.560352,65.378132,138.818609,139.576116,114.179819,117.190357,54.610558,14.363229,135.382139,4.063194,65.387267,50.410670,138.130360,137.770270,136.294108,134.685683,67.336261,132.031307,-0.064169,0.037519,32.025740,-235.688509,131.684738,3.843278,28.499589,11.107118,32.324740,1667.586716,20.486884,568212.515842,0.972771,25.699031,29.374220,2.808585,0.074270,0.050958,108.860674,86.850033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892873,68.647700,80.125418,100.000000,27.912382,30.886076,66.532968,71.308532,0.000000,42.958055,42.372959,0.211816,28.906103,96.803363,75.432052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.485501,65.381166,138.827927,139.557144,114.128730,117.170615,54.620880,14.362515,135.430293,4.057239,65.407030,50.455276,138.129784,137.683020,136.331695,134.667042,67.345292,132.050345,-0.064122,0.037515,32.025740,-235.685956,131.349060,3.837357,28.567690,11.086221,61.644245,3179.536672,20.428068,568025.723644,0.970488,25.562554,29.324457,2.801850,0.073693,0.050927,108.857777,86.846656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898898,68.655390,80.105613,100.000000,27.908840,30.886076,66.532968,71.321363,0.000000,42.958055,42.373413,0.211361,28.883673,95.964373,75.428736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.555388,65.374270,138.806754,139.544310,114.093984,117.146234,54.556728,14.368224,135.442539,4.051386,65.383201,50.424274,138.111385,137.801112,136.300532,134.757988,67.357563,131.961374,-0.064101,0.037528,32.025740,-235.682371,131.353463,3.831400,28.543367,11.123291,21.757515,1123.546289,20.419907,567985.391622,0.969551,25.565947,29.354406,2.801001,0.077217,0.051211,108.824232,86.868010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874451,68.638417,80.109502,100.000000,27.907630,30.886076,66.532968,71.371006,0.000000,42.958055,42.373890,0.211361,28.862812,96.403797,75.506555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.474462,65.374270,138.793344,139.544310,114.066532,117.126440,54.554723,14.365369,135.458153,4.047617,65.393546,50.397054,138.119978,137.788279,136.289098,134.674622,67.351724,131.877389,-0.064143,0.037535,32.025740,-235.685715,131.261850,3.827813,28.477376,11.177328,12.865016,664.366870,20.452353,567920.129984,0.970815,25.646798,29.354788,2.805426,0.072653,0.051614,108.831761,86.874101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886227,68.664742,80.123021,100.000000,27.904816,30.886076,66.532968,71.347119,0.000000,42.958055,42.374301,0.208935,28.864849,96.765031,75.430986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.504604,65.368478,138.813451,139.527291,114.011194,117.114183,54.587857,14.365512,135.453066,4.044301,65.409759,50.376080,138.103605,137.696323,136.279626,134.598002,67.357605,132.077012,-0.063973,0.037541,32.025740,-235.684756,131.299683,3.824929,28.488356,11.173993,34.487714,1779.911302,20.412699,567720.138040,0.970239,25.567244,29.298513,2.801043,0.074152,0.051214,108.823875,86.894904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889314,68.660349,80.106674,100.000000,27.902815,30.886076,66.532968,71.400328,0.000000,42.958055,42.374713,0.211452,28.890488,96.577416,75.434063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.610791,65.362685,138.803298,139.498275,113.938659,117.097439,54.564368,14.365227,135.409142,4.038503,65.401853,50.408932,138.100275,137.748058,136.270505,134.589894,67.369639,131.900100,-0.063765,0.037542,32.025740,-235.687655,131.692773,3.820282,28.495875,11.098896,62.421950,3222.984345,20.444380,567685.592794,0.971846,25.651387,29.262792,2.805353,0.073719,0.050492,108.817888,86.881850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899843,68.656750,80.098438,100.000000,27.902330,30.886076,66.532968,71.399720,0.000000,42.958055,42.375266,0.210186,28.847504,97.850348,75.430662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.416556,65.359927,138.798853,139.491022,113.924812,117.071545,54.552177,14.360946,135.406332,4.034148,65.396801,50.314498,138.104753,137.767169,136.286174,134.601748,67.372888,131.903491,-0.063566,0.037561,32.025740,-235.686218,131.372617,3.816472,28.483867,11.101817,27.824846,1436.979836,20.430960,567588.862496,0.970493,25.614242,29.355660,2.804051,0.075010,0.051076,108.856710,86.876483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896787,68.643303,80.120502,100.000000,27.899383,30.886076,66.532968,71.356590,0.000000,42.958055,42.375702,0.210953,28.844367,96.622245,75.420460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.459570,65.352480,138.718420,139.504692,113.924577,117.046381,54.549121,14.364370,135.412372,4.031010,65.369692,50.361943,138.093359,137.767486,136.278994,134.569969,67.374790,131.926179,-0.063490,0.037549,32.025740,-235.687531,131.480953,3.813185,28.471119,11.135426,32.665389,1687.058248,20.377859,567404.505945,0.968486,25.498113,29.256118,2.797845,0.075309,0.051109,108.802161,86.848642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884063,68.638472,80.069069,100.000000,27.896808,30.886076,66.532968,71.469423,0.000000,42.958055,42.376118,0.212641,28.820494,96.951544,75.432512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.400746,65.352480,138.721692,139.504692,113.939521,117.022798,54.508152,14.363086,135.247160,4.029048,65.386900,50.349938,138.079644,137.602289,136.266018,134.530059,67.364191,131.908407,-0.063545,0.037554,32.025740,-235.687998,130.756712,3.811420,28.563255,11.089917,62.613478,3236.207550,20.461285,567386.463122,0.972644,25.697316,29.254546,2.808752,0.076255,0.051249,108.776571,86.819971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906641,68.641938,80.073388,100.000000,27.888713,30.886076,66.532968,71.458931,0.000000,42.958055,42.376500,0.210953,28.799832,96.994615,75.428685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.442230,65.350273,138.715776,139.515015,113.969855,116.997702,54.620908,14.357235,135.339045,4.026891,65.362164,50.399803,138.084714,137.619668,136.246426,134.557945,67.355160,131.886069,-0.063637,0.037542,32.025740,-235.693849,131.746782,3.809857,28.538391,11.146983,28.724796,1481.589989,20.425166,567223.484086,0.971547,25.645092,29.263871,2.804683,0.073793,0.051454,108.774705,86.819279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899653,68.628298,80.053417,100.000000,27.883990,30.886076,66.532968,71.503926,0.000000,42.958055,42.376909,0.211270,28.859260,96.054629,75.423128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.525709,65.345308,138.739509,139.510830,114.000086,116.979699,54.610822,14.361659,135.347064,4.024095,65.343159,50.361831,138.084151,137.604461,136.253573,134.618270,67.397663,131.869108,-0.063792,0.037510,32.025740,-235.691876,131.425541,3.807438,28.493621,11.131639,32.693887,1686.622318,20.448547,567167.883059,0.973346,25.706335,29.265675,2.808089,0.074573,0.050506,108.795399,86.856357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891150,68.625612,80.080946,100.000000,27.882715,30.886076,66.532968,71.495048,0.000000,42.958055,42.377330,0.211497,28.845917,96.934236,75.425693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.428341,65.330414,138.716125,139.513620,113.990612,116.972541,54.586657,14.364370,135.387366,4.021762,65.337380,50.310775,138.088444,137.709413,136.254020,134.424918,67.381872,131.751185,-0.063779,0.037493,32.025740,-235.683120,131.572811,3.805379,28.552238,11.074771,58.170740,3002.258542,20.424167,567037.543373,0.970232,25.660932,29.263650,2.805613,0.073633,0.051847,108.798992,86.835222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887893,68.658512,80.070306,100.000000,27.879888,30.886076,66.532968,71.463068,0.000000,42.958055,42.377715,0.210817,28.827833,96.673229,75.426989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.425145,65.330414,138.645643,139.513620,113.932995,116.962646,54.570123,14.364370,135.360236,4.019943,65.397568,50.219973,138.085883,137.531596,136.224081,134.497281,67.399043,131.775671,-0.063844,0.037490,32.025740,-235.681323,131.199667,3.803411,28.481721,11.102628,19.950240,1029.966686,20.385926,566797.068826,0.968462,25.569128,29.212754,2.801363,0.073276,0.050892,108.757815,86.862590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886789,68.674447,80.073285,100.000000,27.876354,30.886076,66.532968,71.525836,0.000000,42.958055,42.378028,0.212091,28.889461,96.388532,75.433091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.524230,65.333999,138.638641,139.509993,113.853907,116.936784,54.555588,14.362515,135.318011,4.017989,65.382585,50.234361,138.091193,137.582252,136.247523,134.494611,67.395231,131.750635,-0.063802,0.037495,32.025740,-235.687589,131.208254,3.801592,28.459742,11.117702,26.819219,1384.958877,20.424982,566833.015125,0.970881,25.655532,29.170153,2.806409,0.073642,0.051054,108.747430,86.870661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.905405,68.651092,80.081830,100.000000,27.862863,30.886076,66.532968,71.577198,0.000000,42.958055,42.378582,0.209202,28.863569,96.884858,75.429137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.519081,65.336758,138.679864,139.530918,113.825365,116.912036,54.592522,14.363514,135.279785,4.016630,65.350602,50.343544,138.077065,137.513236,136.215242,134.437915,67.400977,131.837499,-0.063747,0.037505,32.025740,-235.689694,131.351854,3.800627,28.458173,11.158991,34.561056,1783.544050,20.414659,566749.390224,0.971162,25.658860,29.165110,2.805164,0.073743,0.050597,108.649301,86.844951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866045,68.631255,80.050996,100.000000,27.860899,30.886076,66.532968,71.508366,0.000000,42.958055,42.379001,0.209782,28.855582,96.254421,75.431523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.426194,65.328207,138.628366,139.525059,113.818550,116.880767,54.574211,14.359518,135.278731,4.015148,65.353872,50.226654,138.093673,137.579092,136.243841,134.426911,67.421323,131.725928,-0.063676,0.037519,32.025740,-235.689116,131.614459,3.799018,28.527212,11.165464,62.664026,3234.899761,20.364051,566576.278853,0.969090,25.559357,29.156522,2.799410,0.074316,0.051036,108.636554,86.860775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873599,68.640473,80.070225,100.000000,27.860199,30.886076,66.532968,71.526777,0.000000,42.958055,42.379406,0.208980,28.894635,97.341587,75.432154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.572544,65.315795,138.591831,139.505808,113.797791,116.850316,54.555528,14.363372,135.255617,4.015155,65.305582,50.258771,138.063577,137.585398,136.239890,134.414793,67.396544,131.860373,-0.063763,0.037610,32.025740,-235.685753,130.830582,3.798342,28.501861,11.133641,27.165296,1402.832000,20.368113,566452.828304,0.968347,25.567468,29.193791,2.800534,0.073106,0.051370,108.604974,86.839803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871418,68.622914,80.049088,100.000000,27.846915,30.886076,66.532968,71.587916,0.000000,42.958055,42.379749,0.209782,28.876208,97.091650,75.427602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.343464,65.315795,138.570158,139.505808,113.804007,116.813747,54.583176,14.364941,135.280068,4.015286,65.348225,50.333600,138.069573,137.566356,136.218913,134.476013,67.388186,131.795341,-0.064001,0.037845,32.025740,-235.688267,131.388849,3.798367,28.640461,10.997764,29.242675,1509.344188,20.397255,566298.517328,0.970381,25.655561,29.118192,2.804755,0.072978,0.050306,108.567223,86.868249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858783,68.626069,80.043723,100.000000,27.844014,30.886076,66.532968,71.521921,0.000000,42.958055,42.380058,0.210953,28.847955,97.604054,75.423579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.435183,65.315243,138.623561,139.501065,113.795231,116.783216,54.562642,14.364941,135.248852,4.014883,65.365392,50.342047,138.080818,137.538711,136.239437,134.345956,67.402931,131.804809,-0.063899,0.038084,32.025740,-235.688104,131.462923,3.798170,28.573929,11.042389,56.580433,2921.466214,20.318996,566099.386063,0.967297,25.490943,29.209547,2.795738,0.073262,0.051381,108.565806,86.877375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879655,68.638219,80.063993,100.000000,27.838170,30.886076,66.532968,71.655254,0.000000,42.958055,42.380434,0.211771,28.887658,96.857518,75.433884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.306037,65.321311,138.561068,139.503018,113.731555,116.754253,54.576942,14.362801,135.170222,4.012671,65.373689,50.287114,138.079122,137.544258,136.247375,134.404117,67.414593,131.790915,-0.063807,0.038339,32.025740,-235.686977,131.225181,3.796125,28.447391,11.127006,20.659291,1066.439482,20.414159,566080.086929,0.971411,25.729342,29.185709,2.808278,0.074749,0.051093,108.596387,86.869655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885717,68.653426,80.059903,100.000000,27.836056,30.886076,66.532968,71.622826,0.000000,42.958055,42.380813,0.211452,28.838056,96.771219,75.417962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.451684,65.328483,138.561382,139.504134,113.676887,116.740520,54.535398,14.359804,135.220670,4.011880,65.387954,50.255041,138.068662,137.531119,136.228409,134.428990,67.428504,131.657815,-0.063941,0.038170,32.025740,-235.690301,131.556823,3.795318,28.440882,11.157423,20.840464,1076.611178,20.374639,565842.538399,0.969552,25.633239,29.175651,2.804148,0.074354,0.050647,108.637847,86.872271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887714,68.626746,80.040396,100.000000,27.826029,30.886076,66.532968,71.707202,0.000000,42.958055,42.381236,0.210636,28.843014,96.210811,75.429350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.492579,65.333172,138.520809,139.515294,113.625819,116.714597,54.580999,14.364799,135.110604,4.011760,65.421489,50.322412,138.070050,137.435836,136.192017,134.384276,67.404344,131.789158,-0.064041,0.038158,32.025740,-235.679425,131.357543,3.795478,28.518665,11.056777,29.283736,1511.523837,20.420062,565764.620743,0.971847,25.773888,29.157110,2.810225,0.073561,0.050966,108.684272,86.860041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889629,68.621181,80.022738,100.000000,27.816121,30.886076,66.532968,71.652193,0.000000,42.958055,42.381803,0.209693,28.879526,96.570709,75.433944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.402735,65.333172,138.524249,139.515294,113.607882,116.700834,54.623620,14.366796,135.128292,4.011691,65.397727,50.328308,138.055881,137.466625,136.215598,134.426204,67.420426,131.784626,-0.064201,0.038156,32.025740,-235.683798,130.634790,3.795951,28.487491,11.120695,62.917977,3245.071457,20.351437,565586.283993,0.969361,25.629301,29.077260,2.801955,0.074101,0.050973,108.730974,86.861525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934983,68.624573,80.017672,100.000000,27.808830,30.886076,66.532968,71.645834,0.000000,42.958055,42.382230,0.211953,28.849019,96.618811,75.430952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.434471,65.332344,138.568357,139.505529,113.566499,116.677967,54.649769,14.367795,135.183062,4.011251,65.347491,50.318424,138.057551,137.498542,136.215729,134.317355,67.410337,131.827252,-0.064442,0.038169,32.025740,-235.679205,130.877916,3.795313,28.472598,11.115971,24.244098,1249.820630,20.322608,565498.662710,0.967473,25.591442,29.166489,2.798820,0.072752,0.049848,108.741992,86.838234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916844,68.640924,80.013060,100.000000,27.804178,30.886076,66.532968,71.706488,0.000000,42.958055,42.382625,0.211316,28.843934,96.916084,75.436663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.352340,65.323794,138.508731,139.478188,113.600348,116.656874,54.610479,14.364228,135.191262,4.010927,65.335373,50.302024,138.046321,137.511660,136.190980,134.320306,67.428128,131.710068,-0.064531,0.038187,32.025740,-235.688490,131.569895,3.794647,28.506026,11.091738,7.472908,385.517089,20.361619,565451.081502,0.968526,25.684956,29.148162,2.803979,0.073468,0.052125,108.762536,86.849933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931305,68.648739,80.030593,100.000000,27.801062,30.886076,66.532968,71.705165,0.000000,42.958055,42.383025,0.209917,28.830952,96.066476,75.500955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.509575,65.310830,138.541793,139.466470,113.650685,116.636284,54.594840,14.363229,135.073078,4.012568,65.302178,50.356253,138.032015,137.519494,136.195917,134.328923,67.411436,131.760980,-0.064460,0.038183,32.025740,-235.687856,131.429884,3.795994,28.483795,11.121001,17.315148,893.520650,20.349620,565342.139476,0.967191,25.651080,29.179359,2.803071,0.075895,0.050502,108.694610,86.861686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927485,68.618319,80.021935,100.000000,27.791342,30.886076,66.532968,71.763982,0.000000,42.958055,42.383362,0.208139,28.827923,96.299675,75.496762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.429911,65.310830,138.522213,139.466470,113.723747,116.626382,54.586026,14.365940,135.198695,4.013940,65.299781,50.308447,138.054977,137.486708,136.217776,134.263673,67.437742,131.728921,-0.064374,0.038193,32.025740,-235.682857,131.514501,3.797587,28.438015,11.185316,38.115664,1967.215818,20.374401,565236.439289,0.969451,25.728087,29.103530,2.806528,0.073674,0.051469,108.649042,86.879268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941900,68.649364,80.052369,100.000000,27.787019,30.886076,66.532968,71.695617,0.000000,42.958055,42.383662,0.210321,28.801779,97.059450,75.460904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.432021,65.289315,138.499735,139.465075,113.740016,116.617958,54.591648,14.366083,135.148662,4.014926,65.356289,50.238416,138.045746,137.495030,136.195029,134.345305,67.427079,131.690866,-0.064479,0.038230,32.025740,-235.686145,131.256690,3.799304,28.451953,11.115718,14.011280,723.072087,20.303103,565058.440420,0.966160,25.551424,29.145442,2.798283,0.074616,0.050865,108.621798,86.855011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942316,68.631493,80.034891,100.000000,27.779887,30.886076,66.532968,71.750052,0.000000,42.958055,42.383897,0.211999,28.862505,97.545935,75.430134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.270775,65.285730,138.505050,139.464517,113.726287,116.608034,54.542571,14.362087,135.033692,4.015004,65.393847,50.302807,138.037030,137.419711,136.173570,134.332508,67.429429,131.750207,-0.064495,0.038236,32.025740,-235.688507,131.262484,3.799163,28.455271,11.112653,28.708918,1482.897778,20.334758,565000.820393,0.967937,25.634314,29.103256,2.802397,0.073535,0.050784,108.648654,86.822317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948690,68.624985,80.042947,100.000000,27.770646,30.886076,66.532968,71.761544,0.000000,42.958055,42.384245,0.210411,28.851994,96.684428,75.424653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.326705,65.310002,138.478961,139.469260,113.658984,116.594294,54.551552,14.368224,135.161917,4.016018,65.378348,50.375218,138.031666,137.404254,136.167036,134.232708,67.412198,131.652359,-0.064434,0.038277,32.025740,-235.680411,131.661670,3.800149,28.444164,11.088853,60.620611,3130.712532,20.327994,564949.618717,0.967668,25.610602,29.095064,2.801822,0.073718,0.051703,108.682634,86.781463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936664,68.631242,80.034989,100.000000,27.761907,30.886076,66.532968,71.863697,0.000000,42.958055,42.384567,0.210591,28.820891,95.887156,75.421900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.322036,65.315519,138.405431,139.486558,113.591976,116.569084,54.571495,14.363800,135.064170,4.016722,65.371449,50.330509,138.028356,137.348301,136.174900,134.203512,67.436895,131.606799,-0.064382,0.038290,32.025740,-235.691369,131.459008,3.800132,28.413242,11.124139,43.805273,2261.468453,20.400481,564989.846944,0.971912,25.775100,29.122112,2.811099,0.073079,0.051707,108.706591,86.756784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937244,68.644706,80.030620,100.000000,27.748917,30.886076,66.532968,71.859427,0.000000,42.958055,42.385201,0.210456,28.850713,96.955409,75.420988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.288016,65.315519,138.406837,139.486558,113.609161,116.553026,54.605814,14.360517,135.059090,4.015114,65.362254,50.318455,138.010745,137.318354,136.154548,134.277318,67.435566,131.693462,-0.064159,0.038140,32.025740,-235.688607,130.890870,3.798617,28.473644,11.130810,16.183593,834.960743,20.370142,564963.127584,0.970494,25.741022,29.090863,2.807383,0.073090,0.051064,108.751371,86.796582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930270,68.660172,80.035873,100.000000,27.739418,30.886076,66.532968,71.877756,0.000000,42.958055,42.385611,0.207919,28.847378,96.728337,75.414578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.351536,65.307520,138.391574,139.485163,113.564457,116.540048,54.574092,14.361088,134.999189,4.013195,65.358401,50.301645,138.026503,137.384359,136.163403,134.320427,67.423790,131.657630,-0.064211,0.037921,32.025740,-235.691467,131.398702,3.796401,28.447049,11.137391,24.424452,1260.864185,20.357540,564796.308172,0.970044,25.751410,29.043584,2.806158,0.073749,0.050936,108.805237,86.825755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936072,68.628572,80.015246,100.000000,27.730562,30.886076,66.532968,71.914704,0.000000,42.958055,42.385939,0.212274,28.765898,96.730623,75.422181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.320027,65.306417,138.398686,139.479583,113.526949,116.536153,54.572041,14.367938,135.133520,4.011691,65.358009,50.297125,138.033132,137.314815,136.161565,134.239268,67.409664,131.564250,-0.064138,0.037693,32.025740,-235.682003,131.259687,3.794573,28.424565,11.103782,53.586871,2766.420505,20.370511,564743.492327,0.970032,25.786897,29.087864,2.808124,0.073109,0.050391,108.857254,86.826998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950711,68.648619,80.030031,100.000000,27.722545,30.886076,66.532968,71.896367,0.000000,42.958055,42.386308,0.209559,28.807675,97.973404,75.428063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.343200,65.309727,138.345384,139.482652,113.508172,116.533844,54.617072,14.368366,135.063343,4.009648,65.396708,50.212435,138.043984,137.302810,136.151623,134.180698,67.436464,131.613977,-0.064057,0.037420,32.025740,-235.679615,131.285079,3.792631,28.476276,11.046896,18.944816,977.219177,20.336371,564655.511674,0.969103,25.712652,29.081883,2.804200,0.074333,0.051859,108.833202,86.824720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.960771,68.676969,80.021994,100.000000,27.713009,30.886076,66.532968,71.930827,0.000000,42.958055,42.386670,0.211270,28.801220,95.802548,75.420647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.377063,65.309727,138.324185,139.482652,113.475023,116.522389,54.574411,14.366083,135.001569,4.006686,65.352206,50.273340,138.043876,137.294147,136.173491,134.148916,67.412575,131.543949,-0.063897,0.037180,32.025740,-235.685655,131.106095,3.789760,28.391533,11.083985,30.684809,1584.033499,20.351093,564684.251623,0.969781,25.744402,29.049718,2.806136,0.075958,0.050581,108.834628,86.841643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.972286,68.664799,80.030849,100.000000,27.701695,30.886076,66.532968,71.934547,0.000000,42.958055,42.387061,0.209738,28.765952,97.114034,75.414988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.545370,65.302555,138.376546,139.480699,113.533325,116.497318,54.591204,14.367795,135.032700,4.002479,65.340783,50.284149,138.019444,137.347226,136.153243,134.199033,67.416499,131.474652,-0.063737,0.036937,32.025740,-235.682636,131.202929,3.785803,28.372222,11.112780,60.169109,3105.137982,20.332573,564604.721678,0.968473,25.723549,29.047573,2.803738,0.074439,0.051202,108.787168,86.841411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955869,68.657103,80.022414,100.000000,27.693132,30.886076,66.532968,71.933697,0.000000,42.958055,42.387387,0.212825,28.793918,96.239687,75.421644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.430816,65.298418,138.348320,139.461169,113.622347,116.470575,54.663480,14.365369,135.077834,3.999745,65.386124,50.285622,138.025503,137.316009,136.170883,134.112673,67.437069,131.639874,-0.063744,0.036682,32.025740,-235.686042,131.445078,3.782697,28.483813,11.114528,28.338366,1460.520047,20.312219,564580.991555,0.968408,25.688255,29.036742,2.801385,0.073718,0.050989,108.800438,86.837518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.972799,68.666143,80.038994,100.000000,27.685503,30.886076,66.532968,71.859796,0.000000,42.958055,42.387751,0.210231,28.807837,96.845877,75.423707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.411456,65.305589,138.334249,139.442476,113.574661,116.453020,54.579317,14.368509,134.995986,3.997666,65.409782,50.285675,138.031417,137.299191,136.151364,134.261841,67.428373,131.528255,-0.063789,0.036413,32.025740,-235.683556,131.430107,3.780454,28.451682,11.146983,34.181104,1764.363138,20.238250,564335.877639,0.964290,25.505938,28.998445,2.792926,0.073023,0.051701,108.768723,86.821285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962569,68.651753,80.041086,100.000000,27.674061,30.886076,66.532968,71.931928,0.000000,42.958055,42.388084,0.210591,28.815284,95.093259,75.423119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.263128,65.305589,138.305331,139.442476,113.526372,116.435492,54.581881,14.362801,135.071016,3.995037,65.416893,50.190789,138.022963,137.352864,136.140962,134.149708,67.427608,131.581477,-0.063708,0.036163,32.025740,-235.685670,131.224366,3.777946,28.410790,11.113212,62.475768,3224.728065,20.281488,564226.751826,0.965224,25.620960,29.059804,2.798827,0.072899,0.051085,108.816420,86.816061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952606,68.643034,80.025159,100.000000,27.664507,30.886076,66.532968,71.957138,0.000000,42.958055,42.388492,0.212136,28.844132,96.472408,75.419667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.383031,65.312485,138.298476,139.426853,113.531331,116.417202,54.615284,14.369222,134.919067,3.992055,65.443128,50.228398,138.007804,137.261789,136.136562,134.248212,67.413594,131.509053,-0.063687,0.035932,32.025740,-235.681862,131.645211,3.775116,28.425574,11.059860,25.600655,1320.586572,20.285596,564181.827550,0.966998,25.648290,29.013161,2.799639,0.073414,0.051028,108.900295,86.820668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966146,68.643695,80.022421,100.000000,27.650758,30.886076,66.532968,72.052941,0.000000,42.958055,42.388904,0.210006,28.779403,96.326866,75.412098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.329314,65.315519,138.252476,139.434385,113.517061,116.389765,54.572235,14.363086,134.995303,3.987664,65.389188,50.248577,137.995660,137.269884,136.124004,134.095232,67.412266,131.457046,-0.063613,0.035694,32.025740,-235.687835,130.830786,3.770678,28.396726,11.086185,17.589451,908.051644,20.346118,564190.083683,0.969989,25.802941,29.040317,2.807482,0.073028,0.051099,108.939511,86.793736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930595,68.638470,80.012911,100.000000,27.641658,30.886076,66.532968,72.007321,0.000000,42.958055,42.389279,0.209962,28.739520,95.910554,75.424236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.369649,65.311106,138.287152,139.447498,113.502234,116.371480,54.565831,14.361374,134.948645,3.983206,65.362961,50.240529,137.989314,137.192105,136.146176,134.058969,67.417135,131.469373,-0.063508,0.035395,32.025740,-235.690201,131.272213,3.765851,28.402351,11.140023,28.681760,1480.863439,20.287465,564068.510176,0.966689,25.684794,29.018416,2.800526,0.073752,0.051912,108.935423,86.773677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969442,68.622470,80.017299,100.000000,27.625027,30.886076,66.532968,72.033218,0.000000,42.958055,42.389803,0.210456,28.844709,96.604028,75.498611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.364696,65.295935,138.302008,139.445266,113.540467,116.361120,54.565636,14.360232,135.004380,3.979893,65.310617,50.280322,138.000717,137.241675,136.127145,134.098571,67.426985,131.495002,-0.063519,0.035155,32.025740,-235.690853,131.147723,3.762705,28.392344,11.182305,42.877449,2213.806791,20.300832,563975.452386,0.968383,25.743819,28.993943,2.802643,0.072854,0.050390,108.908702,86.756860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964724,68.634791,80.028237,100.000000,27.616946,30.886076,66.532968,72.053560,0.000000,42.958055,42.390151,0.208758,28.741251,96.688328,75.417732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.361001,65.295935,138.316467,139.445266,113.620481,116.351964,54.577263,14.365512,134.938892,3.976852,65.301982,50.319552,137.999530,137.173669,136.145619,134.100103,67.434127,131.557580,-0.063540,0.035087,32.025740,-235.683122,130.901412,3.760272,28.411475,11.137121,13.762684,710.430121,20.283855,563844.753376,0.967468,25.697359,28.995190,2.801056,0.073435,0.050999,108.868283,86.766284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938098,68.626442,80.038555,100.000000,27.608880,30.886076,66.532968,72.070887,0.000000,42.958055,42.390421,0.211452,28.762238,96.380499,75.420016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.302739,65.282144,138.243509,139.455031,113.635746,116.345063,54.603099,14.366511,134.964569,3.972963,65.348556,50.214804,138.015321,137.257442,136.113252,134.146573,67.427220,131.570822,-0.063396,0.035069,32.025740,-235.687187,130.860806,3.756788,28.421968,11.111571,-0.695442,-35.881746,20.285590,563753.959084,0.967454,25.687350,28.998055,2.801638,0.073105,0.050587,108.859710,86.754240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945183,68.613580,80.027647,100.000000,27.595467,30.886076,66.532968,72.089657,0.000000,42.958055,42.390687,0.213287,28.802392,97.172894,75.420332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.363159,65.284902,138.246569,139.463680,113.668998,116.330580,54.599994,14.364228,134.907044,3.969898,65.375444,50.240135,138.015672,137.213771,136.134810,134.119028,67.430088,131.502590,-0.063425,0.035055,32.025740,-235.686693,131.378346,3.753508,28.426242,11.070156,17.519546,903.982966,20.287880,563696.882694,0.967251,25.691202,29.021949,2.802141,0.073785,0.051686,108.866812,86.804245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977137,68.651365,80.059999,100.000000,27.583529,30.886076,66.532968,72.137738,0.000000,42.958055,42.391026,0.207130,28.796550,95.945590,75.417962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.282802,65.289040,138.213698,139.456705,113.644114,116.313614,54.625065,14.366368,134.929124,3.967370,65.358555,50.261118,138.008529,137.218366,136.126107,134.004639,67.437262,131.494772,-0.063527,0.035047,32.025740,-235.684716,131.185675,3.750725,28.431506,11.067667,60.409287,3115.600298,20.301959,563693.263838,0.967950,25.738160,29.035423,2.803972,0.073723,0.050931,108.799828,86.809632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959866,68.627853,80.032622,100.000000,27.570719,30.886076,66.532968,72.124013,0.000000,42.958055,42.391385,0.210501,28.810163,95.186087,75.500316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.401971,65.289040,138.209076,139.456705,113.690144,116.307357,54.606788,14.363942,134.919344,3.963778,65.392473,50.210773,138.008152,137.309347,136.132670,134.144004,67.413901,131.403054,-0.063682,0.035039,32.025740,-235.687469,131.014217,3.747472,28.385457,11.109011,28.418820,1466.187135,20.272601,563583.685326,0.966597,25.677919,28.998715,2.800602,0.074628,0.050971,108.851373,86.800624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959875,68.641161,80.030516,100.000000,27.559003,30.886076,66.532968,72.185295,0.000000,42.958055,42.391756,0.211089,28.779638,97.873704,75.423119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.382146,65.300624,138.232018,139.439128,113.691330,116.313455,54.612943,14.369936,134.830053,3.961018,65.395227,50.347529,137.984840,137.225532,136.113158,134.097519,67.402934,131.462264,-0.063595,0.035053,32.025740,-235.679842,130.838778,3.744650,28.375252,11.138761,24.309449,1254.034618,20.301690,563540.168272,0.967744,25.765859,28.987663,2.804502,0.073777,0.050745,108.814319,86.799667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971256,68.654210,80.022169,100.000000,27.548768,30.886076,66.532968,72.140381,0.000000,42.958055,42.392178,0.211452,28.761481,96.444595,75.419096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.469942,65.294832,138.206015,139.436059,113.698340,116.313751,54.566911,14.363800,134.914298,3.957602,65.384510,50.224275,137.985638,137.206963,136.081183,134.100020,67.405070,131.414175,-0.063776,0.035082,32.025740,-235.688265,131.007548,3.741236,28.426728,11.161389,40.570596,2094.652638,20.245585,563487.801197,0.965464,25.641619,28.965516,2.797643,0.072746,0.050152,108.802464,86.799721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965886,68.640941,80.008690,100.000000,27.538577,30.886076,66.532968,72.170991,0.000000,42.958055,42.392540,0.211908,28.766674,95.910329,75.470544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.465658,65.297590,138.212780,139.438570,113.731003,116.310684,54.612450,14.363942,134.927842,3.954385,65.351172,50.172600,137.981832,137.185676,136.092792,134.006939,67.397804,131.375303,-0.063999,0.035084,32.025740,-235.686815,131.466330,3.738024,28.449050,11.116404,16.129224,832.054544,20.259724,563571.819466,0.965859,25.673857,29.005864,2.799231,0.073661,0.051307,108.782831,86.806043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.960530,68.640570,79.996608,100.000000,27.526084,30.886076,66.532968,72.139094,0.000000,42.958055,42.392859,0.212779,28.806467,95.812435,75.426648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.464751,65.284626,138.187017,139.436338,113.792116,116.295429,54.586594,14.376929,134.923177,3.950635,65.323845,50.169018,137.973000,137.172653,136.078155,134.014547,67.399072,131.516433,-0.064030,0.035234,32.025740,-235.671052,130.871060,3.734178,28.405146,11.081064,12.773990,659.281022,20.215523,563505.144917,0.964786,25.576652,28.979866,2.793737,0.073291,0.050617,108.758240,86.769443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970932,68.649314,79.997858,100.000000,27.508805,30.886076,66.532968,72.163732,0.000000,42.958055,42.393352,0.209603,28.773886,95.397756,75.499515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.316896,65.284626,138.169339,139.436338,113.836511,116.287814,54.613333,14.363086,134.829741,3.948020,65.343677,50.123500,137.973625,137.136890,136.084950,134.032323,67.416493,131.381303,-0.063975,0.035237,32.025740,-235.686365,131.632874,3.731816,28.502871,11.052666,-1.892734,-97.638471,20.218199,563512.851982,0.964054,25.583867,28.967838,2.794116,0.072981,0.051621,108.732383,86.784442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988225,68.666613,80.006824,100.000000,27.495850,30.886076,66.532968,72.181975,0.000000,42.958055,42.393620,0.210411,28.766584,95.019613,75.460460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.257756,65.276903,138.165830,139.439965,113.866965,116.266415,54.616940,14.367510,134.839722,3.945188,65.379096,50.224249,137.990785,137.175012,136.099067,134.037887,67.416695,131.319777,-0.063944,0.035104,32.025740,-235.681778,131.366781,3.728864,28.469352,11.099996,19.313803,996.254779,20.293637,563529.060879,0.967856,25.769601,28.980968,2.803642,0.074660,0.050544,108.717094,86.807018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.972276,68.676426,80.012354,100.000000,27.480885,30.886076,66.532968,72.275618,0.000000,42.958055,42.393913,0.210501,28.743324,96.365050,75.419479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
