OSU 80 Ton Compressor Load Stand
49.203402,65.277179,138.084608,139.429085,113.889075,116.234486,54.601230,14.365655,134.770367,3.942185,65.358893,50.220932,137.972068,137.046869,136.081462,133.986813,67.392242,131.411459,-0.063771,0.035098,32.025740,-235.689187,131.365089,3.726208,28.382157,11.131026,57.727226,2978.573021,20.274907,563432.593949,0.966995,25.725877,28.952128,2.801663,0.073310,0.050681,108.699325,86.751778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996514,68.670749,80.005891,100.000000,27.471313,30.886076,66.532968,72.325501,0.000000,42.958055,42.394246,0.210276,28.810091,96.358606,75.418013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.345666,65.275524,138.062632,139.400906,113.892559,116.222125,54.546106,14.363086,134.789045,3.937598,65.405174,50.204232,137.984137,136.965780,136.095488,134.021729,67.410012,131.377058,-0.063813,0.035095,32.025740,-235.687508,131.105219,3.721933,28.412737,11.054289,26.496645,1368.538853,20.297409,563351.757057,0.968003,25.779864,28.921380,2.804956,0.072942,0.051049,108.736918,86.758573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987115,68.704568,80.020532,100.000000,27.451808,30.886076,66.532968,72.376248,0.000000,42.958055,42.394580,0.209291,28.751402,96.424256,75.414723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.327977,65.275524,138.114542,139.400906,113.875211,116.220433,54.663418,14.364085,134.734475,3.932716,65.423863,50.138469,137.981775,137.105826,136.087336,133.958678,67.420044,131.305252,-0.063855,0.035110,32.025740,-235.687163,131.578073,3.717273,28.402838,11.101384,34.924535,1799.964074,20.304848,563286.326833,0.969185,25.836904,28.991346,2.806404,0.073552,0.051588,108.779832,86.767569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002843,68.690380,80.024267,100.000000,27.436739,30.886076,66.532968,72.320667,0.000000,42.958055,42.394902,0.212091,28.741016,96.562871,75.415192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.241138,65.284626,138.085337,139.392815,113.785559,116.213593,54.666050,14.367367,134.814083,3.927947,65.407243,50.191619,137.951187,137.055780,136.043178,133.923497,67.392532,131.309514,-0.063873,0.035137,32.025740,-235.684861,131.468286,3.712517,28.392579,11.072464,61.046722,3146.115386,20.234399,563097.208977,0.967001,25.686776,28.956501,2.797867,0.073387,0.050583,108.811938,86.780137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995566,68.698477,80.024630,100.000000,27.423750,30.886076,66.532968,72.347847,0.000000,42.958055,42.395292,0.210682,28.716693,96.680674,75.407146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.314437,65.300624,138.088031,139.377471,113.725674,116.208408,54.618974,14.371078,134.809948,3.924095,65.399393,50.270213,137.950446,137.091062,136.059017,133.865927,67.388392,131.300002,-0.063954,0.035139,32.025740,-235.677557,131.132137,3.708777,28.467441,11.040694,18.720105,965.594381,20.249833,563076.543016,0.965290,25.705219,28.910818,2.799923,0.072925,0.050475,108.920711,86.803352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998920,68.686871,80.019731,100.000000,27.411662,30.886076,66.532968,72.410578,0.000000,42.958055,42.395634,0.212549,28.769973,95.477270,75.498935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.292961,65.290419,138.062557,139.376634,113.703692,116.203988,54.592508,14.363372,134.819730,3.919222,65.391028,50.092435,137.951037,137.101514,136.043414,133.946881,67.382903,131.238916,-0.063952,0.035154,32.025740,-235.690490,131.120515,3.704164,28.456965,11.086383,1.022317,52.757320,20.284449,563170.733185,0.967070,25.804935,28.940448,2.804268,0.072907,0.050671,108.982546,86.813446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000805,68.689172,80.013911,100.000000,27.396550,30.886076,66.532968,72.392432,0.000000,42.958055,42.396092,0.211361,28.766746,96.280149,75.417383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.265047,65.289591,138.038039,139.375797,113.731461,116.195754,54.601775,14.364228,134.684769,3.912722,65.379806,50.221617,137.931873,137.084539,136.057751,133.882220,67.383284,131.205655,-0.063941,0.035117,32.025740,-235.684897,131.403962,3.697509,28.419931,11.163265,8.716502,449.744084,20.251462,563134.043432,0.966328,25.744440,28.939864,2.800154,0.073328,0.051626,108.997196,86.777605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007527,68.690494,80.004855,100.000000,27.376115,30.886076,66.532968,72.430374,0.000000,42.958055,42.396500,0.212274,28.720426,95.278941,75.489389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.388495,65.289591,138.053144,139.375797,113.732963,116.196496,54.585372,14.362515,134.782917,3.907223,65.372336,50.155417,137.954288,137.029171,136.072507,133.843023,67.402831,131.216022,-0.063944,0.035100,32.025740,-235.690530,131.310065,3.692567,28.365281,11.120424,20.868007,1077.047108,20.256068,563121.195048,0.967194,25.756637,28.915012,2.800857,0.073701,0.051001,109.070995,86.771897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995591,68.710553,80.016326,100.000000,27.362931,30.886076,66.532968,72.463396,0.000000,42.958055,42.396843,0.208051,28.768260,95.836356,75.419198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.349861,65.282971,138.075039,139.377192,113.753683,116.195970,54.604864,14.364085,134.760462,3.903695,65.294460,50.174367,137.927120,136.972668,136.048745,133.896420,67.384543,131.233589,-0.064009,0.035171,32.025740,-235.686836,131.412467,3.689132,28.461329,11.008329,32.617094,1682.844260,20.263779,563096.249474,0.967558,25.784939,28.898105,2.801947,0.073416,0.051171,109.066651,86.739366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980375,68.678294,80.005685,100.000000,27.348726,30.886076,66.532968,72.416670,0.000000,42.958055,42.397149,0.209872,28.773778,95.460570,75.414578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.384568,65.262560,138.069067,139.375797,113.702926,116.195376,54.628579,14.365227,134.694757,3.900222,65.339827,50.140585,137.944926,137.001292,136.047699,133.884197,67.378918,131.245178,-0.063949,0.035400,32.025740,-235.682591,130.960680,3.685736,28.391263,11.060329,17.354025,894.973749,20.210080,562981.341537,0.965212,25.656209,28.883710,2.795249,0.073376,0.051292,109.094621,86.766826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984234,68.704180,79.991531,100.000000,27.337796,30.886076,66.532968,72.455057,0.000000,42.958055,42.397489,0.210682,28.770694,97.140122,75.489738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.252399,65.272214,138.002355,139.376634,113.710438,116.199960,54.586741,14.365227,134.749346,3.895538,65.385089,50.208809,137.923309,137.035645,136.052251,133.894302,67.361123,131.254646,-0.063967,0.035654,32.025740,-235.685368,131.716431,3.681595,28.321882,11.073293,33.676151,1738.062038,20.230367,563033.118033,0.965672,25.689850,28.910726,2.797881,0.074447,0.051702,109.090748,86.734371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965458,68.662124,79.982197,100.000000,27.321794,30.886076,66.532968,72.453499,0.000000,42.958055,42.397681,0.209291,28.760417,96.393878,75.470032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.273618,65.272214,138.010245,139.376634,113.756821,116.196925,54.548655,14.363086,134.734784,3.891904,65.392165,50.049591,137.916248,137.117587,136.052114,133.877982,67.369895,131.283848,-0.063881,0.035924,32.025740,-235.689795,131.699769,3.678073,28.401828,11.084778,46.862112,2420.292220,20.212319,562990.869917,0.964456,25.633269,28.922107,2.795794,0.073320,0.050452,109.080462,86.757597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969465,68.681094,79.987150,100.000000,27.303966,30.886076,66.532968,72.546011,0.000000,42.958055,42.398063,0.210411,28.753656,95.937785,75.492321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.275298,65.274972,138.048576,139.396163,113.810312,116.190854,54.655214,14.367225,134.779782,3.889848,65.372108,50.074359,137.932069,136.968610,136.032883,133.887010,67.372639,131.209957,-0.063973,0.036181,32.025740,-235.684677,131.493596,3.675744,28.354895,11.125202,18.151809,935.660533,20.264422,563148.085455,0.968088,25.780765,28.944606,2.801942,0.074084,0.051162,109.075538,86.762314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959962,68.674082,79.994365,100.000000,27.294046,30.886076,66.532968,72.555785,0.000000,42.958055,42.398408,0.209962,28.725727,96.824126,75.496182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.240058,65.276352,138.034501,139.397000,113.831484,116.189302,54.608715,14.362230,134.789006,3.887283,65.362331,50.019009,137.943960,137.040009,136.058685,133.833285,67.389452,131.251650,-0.064064,0.036420,32.025740,-235.685261,131.560228,3.673044,28.356067,11.123309,11.218763,578.779313,20.255256,563101.326209,0.968283,25.758616,28.950338,2.800895,0.073540,0.050876,109.053079,86.759629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969481,68.699396,79.996990,100.000000,27.280197,30.886076,66.532968,72.575909,0.000000,42.958055,42.398738,0.211771,28.774787,96.265213,75.491597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.253424,65.264767,138.032893,139.398953,113.879967,116.187790,54.637001,14.369080,134.774282,3.879449,65.350012,50.173027,137.931232,136.947726,136.049011,133.883976,67.370005,131.282496,-0.063881,0.036764,32.025740,-235.682985,131.802843,3.665994,28.362288,11.081930,11.624740,599.413325,20.259031,563067.545557,0.966316,25.759621,28.910889,2.801578,0.072882,0.050738,108.967866,86.745904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947841,68.691048,79.988078,100.000000,27.256826,30.886076,66.532968,72.556123,0.000000,42.958055,42.399189,0.212274,28.766836,96.489241,75.498773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.303069,65.250700,137.960539,139.384167,113.926397,116.180816,54.601906,14.366226,134.740865,3.872404,65.317065,50.111370,137.939298,136.885164,136.053625,133.815604,67.371872,131.275397,-0.063834,0.037032,32.025740,-235.682735,131.328296,3.659081,28.399701,11.012693,31.914077,1646.662084,20.272914,563047.057796,0.967885,25.797789,28.914788,2.803297,0.074362,0.051068,108.950596,86.758309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966107,68.682722,80.004271,100.000000,27.240667,30.886076,66.532968,72.634001,0.000000,42.958055,42.399437,0.210411,28.702612,95.730454,75.486687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.269638,65.250700,137.983113,139.384167,113.979811,116.182958,54.571691,14.368081,134.756612,3.866594,65.322675,49.970605,137.927579,136.986315,136.053061,133.871731,67.353369,131.329490,-0.063844,0.037292,32.025740,-235.678920,131.258851,3.653245,28.298821,11.064999,63.108671,3258.004042,20.265806,563057.359988,0.967056,25.772249,28.949557,2.802503,0.073136,0.050569,108.945651,86.780908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952205,68.676712,79.981527,100.000000,27.224136,30.886076,66.532968,72.629773,0.000000,42.958055,42.399659,0.209336,28.688818,95.470120,75.415601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.176786,65.254561,138.016877,139.363521,113.983535,116.195145,54.567342,14.365227,134.692306,3.860890,65.335116,50.073498,137.914686,136.920808,136.044378,133.752022,67.365864,131.291702,-0.063802,0.037557,32.025740,-235.686348,131.618862,3.647766,28.308810,11.097327,26.250843,1355.315648,20.230549,562967.987579,0.966520,25.706373,28.944164,2.798214,0.074108,0.051539,108.940898,86.773593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959053,68.665276,80.001222,100.000000,27.213565,30.886076,66.532968,72.667324,0.000000,42.958055,42.399986,0.208625,28.717955,96.147789,75.419420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.288888,65.251252,138.042078,139.361568,113.952179,116.213368,54.530501,14.370364,134.693194,3.855426,65.351699,50.082372,137.904815,136.931180,136.028700,133.928286,67.329667,131.211954,-0.063781,0.037794,32.025740,-235.681211,131.298008,3.642886,28.430966,11.084165,30.761373,1589.264657,20.249483,563040.293150,0.967790,25.741257,28.989530,2.800571,0.075983,0.051011,108.944480,86.747154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933021,68.649209,79.968833,100.000000,27.199813,30.886076,66.532968,72.735181,0.000000,42.958055,42.400292,0.212733,28.687917,96.732151,75.405885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.256241,65.260354,137.957375,139.349851,113.895550,116.226179,54.662068,14.367225,134.744152,3.849470,65.345326,50.174583,137.917063,136.859335,136.025168,133.723543,67.343658,131.211916,-0.063710,0.038027,32.025740,-235.689741,131.567181,3.637460,28.380156,11.097111,60.278227,3106.736391,20.299134,563134.429413,0.969975,25.842100,28.958270,2.806545,0.073247,0.052105,108.962187,86.744557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914673,68.656623,79.961294,100.000000,27.180855,30.886076,66.532968,72.698392,0.000000,42.958055,42.400573,0.210141,28.732885,97.299724,75.416232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.212573,65.260354,137.943928,139.349851,113.809780,116.245072,54.598943,14.363514,134.695006,3.843927,65.396770,50.065288,137.913327,136.909607,136.017181,133.779645,67.350800,131.313333,-0.063844,0.038295,32.025740,-235.687734,131.232421,3.631776,28.486752,10.963542,22.914875,1182.396816,20.254446,563227.421094,0.968362,25.721720,28.954852,2.800673,0.073138,0.051090,108.955901,86.762120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927673,68.648431,79.950697,100.000000,27.165353,30.886076,66.532968,72.736668,0.000000,42.958055,42.400938,0.210366,28.718947,95.210567,75.413266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.343051,65.275800,137.942812,139.343992,113.708504,116.250705,54.578773,14.365512,134.638330,3.838750,65.392200,50.118941,137.899974,136.906371,136.007652,133.818965,67.332476,131.247259,-0.063781,0.038439,32.025740,-235.687533,131.303762,3.626788,28.480856,10.966427,16.975059,876.228766,20.259893,563292.370155,0.966860,25.764895,28.940844,2.800810,0.073567,0.051687,108.997162,86.750715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916990,68.662681,79.951095,100.000000,27.149735,30.886076,66.532968,72.781567,0.000000,42.958055,42.401350,0.212320,28.685717,96.410908,75.403694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.242677,65.288764,137.961187,139.330879,113.675156,116.256060,54.581256,14.366939,134.715102,3.832679,65.370072,50.122318,137.885727,136.914832,136.001854,133.790404,67.310249,131.144376,-0.063873,0.038437,32.025740,-235.681368,131.443874,3.621134,28.479503,11.006003,32.467862,1675.869383,20.281213,563396.472461,0.969074,25.810498,28.984076,2.803022,0.072897,0.050462,108.906515,86.742004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914899,68.645212,79.942316,100.000000,27.128547,30.886076,66.532968,72.741963,0.000000,42.958055,42.401876,0.212733,28.683517,96.409209,75.402364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.354178,65.288488,137.964682,139.319441,113.681191,116.259119,54.600697,14.361516,134.596907,3.829267,65.326822,50.220367,137.900010,136.963392,135.996119,133.757601,67.333396,131.164908,-0.063718,0.038289,32.025740,-235.694796,131.271050,3.617575,28.322963,11.118838,54.076867,2790.251335,20.223326,563406.402692,0.966717,25.689777,28.969585,2.795587,0.075046,0.050685,108.876596,86.787421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895424,68.649005,79.943799,100.000000,27.113822,30.886076,66.532968,72.817199,0.000000,42.958055,42.402223,0.211543,28.730721,95.249429,75.415175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.379856,65.270283,137.938274,139.305212,113.729219,116.260068,54.608089,14.364941,134.711960,3.825948,65.343036,50.102939,137.893958,136.969925,136.014347,133.834855,67.340526,131.214040,-0.063710,0.038051,32.025740,-235.686470,130.686940,3.614446,28.331293,11.123111,13.198691,680.932203,20.273474,563561.288533,0.968903,25.807465,28.940688,2.801659,0.073692,0.051249,108.848072,86.800495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924204,68.654520,79.964769,100.000000,27.096311,30.886076,66.532968,72.778141,0.000000,42.958055,42.402568,0.210772,28.690712,95.300011,75.404623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.255238,65.270283,137.926482,139.305212,113.706904,116.253349,54.561758,14.367082,134.600838,3.823343,65.368882,50.225283,137.914458,136.948019,136.036052,133.785984,67.353168,131.133908,-0.063671,0.037831,32.025740,-235.683349,131.498185,3.611726,28.362558,11.096859,-1.606714,-82.962167,20.223590,563456.974711,0.966192,25.690866,28.927747,2.795400,0.075558,0.051132,108.807339,86.818145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950083,68.677082,79.957542,100.000000,27.081602,30.886076,66.532968,72.784770,0.000000,42.958055,42.402790,0.211270,28.667038,95.600405,75.411467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.364828,65.264215,137.958570,139.295727,113.705041,116.239615,54.582560,14.358520,134.569722,3.818946,65.353204,50.268214,137.897684,136.875331,136.003813,133.772206,67.352403,131.133997,-0.063700,0.037588,32.025740,-235.693708,131.183863,3.608021,28.326966,11.067433,15.529190,801.539456,20.207272,563403.585443,0.965475,25.645901,28.945031,2.793412,0.073445,0.050539,108.775648,86.825941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936952,68.651479,79.974833,100.000000,27.064543,30.886076,66.532968,72.868895,0.000000,42.958055,42.403076,0.209782,28.728593,95.872717,75.411561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.284323,65.265319,137.977448,139.311071,113.693470,116.234752,54.693580,14.369365,134.590864,3.815814,65.383651,50.198003,137.896426,136.927236,136.010265,133.763820,67.337623,131.073996,-0.063571,0.037329,32.025740,-235.679269,131.364883,3.605344,28.506224,10.942284,44.580310,2296.342839,20.261129,563417.979638,0.968911,25.775872,28.892565,2.800240,0.073279,0.050515,108.707167,86.839972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936425,68.656355,79.974212,100.000000,27.051980,30.886076,66.532968,72.827769,0.000000,42.958055,42.403393,0.209559,28.672086,95.901525,75.396151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.341657,65.274421,137.942729,139.311071,113.724168,116.240710,54.585598,14.361659,134.575149,3.814560,65.356124,50.195657,137.888438,136.877653,135.985676,133.689945,67.340770,131.120649,-0.063545,0.037160,32.025740,-235.690079,130.821038,3.604612,28.471191,10.993040,18.857883,973.295808,20.213316,563277.085256,0.966062,25.655493,28.893375,2.794673,0.072937,0.051045,108.678411,86.793410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924890,68.656037,79.992488,100.000000,27.035307,30.886076,66.532968,72.888494,0.000000,42.958055,42.403719,0.211089,28.663359,96.353761,75.405765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.445673,65.265594,137.913383,139.299075,113.676519,116.261195,54.577557,14.365227,134.655206,3.813902,65.358251,50.243083,137.887759,136.909848,136.001191,133.767179,67.337080,131.114749,-0.063571,0.037189,32.025740,-235.686348,131.478709,3.603793,28.411853,11.083210,-0.120855,-6.238517,20.251819,563335.872092,0.965785,25.740550,28.878326,2.799621,0.073434,0.050922,108.714985,86.795499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934128,68.650316,79.983110,100.000000,27.011036,30.886076,66.532968,72.883054,0.000000,42.958055,42.404210,0.210591,28.723725,96.640303,75.423682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.196780,65.265594,137.918713,139.299075,113.625215,116.271140,54.574029,14.362230,134.580787,3.811147,65.397007,50.131253,137.837994,136.935805,135.950922,133.796777,67.289027,131.054455,-0.063582,0.037188,32.025740,-235.689181,130.955236,3.600950,28.318600,11.095921,19.737741,1018.923130,20.222280,563336.799185,0.966539,25.689853,28.898373,2.795665,0.072689,0.050097,108.727505,86.767642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888693,68.607775,79.941499,100.000000,26.995875,30.886076,66.532968,72.843274,0.000000,42.958055,42.404480,0.210727,28.730360,95.799927,75.403149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.291296,65.279386,137.929074,139.287915,113.550771,116.298445,54.665206,14.360232,134.595459,3.808170,65.425145,50.185459,137.851976,136.945586,135.972649,133.714268,67.324784,131.071719,-0.063626,0.037321,32.025740,-235.693956,131.084907,3.598231,28.350965,11.026161,58.040163,2991.214986,20.173742,563367.681020,0.964607,25.572670,28.899130,2.789190,0.076158,0.051237,108.750496,86.777781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910855,68.627452,79.982476,100.000000,26.982401,30.886076,66.532968,72.992620,0.000000,42.958055,42.404888,0.208802,28.696463,95.795723,75.401725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.274380,65.290695,137.899120,139.299912,113.494399,116.330360,54.585112,14.362373,134.647448,3.804644,65.494398,50.084776,137.880671,136.883274,135.991388,133.764976,67.330262,131.105365,-0.063771,0.037299,32.025740,-235.688222,131.368170,3.595074,28.304789,11.050160,28.855187,1489.291416,20.289756,563673.294324,0.970087,25.832237,28.917204,2.803409,0.072749,0.051188,108.816849,86.774591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919826,68.627282,79.975160,100.000000,26.965777,30.886076,66.532968,72.961731,0.000000,42.958055,42.405224,0.210366,28.673529,96.284701,75.414323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.313899,65.305589,137.903295,139.329205,113.457664,116.339535,54.591653,14.360089,134.525365,3.804473,65.429544,50.127650,137.848116,136.831424,135.983434,133.715429,67.331700,131.047743,-0.063621,0.037295,32.025740,-235.688218,130.635914,3.594771,28.291302,11.047744,29.745601,1535.064048,20.253562,563689.719993,0.966701,25.747341,28.890032,2.798244,0.074237,0.051509,108.827350,86.783322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917489,68.649050,79.977808,100.000000,26.946434,30.886076,66.532968,72.990624,0.000000,42.958055,42.405641,0.210908,28.681210,96.998869,75.406064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.425312,65.305589,137.909956,139.329205,113.466939,116.353250,54.575236,14.363800,134.580559,3.805386,65.417338,50.144193,137.893581,136.911365,135.974249,133.708383,67.330676,131.114465,-0.063393,0.037283,32.025740,-235.686958,131.140522,3.595941,28.467207,10.982943,49.618202,2561.388175,20.263060,563860.108394,0.968777,25.776301,28.901284,2.798597,0.073923,0.050821,108.862492,86.770113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921304,68.639150,79.961214,100.000000,26.931021,30.886076,66.532968,72.988597,0.000000,42.958055,42.406093,0.210366,28.639181,96.322914,75.404333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.334908,65.299797,137.855836,139.344550,113.534912,116.366976,54.559821,14.367082,134.671443,3.804645,65.388760,50.176390,137.876558,136.868680,135.965283,133.728941,67.295726,131.064530,-0.063272,0.037269,32.025740,-235.686943,130.989946,3.595220,28.409113,11.075889,13.718888,708.395782,20.247950,563898.695495,0.967926,25.749965,28.871193,2.796439,0.074093,0.051471,108.871233,86.746930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912475,68.633228,79.965736,100.000000,26.914961,30.886076,66.532968,72.946591,0.000000,42.958055,42.406423,0.210231,28.688314,96.003920,75.410300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.347883,65.287660,137.860622,139.333390,113.580097,116.373011,54.603495,14.362230,134.647796,3.803632,65.398064,50.229365,137.865203,136.769276,135.968940,133.779665,67.307985,130.938064,-0.063183,0.037258,32.025740,-235.687875,131.301622,3.593688,28.307151,11.071274,-2.909094,-150.095361,20.200793,563900.502266,0.965946,25.633861,28.905393,2.790270,0.074056,0.050663,108.813465,86.773971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899796,68.624701,79.950338,100.000000,26.894310,30.886076,66.532968,73.009698,0.000000,42.958055,42.406783,0.208271,28.700971,96.026923,75.472001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.320062,65.285454,137.906359,139.329484,113.606622,116.371359,54.582909,14.361088,134.618870,3.803223,65.372790,50.126213,137.877542,136.854180,135.978610,133.873866,67.320887,131.107183,-0.063099,0.037242,32.025740,-235.689996,130.682598,3.593179,28.320818,11.035627,20.655920,1066.148862,20.236003,564090.020647,0.968254,25.722265,28.915515,2.794286,0.073783,0.050374,108.797191,86.832155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914369,68.655072,79.945416,100.000000,26.882718,30.886076,66.532968,73.020557,0.000000,42.958055,42.407055,0.209648,28.708075,96.256052,75.487590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.247718,65.281316,137.860807,139.326695,113.559113,116.378075,54.557327,14.366939,134.519304,3.803712,65.411243,50.081871,137.863700,136.772840,135.962035,133.669963,67.289593,131.103729,-0.062987,0.037255,32.025740,-235.685289,131.151493,3.594108,28.464520,10.948613,15.007056,774.947736,20.231318,564063.973520,0.967222,25.696600,28.840344,2.793648,0.073484,0.050713,108.757818,86.831264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899420,68.629312,79.914988,100.000000,26.859080,30.886076,66.532968,73.062054,0.000000,42.958055,42.407500,0.212228,28.661430,97.139304,75.405876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.390726,65.281316,137.850205,139.326695,113.573952,116.369726,54.573185,14.359090,134.530414,3.803653,65.454956,50.110733,137.868118,136.841713,135.988445,133.686072,67.340996,130.985692,-0.062905,0.037258,32.025740,-235.691014,131.228976,3.594412,28.279023,11.036745,36.324941,1875.234624,20.250100,564043.845714,0.968164,25.723402,28.911562,2.796151,0.076802,0.050190,108.769531,86.879074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913747,68.653203,79.942676,100.000000,26.839345,30.886076,66.532968,73.120173,0.000000,42.958055,42.407815,0.210456,28.632690,96.590899,75.415312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.417796,65.291798,137.901614,139.316372,113.569853,116.369584,54.576598,14.362801,134.525298,3.802650,65.442584,50.189164,137.852208,136.821049,135.965169,133.709992,67.320660,131.013073,-0.063060,0.037264,32.025740,-235.689917,131.089107,3.593349,28.292907,11.079766,12.760391,658.699782,20.277568,564183.404456,0.970218,25.794755,28.941139,2.799334,0.073352,0.050783,108.778716,86.850243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917754,68.640587,79.909101,100.000000,26.823269,30.886076,66.532968,73.063674,0.000000,42.958055,42.408221,0.210908,28.684004,95.546159,75.414417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.370200,65.302003,137.922350,139.302701,113.616470,116.375459,54.576838,14.361802,134.552901,3.802145,65.449816,50.173708,137.859533,136.846551,135.978682,133.735232,67.309197,131.074921,-0.063341,0.037258,32.025740,-235.687486,131.437268,3.592381,28.442830,11.052432,31.142199,1607.573709,20.209352,563939.968474,0.966798,25.645608,28.831033,2.791014,0.073861,0.050844,108.771751,86.868330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931896,68.649747,79.890011,100.000000,26.809719,30.886076,66.532968,73.067384,0.000000,42.958055,42.408572,0.209827,28.674394,96.026491,75.408416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.434028,65.306141,137.875743,139.314977,113.627813,116.363251,54.552143,14.366368,134.550440,3.802243,65.454909,50.195656,137.857485,136.773741,135.961975,133.763594,67.302244,131.033617,-0.063401,0.037263,32.025740,-235.682919,130.755915,3.592454,28.368472,11.112653,62.723099,3239.259059,20.204884,563984.295366,0.966184,25.627896,28.864989,2.790525,0.073629,0.051013,108.795684,86.841190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929270,68.643379,79.875777,100.000000,26.792383,30.886076,66.532968,73.107963,0.000000,42.958055,42.408996,0.209962,28.624468,95.799730,75.403012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.345571,65.306141,137.842894,139.314977,113.564981,116.354264,54.572951,14.361516,134.540685,3.800697,65.461503,50.282419,137.855144,136.772325,135.963870,133.632923,67.296799,131.019624,-0.063592,0.037255,32.025740,-235.686301,131.327177,3.591327,28.310324,11.041559,25.755328,1329.595788,20.231342,564082.973371,0.967272,25.687683,28.907211,2.793636,0.073395,0.050116,108.857174,86.820405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932142,68.646667,79.888867,100.000000,26.774683,30.886076,66.532968,73.090674,0.000000,42.958055,42.409388,0.211270,28.689630,96.419104,75.416275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.407765,65.316346,137.938832,139.326416,113.496755,116.361874,54.623439,14.364941,134.643643,3.798768,65.472676,50.229315,137.867023,136.864576,135.965752,133.688989,67.302613,131.042474,-0.063653,0.037258,32.025740,-235.686307,131.150637,3.589098,28.364109,11.013937,17.076289,880.733375,20.193630,564006.054646,0.966253,25.625339,28.893624,2.789086,0.073785,0.051028,108.939318,86.840330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943309,68.669060,79.892136,100.000000,26.761197,30.886076,66.532968,73.152919,0.000000,42.958055,42.409821,0.210051,28.678000,96.177753,75.410155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.527560,65.319656,137.985173,139.307165,113.425587,116.373322,54.575345,14.364370,134.619374,3.799066,65.442947,50.270004,137.852858,136.917171,135.967750,133.783924,67.298135,131.003052,-0.063839,0.037255,32.025740,-235.685571,131.067345,3.589072,28.423032,10.985791,29.936573,1545.381054,20.227409,564028.110764,0.967703,25.717490,28.892108,2.793420,0.076043,0.050945,109.044181,86.853447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919703,68.663316,79.859832,100.000000,26.744265,30.886076,66.532968,73.143646,0.000000,42.958055,42.410350,0.210953,28.688530,95.741917,75.409720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.440412,65.319380,137.971508,139.277314,113.369885,116.381953,54.559500,14.368081,134.605923,3.801784,65.434750,50.129307,137.849520,136.886692,135.969031,133.806214,67.280328,131.065856,-0.064049,0.037088,32.025740,-235.685944,131.612743,3.591465,28.287624,11.064368,50.979979,2632.444737,20.214890,564029.931097,0.965566,25.662890,28.897659,2.791845,0.073672,0.050802,108.990694,86.849060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919836,68.656801,79.840643,100.000000,26.731099,30.886076,66.532968,73.096957,0.000000,42.958055,42.410734,0.210186,28.637035,96.237880,75.410325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.428071,65.317450,137.993033,139.264480,113.339491,116.391220,54.574126,14.365084,134.617636,3.805309,65.450784,50.206717,137.846367,136.870772,135.955844,133.627363,67.284366,131.108566,-0.064253,0.036843,32.025740,-235.687961,130.834905,3.595177,28.284991,11.099004,16.131979,832.781093,20.169302,564027.339645,0.963965,25.541552,28.882530,2.786028,0.072516,0.050944,109.013195,86.834697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923495,68.660460,79.851184,100.000000,26.714275,30.886076,66.532968,73.154711,0.000000,42.958055,42.411116,0.210953,28.689756,95.610501,75.416582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.277932,65.317450,137.973647,139.264480,113.262838,116.395948,54.673368,14.364941,134.617003,3.807832,65.486008,50.159954,137.827400,136.876354,135.953414,133.705287,67.268560,131.034149,-0.064337,0.036608,32.025740,-235.685653,131.055516,3.597956,28.379921,11.080469,4.751803,244.857064,20.208349,564161.840819,0.966174,25.631931,28.931572,2.790663,0.072305,0.050805,109.056856,86.837149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.960761,68.670725,79.828225,100.000000,26.701344,30.886076,66.532968,73.177306,0.000000,42.958055,42.411487,0.209648,28.661809,96.145069,75.404751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.406639,65.322415,138.019006,139.255832,113.227224,116.392132,54.606485,14.364799,134.666708,3.810304,65.515498,50.225112,137.836132,136.867705,135.940571,133.796250,67.295274,131.115464,-0.064521,0.036447,32.025740,-235.685959,131.171379,3.600344,28.325993,11.071869,23.968594,1236.597425,20.218578,564203.059774,0.966251,25.642849,28.948771,2.791795,0.073297,0.051010,109.017247,86.833562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971437,68.658547,79.820918,100.000000,26.685536,30.886076,66.532968,73.273477,0.000000,42.958055,42.411900,0.208891,28.685627,95.844088,75.409575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.293255,65.334827,138.006055,139.244672,113.212789,116.394422,54.587081,14.361944,134.603056,3.812376,65.502421,50.171739,137.828164,136.814631,135.945695,133.694956,67.276725,131.055312,-0.064589,0.036453,32.025740,-235.688650,131.303131,3.601730,28.413332,10.979950,17.529480,904.709515,20.285202,564351.730692,0.967749,25.799350,28.927572,2.799907,0.073164,0.051772,109.021387,86.845944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973634,68.665316,79.814942,100.000000,26.673970,30.886076,66.532968,73.222514,0.000000,42.958055,42.412288,0.210321,28.674574,96.758332,75.408263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.305317,65.337585,138.037212,139.246904,113.212266,116.388680,54.528052,14.367367,134.567782,3.814594,65.449862,50.274137,137.813552,136.850971,135.943004,133.778772,67.256386,131.076569,-0.064597,0.036487,32.025740,-235.683064,131.224037,3.604207,28.471444,10.983393,-2.401645,-124.084881,20.232655,564203.894069,0.966157,25.670132,28.941291,2.793532,0.073666,0.050580,109.051598,86.841115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.972396,68.662415,79.824840,100.000000,26.660705,30.886076,66.532968,73.299396,0.000000,42.958055,42.412765,0.211862,28.646176,96.857577,75.406490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.377575,65.337585,138.010140,139.246904,113.226686,116.379691,54.578200,14.366226,134.652772,3.815741,65.460095,50.269260,137.798816,136.891053,135.921676,133.782031,67.261672,131.041147,-0.064620,0.036487,32.025740,-235.684532,131.675825,3.605694,28.277274,11.042551,16.152889,833.798263,20.283475,564342.817997,0.968980,25.800738,28.929932,2.799695,0.073175,0.051183,109.028860,86.795423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986396,68.659381,79.797645,100.000000,26.646827,30.886076,66.532968,73.309702,0.000000,42.958055,42.413187,0.209425,28.622683,96.440595,75.404257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.481125,65.332344,137.983524,139.265038,113.278805,116.376589,54.587496,14.364656,134.598903,3.817595,65.423771,50.358980,137.839398,136.870998,135.951558,133.708261,67.271796,131.071572,-0.064689,0.036203,32.025740,-235.684958,131.338474,3.607238,28.281530,11.089250,31.227115,1611.642388,20.281641,564357.526087,0.969729,25.790914,28.960843,2.799642,0.073500,0.050420,109.095654,86.807762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984935,68.694076,79.824440,100.000000,26.624448,30.886076,66.532968,73.298433,0.000000,42.958055,42.413692,0.210998,28.696932,95.730403,75.403890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.403653,65.325725,138.014258,139.270897,113.377251,116.369726,54.649712,14.363657,134.633696,3.818805,65.418663,50.254671,137.832647,136.940995,135.959830,133.791196,67.287891,131.115954,-0.064744,0.035954,32.025740,-235.691021,131.260954,3.608357,28.300191,11.099581,17.459394,900.059597,20.243349,564257.375557,0.967214,25.715581,28.937942,2.794996,0.072644,0.050943,109.110205,86.799083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986783,68.698834,79.802976,100.000000,26.613034,30.886076,66.532968,73.254811,0.000000,42.958055,42.414049,0.209113,28.640695,96.661661,75.414255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.512097,65.320208,138.015959,139.270897,113.404016,116.373471,54.577137,14.362801,134.729759,3.819392,65.434059,50.349003,137.819065,137.017187,135.938117,133.736231,67.247170,131.133544,-0.064762,0.035997,32.025740,-235.690407,130.836048,3.609350,28.311496,11.107370,0.585707,30.234278,20.191414,564149.670754,0.964798,25.602529,28.942947,2.788609,0.073389,0.050558,109.115031,86.776770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975856,68.684579,79.756689,100.000000,26.597269,30.886076,66.532968,73.309052,0.000000,42.958055,42.414440,0.210908,28.636584,95.694783,75.410223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.489958,65.324345,138.031604,139.243835,113.408593,116.376525,54.561284,14.364513,134.673778,3.819987,65.470135,50.247405,137.817787,136.992072,135.912925,133.768910,67.282580,131.131176,-0.064867,0.036243,32.025740,-235.685591,131.062593,3.609785,28.308683,11.067235,18.973306,979.689446,20.229667,564118.725723,0.965278,25.676553,28.948918,2.793604,0.075603,0.051549,109.097603,86.758491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968245,68.696081,79.753029,100.000000,26.582684,30.886076,66.532968,73.264957,0.000000,42.958055,42.414792,0.209380,28.665343,96.740380,75.407513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.490237,65.324345,138.058256,139.243835,113.459251,116.385450,54.564338,14.362087,134.661219,3.820156,65.484119,50.410016,137.804453,136.986047,135.933883,133.819778,67.273738,131.054802,-0.064841,0.036462,32.025740,-235.688671,131.050704,3.610233,28.564787,10.936785,52.568964,2714.254235,20.180930,564152.337412,0.964265,25.558180,28.998384,2.787520,0.073760,0.051935,109.129646,86.773854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997883,68.696223,79.736930,100.000000,26.569675,30.886076,66.532968,73.291196,0.000000,42.958055,42.415205,0.208625,28.692965,95.686153,75.413436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
