OSU 80 Ton Compressor Load Stand
49.445444,65.334551,138.038392,139.214263,113.420876,116.408331,54.586567,14.369793,134.718446,3.821045,65.517831,50.306939,137.810004,136.953184,135.938290,133.734423,67.263906,131.077526,-0.064835,0.036703,32.025740,-235.682761,130.976831,3.610700,28.488158,10.992517,24.874880,1283.823156,20.193859,564108.632107,0.965053,25.585341,28.961796,2.789083,0.074308,0.051578,109.130986,86.754476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981029,68.688921,79.730111,100.000000,26.559498,30.886076,66.532968,73.302724,0.000000,42.958055,42.415660,0.213010,28.712655,96.445889,75.413880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.358373,65.349446,138.013018,139.204777,113.383120,116.419164,54.576326,14.362515,134.691065,3.821435,65.559065,50.330037,137.825223,136.939690,135.921537,133.780765,67.268292,131.137993,-0.064930,0.036961,32.025740,-235.693960,131.266338,3.611111,28.277671,11.081911,31.437476,1622.831253,20.199295,564170.032316,0.965067,25.585051,28.932665,2.789606,0.074017,0.050449,109.117709,86.762834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029450,68.689568,79.711461,100.000000,26.542670,30.886076,66.532968,73.340835,0.000000,42.958055,42.416063,0.210186,28.726412,96.821163,75.411016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.435207,65.360755,138.047153,139.223748,113.306017,116.426937,54.584891,14.364228,134.738540,3.821663,65.547107,50.355303,137.807347,136.970030,135.914416,133.875701,67.283747,131.139052,-0.064982,0.037146,32.025740,-235.680159,131.482278,3.611018,28.272641,11.101492,57.771890,2981.769840,20.221205,564346.102376,0.965844,25.641864,28.953798,2.791731,0.073489,0.051218,109.080462,86.785267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016795,68.669843,79.696337,100.000000,26.525938,30.886076,66.532968,73.401904,0.000000,42.958055,42.416573,0.209827,28.684816,94.930890,75.410896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.273983,65.360755,138.027919,139.223748,113.282472,116.428370,54.568618,14.363942,134.738745,3.820919,65.560350,50.295890,137.813751,137.043848,135.927391,133.810224,67.263757,131.088162,-0.064972,0.037147,32.025740,-235.687959,131.224365,3.610431,28.362775,11.083101,20.411275,1053.797517,20.259795,564465.011901,0.968016,25.747452,28.979473,2.796142,0.073809,0.051260,109.091958,86.756772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027033,68.681748,79.697145,100.000000,26.514975,30.886076,66.532968,73.377693,0.000000,42.958055,42.417070,0.209068,28.690153,96.389832,75.406558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.452193,65.370685,138.109877,139.234350,113.368185,116.431142,54.571602,14.364370,134.680009,3.821499,65.507942,50.290796,137.814686,137.046403,135.920229,133.905832,67.241067,131.031783,-0.064877,0.037131,32.025740,-235.687531,131.045482,3.610928,28.335567,11.060654,25.616770,1322.475601,20.231780,564438.716570,0.966312,25.678725,28.964544,2.792487,0.072729,0.051173,109.122307,86.746796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000624,68.662809,79.642370,100.000000,26.499970,30.886076,66.532968,73.364389,0.000000,42.958055,42.417716,0.212641,28.708435,96.421195,75.409524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.525406,65.365168,138.130664,139.243556,113.459693,116.434401,54.584937,14.364799,134.823281,3.822383,65.493105,50.346940,137.813986,137.015423,135.931098,133.864701,67.255712,131.242791,-0.064783,0.037166,32.025740,-235.686286,130.971183,3.612250,28.308485,11.051350,30.248712,1561.219838,20.302723,564587.340425,0.970070,25.846777,28.959235,2.801233,0.072583,0.050298,109.158092,86.791224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015239,68.687404,79.667062,100.000000,26.491455,30.886076,66.532968,73.403334,0.000000,42.958055,42.418126,0.210817,28.685735,97.110397,75.417860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.379610,65.364340,138.116906,139.247462,113.557929,116.431347,54.553749,14.364941,134.731736,3.824192,65.505320,50.355692,137.818768,136.924776,135.940905,133.869896,67.257163,131.150213,-0.064851,0.037179,32.025740,-235.683693,130.900026,3.614003,28.388594,10.991146,61.908949,3197.119176,20.234321,564556.944965,0.966244,25.670974,28.953888,2.792796,0.074175,0.050669,109.226924,86.810952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984676,68.671790,79.671364,100.000000,26.478577,30.886076,66.532968,73.376660,0.000000,42.958055,42.418565,0.212136,28.695976,95.157130,75.407598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.502389,65.353583,138.075685,139.241324,113.639756,116.441775,54.540583,14.361944,134.664671,3.825230,65.493115,50.440249,137.826408,137.031544,135.940079,133.892975,67.268208,131.134647,-0.064906,0.037210,32.025740,-235.692244,130.882344,3.615237,28.373539,11.072265,27.669838,1429.278409,20.204464,564489.833392,0.964460,25.589303,29.044129,2.789087,0.072999,0.050982,109.240627,86.798151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017021,68.684615,79.647380,100.000000,26.462385,30.886076,66.532968,73.466491,0.000000,42.958055,42.418998,0.209157,28.697798,95.838842,75.420715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.337450,65.353583,138.074775,139.241324,113.661518,116.432682,54.577025,14.358805,134.815490,3.825770,65.446815,50.283118,137.789523,137.063412,135.911204,133.886413,67.237925,131.056906,-0.065119,0.037218,32.025740,-235.692443,131.179580,3.615407,28.298478,11.123778,33.304209,1719.171746,20.268067,564558.519071,0.968100,25.740214,28.996676,2.797043,0.073009,0.050391,109.240325,86.794587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004196,68.656407,79.629836,100.000000,26.447857,30.886076,66.532968,73.416350,0.000000,42.958055,42.419362,0.209738,28.694318,95.542628,75.410786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.379757,65.341723,138.137797,139.212589,113.666257,116.415140,54.523263,14.364228,134.686240,3.827463,65.454104,50.320541,137.780860,137.061146,135.929516,133.880428,67.268971,131.191453,-0.065213,0.037221,32.025740,-235.682773,131.416852,3.617198,28.355779,11.055317,61.494705,3177.502333,20.207558,564493.016615,0.965768,25.601651,28.977894,2.789273,0.073448,0.050821,109.175890,86.802966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998165,68.666998,79.611207,100.000000,26.435591,30.886076,66.532968,73.517480,0.000000,42.958055,42.419711,0.211497,28.712835,96.614096,75.412789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.397545,65.341998,138.118825,139.193060,113.632124,116.406733,54.548019,14.363942,134.712922,3.828075,65.492553,50.357292,137.790714,136.919033,135.936694,133.809410,67.259735,131.166355,-0.065412,0.037210,32.025740,-235.686815,131.411998,3.618364,28.345051,11.078161,28.199732,1456.451369,20.281106,564615.314586,0.968575,25.773400,28.969526,2.798579,0.075278,0.050590,109.178988,86.756095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004650,68.660602,79.596358,100.000000,26.426759,30.886076,66.532968,73.508844,0.000000,42.958055,42.420121,0.209559,28.769504,96.697535,75.414868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.425937,65.349722,138.122537,139.207288,113.620504,116.409026,54.610144,14.365655,134.726729,3.829700,65.491478,50.323593,137.778890,137.043434,135.904788,133.855126,67.249083,131.133460,-0.065512,0.037195,32.025740,-235.685756,131.086740,3.619850,28.298947,11.045111,31.375272,1618.617265,20.267011,564419.990815,0.968447,25.717443,29.005362,2.797458,0.073570,0.050443,109.178356,86.721673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993545,68.646168,79.580934,100.000000,26.412045,30.886076,66.532968,73.515235,0.000000,42.958055,42.420534,0.210456,28.695562,95.826280,75.404947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.656407,65.349722,138.115842,139.207288,113.628491,116.417396,54.577880,14.368794,134.740982,3.831665,65.490906,50.413961,137.770405,137.015656,135.916337,133.862829,67.268070,131.203855,-0.065706,0.037184,32.025740,-235.684087,130.586698,3.621984,28.460698,11.007230,63.101754,3257.277492,20.254732,564388.773288,0.967557,25.699188,29.002126,2.796067,0.072882,0.050839,109.190901,86.713379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986460,68.650717,79.590214,100.000000,26.400163,30.886076,66.532968,73.511725,0.000000,42.958055,42.420998,0.212136,28.734832,96.654202,75.411450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.473391,65.343102,138.109363,139.206172,113.630734,116.437601,54.542193,14.366511,134.680188,3.836384,65.538365,50.444490,137.760115,137.029895,135.925691,133.973816,67.245829,131.153742,-0.065858,0.037203,32.025740,-235.684410,131.209313,3.626099,28.407778,11.084364,42.884347,2215.114581,20.243159,564417.504162,0.965888,25.677342,28.996429,2.794536,0.072989,0.050563,109.210565,86.704656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994044,68.628380,79.581829,100.000000,26.380424,30.886076,66.532968,73.470927,0.000000,42.958055,42.421513,0.209872,28.723599,96.187128,75.416420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.457381,65.346136,138.113090,139.196129,113.567106,116.443621,54.575544,14.371648,134.652802,3.840841,65.549604,50.395374,137.752399,136.986284,135.897903,133.916858,67.238808,131.136026,-0.065798,0.037196,32.025740,-235.679273,130.734600,3.631005,28.367084,11.117431,15.372375,793.547409,20.139036,564276.845561,0.961624,25.437805,29.012427,2.781430,0.073709,0.050240,109.204270,86.718545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974080,68.608408,79.555623,100.000000,26.365440,30.886076,66.532968,73.510316,0.000000,42.958055,42.421945,0.209291,28.708958,94.934382,75.414792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.545054,65.371512,138.074696,139.208683,113.533137,116.448008,54.610295,14.365512,134.632119,3.845706,65.537155,50.368283,137.749411,136.957409,135.872153,133.957660,67.231710,131.181800,-0.065753,0.037203,32.025740,-235.685572,130.399209,3.635977,28.322386,11.069164,31.468309,1623.412493,20.224187,564524.635143,0.966298,25.621332,29.009763,2.791589,0.074285,0.051838,109.174491,86.732359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971270,68.575670,79.543292,100.000000,26.355415,30.886076,66.532968,73.526909,0.000000,42.958055,42.422361,0.210186,28.691992,96.364431,75.410078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.434500,65.386407,138.061936,139.207009,113.579971,116.457915,54.561329,14.366226,134.757045,3.851439,65.533347,50.300123,137.767213,137.094553,135.895397,133.937023,67.271587,131.234750,-0.065701,0.037228,32.025740,-235.683715,131.069690,3.641187,28.312848,11.022213,62.818086,3243.618357,20.233206,564583.146657,0.966106,25.641025,29.007978,2.792568,0.073240,0.050702,109.160132,86.759544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001709,68.606955,79.568242,100.000000,26.339010,30.886076,66.532968,73.492214,0.000000,42.958055,42.422961,0.209202,28.727890,96.674977,75.411476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.606227,65.386407,138.114292,139.207009,113.671555,116.472243,54.524984,14.364228,134.749981,3.858461,65.502075,50.518553,137.774449,137.055094,135.896093,134.017981,67.278458,131.282051,-0.065538,0.037226,32.025740,-235.687837,130.929170,3.647863,28.290238,11.056903,28.769969,1486.530527,20.189973,564605.851673,0.963723,25.575224,29.037827,2.786851,0.073289,0.050497,109.158747,86.733709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009936,68.596483,79.544653,100.000000,26.324392,30.886076,66.532968,73.561372,0.000000,42.958055,42.423510,0.210006,28.687773,96.057641,75.416718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.582687,65.381718,138.155335,139.184691,113.698985,116.479866,54.550916,14.359376,134.795631,3.867391,65.518734,50.332583,137.758661,137.062347,135.887210,133.913713,67.271056,131.156728,-0.065591,0.037223,32.025740,-235.693016,130.320304,3.657543,28.262868,11.077169,4.738347,244.711754,20.241155,564656.281584,0.967066,25.705114,29.024258,2.792826,0.075731,0.050389,109.102488,86.742342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998290,68.585247,79.560334,100.000000,26.316579,30.886076,66.532968,73.521666,0.000000,42.958055,42.424097,0.211725,28.677423,96.754140,75.411817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.447190,65.374822,138.172324,139.172415,113.760061,116.490563,54.556782,14.361088,134.792114,3.873767,65.526447,50.315453,137.764130,137.092851,135.911975,134.045645,67.247173,131.281850,-0.065701,0.037239,32.025740,-235.688689,130.536897,3.663842,28.272352,11.099076,16.295688,841.499690,20.173122,564606.888677,0.964167,25.526574,29.040882,2.784213,0.073919,0.050191,109.115034,86.732014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991317,68.601962,79.565101,100.000000,26.305756,30.886076,66.532968,73.505776,0.000000,42.958055,42.424511,0.211999,28.730433,96.059552,75.417229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.638026,65.377856,138.162036,139.168789,113.749992,116.502574,54.578191,14.364799,134.824916,3.880544,65.516415,50.346452,137.740180,137.035707,135.869842,133.946842,67.250413,131.211776,-0.065659,0.037417,32.025740,-235.687103,130.848162,3.670090,28.377487,11.105585,40.359410,2083.318463,20.190762,564665.284011,0.964260,25.546330,28.986020,2.786362,0.073414,0.050918,109.049475,86.729484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982074,68.611418,79.545317,100.000000,26.293455,30.886076,66.532968,73.587076,0.000000,42.958055,42.424962,0.212045,28.728467,95.363068,75.409865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.506161,65.384200,138.163388,139.160419,113.719696,116.504892,54.559802,14.361659,134.858386,3.887467,65.552902,50.402440,137.758780,137.188301,135.895042,134.024051,67.277083,131.267403,-0.065620,0.037661,32.025740,-235.689262,130.374635,3.676258,28.321178,11.099834,13.555666,699.967806,20.256357,564844.361356,0.967117,25.680319,29.072069,2.794341,0.073650,0.050962,109.099901,86.716495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015451,68.631926,79.576943,100.000000,26.278988,30.886076,66.532968,73.496328,0.000000,42.958055,42.425434,0.212182,28.708327,95.549242,75.410700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.512159,65.384200,138.187605,139.160419,113.823294,116.507002,54.579847,14.366796,134.813348,3.895067,65.555678,50.397344,137.768928,137.172826,135.904058,133.939224,67.268635,131.195980,-0.065596,0.037883,32.025740,-235.687065,130.625979,3.683640,28.357888,11.019797,28.424505,1467.204304,20.170314,564782.492224,0.962782,25.485013,29.034018,2.783391,0.074263,0.050696,109.130336,86.714338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018931,68.662837,79.571486,100.000000,26.268794,30.886076,66.532968,73.575943,0.000000,42.958055,42.425932,0.211043,28.735247,95.122858,75.414212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.572447,65.389717,138.191361,139.157908,113.937812,116.516931,54.515343,14.366226,134.904139,3.901810,65.456063,50.508205,137.743968,137.201210,135.875953,134.028291,67.259286,131.215325,-0.065583,0.038019,32.025740,-235.688453,131.210333,3.690186,28.384014,11.016533,61.530761,3179.827292,20.231170,564825.344992,0.965947,25.628346,29.034982,2.790832,0.073220,0.050939,109.114678,86.707640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997382,68.632966,79.575400,100.000000,26.255345,30.886076,66.532968,73.583695,0.000000,42.958055,42.426429,0.209917,28.703730,95.348113,75.412712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.418910,65.373719,138.218415,139.149260,114.032091,116.522253,54.577161,14.365512,134.856682,3.908335,65.507119,50.349765,137.754439,137.187737,135.883749,134.010791,67.263132,131.324472,-0.065701,0.038015,32.025740,-235.682959,131.118903,3.696709,28.324640,11.095326,25.979698,1341.075274,20.232391,564849.410255,0.965482,25.622107,29.007949,2.790983,0.073267,0.051389,109.149691,86.711807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994978,68.647602,79.574678,100.000000,26.246825,30.886076,66.532968,73.560136,0.000000,42.958055,42.426898,0.210186,28.708111,95.868406,75.412567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.494839,65.375098,138.218280,139.138380,114.092177,116.535650,54.587102,14.359804,134.856858,3.915650,65.537707,50.439408,137.729822,137.102854,135.884914,134.005898,67.253908,131.257549,-0.065787,0.037985,32.025740,-235.692261,130.418138,3.703189,28.324226,11.120659,32.716288,1688.511348,20.207559,564889.938743,0.965435,25.564966,29.026909,2.787665,0.074045,0.050701,109.165498,86.752840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001634,68.665897,79.603333,100.000000,26.237695,30.886076,66.532968,73.652374,0.000000,42.958055,42.427250,0.210862,28.725799,96.264645,75.415584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.465265,65.387234,138.198938,139.136427,114.107038,116.546863,54.523255,14.364656,134.845203,3.928296,65.549125,50.352645,137.727865,137.165451,135.871382,133.916548,67.238742,131.178985,-0.065761,0.038056,32.025740,-235.687572,130.853729,3.715327,28.311550,11.092784,15.478571,799.795736,20.281316,564978.618122,0.967621,25.708658,29.077276,2.796873,0.075006,0.050783,109.194288,86.748593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007413,68.644665,79.576484,100.000000,26.221287,30.886076,66.532968,73.625947,0.000000,42.958055,42.427859,0.210276,28.713105,96.492225,75.414962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.526291,65.387234,138.213349,139.136427,114.057294,116.558184,54.561774,14.364085,134.876666,3.936317,65.576475,50.444663,137.707782,137.062312,135.890976,133.916140,67.259980,131.273420,-0.065785,0.038297,32.025740,-235.684222,130.829337,3.723572,28.326822,11.072031,23.332661,1204.774547,20.248935,565018.486964,0.965937,25.631017,29.053263,2.792580,0.072974,0.050500,109.218897,86.753079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010656,68.646662,79.604395,100.000000,26.210385,30.886076,66.532968,73.652740,0.000000,42.958055,42.428393,0.211497,28.677008,96.029188,75.414655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.502086,65.396613,138.267783,139.133637,113.932358,116.578026,54.568570,14.365084,134.744463,3.943751,65.580225,50.510313,137.736317,137.172095,135.867127,134.031224,67.274153,131.251402,-0.065793,0.038542,32.025740,-235.690084,130.559493,3.730855,28.320349,11.043831,-1.286056,-66.396834,20.262362,565141.695471,0.967824,25.673919,29.029395,2.793858,0.074545,0.051414,109.263750,86.772632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021109,68.646313,79.608520,100.000000,26.204060,30.886076,66.532968,73.632101,0.000000,42.958055,42.428919,0.210636,28.669580,96.360823,75.408902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.527106,65.397716,138.292472,139.145354,113.858347,116.581090,54.641198,14.361088,134.820061,3.950501,65.576988,50.406093,137.711075,137.175952,135.867665,133.972467,67.241350,131.316784,-0.065864,0.038649,32.025740,-235.696040,130.872025,3.737144,28.422672,11.001875,16.132077,831.763924,20.238661,565114.349289,0.965932,25.610450,29.055075,2.790707,0.073759,0.050922,109.249938,86.757246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011718,68.633594,79.608596,100.000000,26.194357,30.886076,66.532968,73.654125,0.000000,42.958055,42.429396,0.209425,28.719578,95.692234,75.410683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.602091,65.402129,138.277568,139.148981,113.830233,116.589462,54.573008,14.363657,134.876401,3.958135,65.571077,50.434651,137.730602,137.265221,135.887239,134.036479,67.276200,131.281807,-0.065777,0.038641,32.025740,-235.685794,130.833641,3.744282,28.370798,11.076484,33.355239,1721.932635,20.261579,565207.777586,0.966516,25.644995,29.029965,2.793171,0.073362,0.051175,109.222059,86.771785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019093,68.667570,79.628179,100.000000,26.186258,30.886076,66.532968,73.651691,0.000000,42.958055,42.429880,0.209872,28.722373,96.192211,75.419991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.655450,65.402129,138.272487,139.148981,113.824026,116.593492,54.574555,14.363657,134.947496,3.966216,65.510372,50.427179,137.739617,137.229068,135.886247,134.120250,67.285130,131.262055,-0.065690,0.038656,32.025740,-235.692492,130.315775,3.752447,28.281457,11.109714,9.970395,514.697628,20.254171,565282.404092,0.964726,25.620083,29.095240,2.792258,0.073810,0.051309,109.265088,86.739011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021348,68.642813,79.626314,100.000000,26.175191,30.886076,66.532968,73.623318,0.000000,42.958055,42.430389,0.210276,28.729639,96.713337,75.413428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.716816,65.384752,138.294106,139.164046,113.912762,116.581265,54.612206,14.364656,134.906002,3.973971,65.471765,50.400239,137.707400,137.271291,135.872081,134.005534,67.265905,131.348592,-0.065646,0.038663,32.025740,-235.687082,130.750776,3.759997,28.308593,11.110129,27.399144,1413.439626,20.219611,565206.362094,0.964415,25.546591,29.043020,2.787737,0.073555,0.050767,109.263028,86.707193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002350,68.635443,79.600798,100.000000,26.165623,30.886076,66.532968,73.601379,0.000000,42.958055,42.430760,0.210456,28.676900,96.342627,75.407836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.588520,65.372891,138.338104,139.160140,113.994532,116.579739,54.561983,14.360660,134.934857,3.981664,65.525888,50.553158,137.744428,137.268276,135.894926,134.024030,67.280741,131.353901,-0.065554,0.038669,32.025740,-235.693855,130.837660,3.766886,28.341931,11.092369,61.437065,3172.271175,20.195398,565173.342086,0.963288,25.491207,29.024280,2.784639,0.074037,0.051445,109.315652,86.767680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011172,68.673777,79.622809,100.000000,26.156633,30.886076,66.532968,73.576019,0.000000,42.958055,42.431222,0.213287,28.729026,96.042366,75.412976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.601443,65.385304,138.320710,139.162093,114.070569,116.584312,54.587060,14.366083,134.896478,3.991291,65.554224,50.446986,137.733278,137.241473,135.877193,134.028311,67.246779,131.258931,-0.065523,0.038320,32.025740,-235.692353,130.681555,3.776245,28.317789,11.058490,33.493340,1728.616892,20.167728,565093.827736,0.961180,25.410192,29.086479,2.781636,0.073982,0.051165,109.296769,86.782085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992486,68.674616,79.644718,100.000000,26.149646,30.886076,66.532968,73.634794,0.000000,42.958055,42.431748,0.210817,28.728900,95.828712,75.406865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.704886,65.393854,138.293953,139.153445,114.118123,116.582411,54.535299,14.357521,134.843951,3.998853,65.531775,50.475784,137.741386,137.263665,135.871822,134.054627,67.278332,131.318603,-0.065376,0.038061,32.025740,-235.693237,130.980384,3.783697,28.322585,11.067523,8.129260,419.955545,20.231375,565114.227453,0.964745,25.531445,29.074277,2.789720,0.073148,0.050688,109.312562,86.793807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998748,68.671738,79.640127,100.000000,26.135378,30.886076,66.532968,73.651120,0.000000,42.958055,42.432286,0.210141,28.716531,94.855151,75.413351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.619806,65.393854,138.324335,139.153445,114.106091,116.574656,54.555402,14.365512,134.881035,4.006136,65.552756,50.513664,137.709657,137.335454,135.830375,134.104992,67.284844,131.335083,-0.065412,0.037829,32.025740,-235.686063,130.984297,3.791047,28.358069,11.066063,23.459374,1211.458805,20.224497,565220.623267,0.964096,25.530437,29.061077,2.788643,0.072954,0.050782,109.300124,86.774132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997725,68.650350,79.667060,100.000000,26.125320,30.886076,66.532968,73.602803,0.000000,42.958055,42.432808,0.209648,28.690171,95.933866,75.400890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.693643,65.397440,138.365078,139.140611,114.100182,116.571576,54.604930,14.364228,134.882038,4.013220,65.573534,50.507832,137.713712,137.269390,135.859123,134.168736,67.252863,131.298539,-0.065457,0.037579,32.025740,-235.690124,130.523068,3.797329,28.374530,11.125599,54.404947,2806.961979,20.173796,565092.863050,0.962821,25.431660,29.059160,2.782301,0.073854,0.050920,109.305345,86.799832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982992,68.669275,79.673690,100.000000,26.120279,30.886076,66.532968,73.652293,0.000000,42.958055,42.433304,0.209782,28.773922,96.001198,75.416854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.593822,65.402681,138.425149,139.135032,114.109238,116.582240,54.655200,14.369651,134.872262,4.020745,65.532949,50.489376,137.690083,137.315546,135.829653,134.078491,67.239971,131.313429,-0.065428,0.037353,32.025740,-235.679637,130.287505,3.804098,28.324586,11.115700,18.309669,943.797890,20.215437,565092.955050,0.964207,25.519923,29.060831,2.787684,0.073280,0.050881,109.271237,86.762408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955818,68.641675,79.670008,100.000000,26.112667,30.886076,66.532968,73.621151,0.000000,42.958055,42.433782,0.210817,28.721760,96.425562,75.417459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.671620,65.409852,138.422891,139.131684,114.124038,116.601531,54.583069,14.363229,134.983024,4.028607,65.556526,50.512681,137.709226,137.209174,135.856556,134.126993,67.282806,131.326597,-0.065528,0.037093,32.025740,-235.681975,130.967492,3.811983,28.366922,11.042966,25.441975,1313.175765,20.187433,565108.479701,0.961750,25.446905,29.074665,2.784362,0.073525,0.051036,109.296594,86.748946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963193,68.674820,79.683102,100.000000,26.109057,30.886076,66.532968,73.679179,0.000000,42.958055,42.434298,0.209738,28.742134,96.230378,75.413445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.632213,65.409852,138.377424,139.131684,114.099696,116.625143,54.576900,14.363657,134.998816,4.035292,65.603099,50.535200,137.716077,137.331309,135.866508,134.210214,67.273413,131.381547,-0.065386,0.036847,32.025740,-235.690368,130.667219,3.818721,28.340146,11.070372,53.442449,2758.719078,20.243484,565257.280047,0.963082,25.555728,29.094952,2.791177,0.072808,0.050229,109.329692,86.756446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980146,68.697181,79.689022,100.000000,26.101697,30.886076,66.532968,73.641519,0.000000,42.958055,42.434831,0.209917,28.703964,96.023929,75.414451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.581986,65.409852,138.400111,139.120525,114.061263,116.654113,54.556613,14.364085,134.954952,4.045277,65.631835,50.536603,137.706102,137.287733,135.835682,134.205753,67.281894,131.255790,-0.065570,0.036535,32.025740,-235.689613,130.989070,3.828589,28.318744,11.069813,14.444074,745.885748,20.211521,565219.943871,0.962880,25.482156,29.058657,2.786760,0.072862,0.049990,109.361181,86.739103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.961066,68.680588,79.696562,100.000000,26.089870,30.886076,66.532968,73.639774,0.000000,42.958055,42.435488,0.211089,28.709734,96.365765,75.414493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.690073,65.429712,138.408355,139.109924,114.044692,116.684981,54.536644,14.365084,134.960527,4.054674,65.639547,50.372403,137.720669,137.221335,135.861854,134.145635,67.289226,131.344776,-0.065551,0.036279,32.025740,-235.683714,129.945689,3.837592,28.309387,11.114943,4.242038,219.137204,20.227059,565380.125837,0.964020,25.523043,29.095329,2.788057,0.073279,0.050512,109.413787,86.750747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963500,68.707958,79.723480,100.000000,26.081781,30.886076,66.532968,73.701461,0.000000,42.958055,42.436109,0.210096,28.730198,96.357543,75.420894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.576193,65.438263,138.398325,139.113550,114.065080,116.709382,54.544440,14.363086,134.964250,4.062900,65.610731,50.562244,137.713263,137.275283,135.867544,134.091321,67.263601,131.356164,-0.065633,0.036045,32.025740,-235.691266,130.854933,3.845686,28.367859,11.109300,25.145453,1298.790081,20.258250,565530.354900,0.965687,25.575192,29.024404,2.791339,0.073855,0.050704,109.463936,86.757434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938054,68.680842,79.718735,100.000000,26.073534,30.886076,66.532968,73.650870,0.000000,42.958055,42.436625,0.215437,28.745614,95.970328,75.414101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.703854,65.429712,138.417685,139.101275,114.110244,116.719950,54.611433,14.366939,134.965651,4.069452,65.587433,50.445568,137.694677,137.383830,135.863956,134.163462,67.279315,131.393318,-0.065541,0.035808,32.025740,-235.685616,131.093735,3.852197,28.346836,11.090945,13.599478,701.566215,20.216762,565629.008869,0.964047,25.482878,29.061261,2.785433,0.074151,0.052550,109.459872,86.772796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953300,68.683210,79.728069,100.000000,26.065155,30.886076,66.532968,73.716667,0.000000,42.958055,42.437204,0.210501,28.733281,96.226227,75.416743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.711505,65.429712,138.413918,139.101275,114.097983,116.733193,54.559103,14.365369,134.934826,4.074835,65.603308,50.464466,137.690287,137.235852,135.844900,134.156351,67.269461,131.416071,-0.065439,0.035568,32.025740,-235.687349,130.544604,3.857396,28.364397,11.026017,-1.505329,-77.731009,20.271578,565886.472102,0.966554,25.609620,29.092540,2.791629,0.075802,0.051279,109.474677,86.751362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914492,68.652701,79.675281,100.000000,26.058154,30.886076,66.532968,73.655424,0.000000,42.958055,42.437672,0.212595,28.704938,94.095063,75.401478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.615878,65.432471,138.401594,139.102112,114.154340,116.740829,54.536608,14.368224,134.886524,4.080760,65.592794,50.554874,137.677432,137.273877,135.843585,134.168006,67.274296,131.420557,-0.065465,0.035403,32.025740,-235.682861,131.009524,3.862395,28.328950,11.021582,13.668045,706.070823,20.217962,565812.658057,0.962723,25.468590,29.095269,2.784848,0.072717,0.051844,109.488010,86.771145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943820,68.639647,79.690714,100.000000,26.046814,30.886076,66.532968,73.654340,0.000000,42.958055,42.438206,0.207524,28.712294,96.046835,75.415167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.761624,65.428057,138.424094,139.122199,114.268932,116.738044,54.587219,14.365940,134.896826,4.087477,65.535709,50.427189,137.681706,137.194381,135.832056,134.206304,67.268133,131.384157,-0.065407,0.035430,32.025740,-235.686615,130.799213,3.868730,28.317230,11.059824,30.635700,1581.127300,20.216133,565894.739757,0.963594,25.460657,29.116417,2.784344,0.074240,0.051158,109.534491,86.759422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937217,68.637198,79.698176,100.000000,26.040978,30.886076,66.532968,73.708579,0.000000,42.958055,42.438726,0.211680,28.726051,95.092164,75.412789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.693746,65.408749,138.392579,139.121083,114.284667,116.738801,54.553171,14.356094,134.974418,4.093201,65.533367,50.531373,137.688524,137.320965,135.839661,134.077809,67.293666,131.486946,-0.065407,0.035395,32.025740,-235.703159,131.133142,3.874555,28.329887,11.108056,3.604602,186.151847,20.259192,565983.423736,0.966094,25.562617,29.113808,2.789462,0.073462,0.050644,109.526300,86.788861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950811,68.636666,79.703242,100.000000,26.033284,30.886076,66.532968,73.635561,0.000000,42.958055,42.439214,0.208669,28.743270,97.623485,75.411774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.827467,65.408749,138.427398,139.121083,114.284728,116.746033,54.588135,14.369080,134.962889,4.097022,65.512005,50.522593,137.667154,137.281767,135.829812,134.174240,67.273868,131.404763,-0.065365,0.035389,32.025740,-235.682822,130.721753,3.878486,28.388179,11.099383,17.946520,926.215387,20.195683,565887.691738,0.962073,25.407068,29.101905,2.781744,0.073204,0.049932,109.464597,86.800022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951419,68.613999,79.703829,100.000000,26.024810,30.886076,66.532968,73.673452,0.000000,42.958055,42.439596,0.211225,28.772606,95.406854,75.414289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.807448,65.402405,138.379745,139.112713,114.348112,116.760860,54.545378,14.364799,134.893069,4.101530,65.508287,50.554535,137.647765,137.270452,135.813462,134.183975,67.245992,131.407338,-0.065250,0.035386,32.025740,-235.686123,130.733787,3.882382,28.344564,11.098139,21.803629,1126.161868,20.220867,565848.469395,0.964070,25.458106,29.127377,2.784909,0.073505,0.051653,109.420975,86.793115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921759,68.613837,79.689481,100.000000,26.014472,30.886076,66.532968,73.699717,0.000000,42.958055,42.440207,0.209872,28.731641,96.903996,75.407436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.646040,65.396337,138.367269,139.097370,114.324364,116.766936,54.623943,14.360517,134.926542,4.106250,65.542243,50.619452,137.674501,137.281711,135.820977,134.181324,67.268455,131.479127,-0.065064,0.035376,32.025740,-235.694324,130.732280,3.887061,28.339263,11.073780,28.179817,1453.399860,20.166547,565844.560398,0.960684,25.319594,29.106397,2.778134,0.073602,0.050506,109.389230,86.792289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923206,68.637729,79.663623,100.000000,26.004194,30.886076,66.532968,73.617262,0.000000,42.958055,42.440652,0.211179,28.775797,95.474354,75.416735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.758331,65.399095,138.375192,139.083421,114.377474,116.774946,54.691606,14.360803,135.027342,4.110348,65.536107,50.485402,137.671555,137.310788,135.839237,134.199700,67.276857,131.391589,-0.065061,0.035362,32.025740,-235.690118,130.876308,3.891107,28.381797,11.056903,12.028462,619.611407,20.170964,565980.873417,0.961966,25.333968,29.135551,2.778294,0.074342,0.051276,109.362727,86.801317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954924,68.659067,79.698160,100.000000,25.994641,30.886076,66.532968,73.704138,0.000000,42.958055,42.441128,0.212136,28.771578,96.110837,75.446507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.639524,65.404060,138.416173,139.082584,114.453066,116.803939,54.609367,14.368509,134.959866,4.113132,65.551803,50.471179,137.672833,137.335997,135.839747,134.244402,67.272650,131.508177,-0.064854,0.035376,32.025740,-235.679962,130.511849,3.894409,28.375125,11.087104,32.146587,1658.432189,20.243021,566051.180203,0.964034,25.495177,29.148708,2.787076,0.073319,0.050969,109.354353,86.778487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925144,68.640914,79.661194,100.000000,25.987234,30.886076,66.532968,73.648235,0.000000,42.958055,42.441625,0.211634,28.715305,95.856997,75.402595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.688848,65.404060,138.424251,139.082584,114.416664,116.829676,54.592339,14.364228,134.970131,4.115151,65.593058,50.542269,137.681965,137.304561,135.851599,134.175745,67.264989,131.445945,-0.064773,0.035378,32.025740,-235.682773,130.565000,3.896702,28.305131,11.116512,62.175188,3208.598661,20.194942,566005.587550,0.960538,25.381517,29.096869,2.780945,0.072965,0.050956,109.409330,86.805990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924617,68.644127,79.682360,100.000000,25.981516,30.886076,66.532968,73.714510,0.000000,42.958055,42.442138,0.211089,28.718316,95.197920,75.417519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.662168,65.408473,138.448247,139.093743,114.367011,116.840329,54.581133,14.364228,135.018836,4.119207,65.596796,50.513192,137.677438,137.432157,135.831634,134.179330,67.286642,131.413460,-0.064738,0.035355,32.025740,-235.688327,130.563694,3.900390,28.364055,11.129890,25.227118,1302.132209,20.260003,566237.023200,0.964754,25.509663,29.158924,2.788427,0.073072,0.050698,109.414100,86.807627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928870,68.649212,79.655293,100.000000,25.976828,30.886076,66.532968,73.693335,0.000000,42.958055,42.442652,0.209648,28.764095,95.731317,75.424423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.658745,65.421989,138.477009,139.124152,114.334677,116.848410,54.609417,14.364370,135.001000,4.124275,65.585712,50.549396,137.676374,137.334313,135.837510,134.299099,67.285493,131.427315,-0.064673,0.035339,32.025740,-235.686551,130.928171,3.904944,28.393390,11.136958,13.111696,676.427595,20.243170,566347.543411,0.964220,25.458496,29.135712,2.785821,0.076095,0.051374,109.398329,86.806098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911517,68.698766,79.643904,100.000000,25.969073,30.886076,66.532968,73.712346,0.000000,42.958055,42.443143,0.211043,28.790870,95.898889,75.426528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.678191,65.418955,138.398966,139.152887,114.298187,116.859186,54.590131,14.364513,135.012257,4.128136,65.574136,50.558635,137.683060,137.352777,135.822999,134.285389,67.277608,131.448026,-0.064728,0.035343,32.025740,-235.683794,130.723060,3.908462,28.384321,11.094407,21.072554,1087.509423,20.260814,566373.677120,0.965084,25.490581,29.097940,2.787801,0.073661,0.050426,109.367409,86.815071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907103,68.680221,79.638593,100.000000,25.959774,30.886076,66.532968,73.719016,0.000000,42.958055,42.443732,0.209917,28.802843,96.642004,75.500197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
