OSU 80 Ton Compressor Load Stand
49.524473,65.414542,138.488593,139.174368,114.337780,116.881383,54.551657,14.366939,134.932637,4.131533,65.551194,50.522239,137.695724,137.377941,135.824894,134.211215,67.275784,131.450452,-0.064799,0.035345,32.025740,-235.683329,131.160467,3.911896,28.369067,11.097436,34.957236,1805.340542,20.268889,566437.879798,0.964757,25.507648,29.105965,2.788572,0.073935,0.051583,109.414462,86.759578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901250,68.667301,79.625307,100.000000,25.950164,30.886076,66.532968,73.716762,0.000000,42.958055,42.444387,0.210953,28.801851,96.041345,75.421517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.729111,65.414542,138.429137,139.174368,114.342221,116.906124,54.581524,14.364656,134.941304,4.135094,65.549761,50.523529,137.704664,137.359136,135.803771,134.197849,67.258944,131.425642,-0.064773,0.035345,32.025740,-235.686592,131.011504,3.914990,28.406913,11.074952,16.494513,851.380766,20.250460,566492.044893,0.964766,25.484443,29.124126,2.785910,0.076153,0.050569,109.453151,86.766715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891376,68.671139,79.629631,100.000000,25.947668,30.886076,66.532968,73.806061,0.000000,42.958055,42.444860,0.211908,28.768693,96.469019,75.423520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.597768,65.409577,138.481956,139.191665,114.348001,116.918670,54.577372,14.363514,135.003740,4.137685,65.584847,50.452052,137.695698,137.313499,135.805969,134.127441,67.267560,131.421072,-0.064783,0.035348,32.025740,-235.688224,130.565755,3.917624,28.401179,11.130648,1.365464,70.485133,20.337043,566691.128518,0.968897,25.639645,29.127154,2.796367,0.072806,0.051102,109.468898,86.765779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888758,68.662702,79.615149,100.000000,25.940035,30.886076,66.532968,73.704635,0.000000,42.958055,42.445326,0.209782,28.807314,96.405662,75.493565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.707595,65.412611,138.471656,139.191665,114.352549,116.936256,54.561363,14.364656,134.980856,4.140992,65.561615,50.614981,137.686567,137.355373,135.830757,134.274286,67.266276,131.439354,-0.064904,0.035360,32.025740,-235.684958,130.621065,3.920759,28.377992,11.169702,23.180520,1196.927811,20.239470,566722.777962,0.964214,25.427240,29.131682,2.783664,0.073057,0.051149,109.502182,86.762490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906320,68.661567,79.631526,100.000000,25.933014,30.886076,66.532968,73.779394,0.000000,42.958055,42.445818,0.211316,28.809838,95.510766,75.481956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.576509,65.420610,138.478507,139.196966,114.369620,116.950098,54.579908,14.357378,135.045654,4.144621,65.530245,50.500170,137.666483,137.360201,135.812940,134.186170,67.232259,131.339355,-0.064953,0.035132,32.025740,-235.694197,130.026905,3.924796,28.414305,11.110273,59.821659,3087.846098,20.308762,566837.126855,0.967172,25.558527,29.120798,2.792101,0.073861,0.051311,109.508239,86.784573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891697,68.641537,79.612353,100.000000,25.927079,30.886076,66.532968,73.726838,0.000000,42.958055,42.446333,0.212366,28.785299,96.808733,75.424704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.791406,65.420610,138.504219,139.196966,114.361985,116.959205,54.606432,14.364370,134.924185,4.148742,65.507515,50.692829,137.702172,137.364576,135.812844,134.288668,67.244384,131.446741,-0.065098,0.034890,32.025740,-235.682957,130.106177,3.928830,28.436970,11.084472,27.384981,1412.858386,20.260614,566863.177798,0.965271,25.447609,29.131154,2.785724,0.073380,0.051449,109.559058,86.828163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896164,68.668863,79.633332,100.000000,25.919925,30.886076,66.532968,73.803846,0.000000,42.958055,42.446883,0.211497,28.822153,95.878473,75.426528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.705670,65.408197,138.541213,139.200593,114.294365,116.972976,54.592804,14.360517,135.074943,4.152395,65.501177,50.495187,137.705643,137.419614,135.812081,134.210660,67.262573,131.530548,-0.065153,0.034782,32.025740,-235.688280,131.275762,3.932572,28.416469,11.105315,23.154457,1194.893471,20.323880,567096.148907,0.967868,25.591639,29.115538,2.793228,0.075694,0.050594,109.557353,86.808918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910299,68.691314,79.652082,100.000000,25.917754,30.886076,66.532968,73.694756,0.000000,42.958055,42.447309,0.208980,28.823163,95.702350,75.472956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.729677,65.399647,138.540222,139.198361,114.296712,116.992328,54.564919,14.366083,135.029353,4.157369,65.463377,50.546398,137.699425,137.433031,135.818190,134.304723,67.274958,131.512443,-0.065014,0.034515,32.025740,-235.684348,130.377428,3.937116,28.443190,11.149544,33.944124,1752.593032,20.231488,566983.862519,0.962907,25.368780,29.156712,2.781689,0.074245,0.050509,109.584621,86.818177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900261,68.669221,79.624083,100.000000,25.910284,30.886076,66.532968,73.740671,0.000000,42.958055,42.447908,0.211771,28.821216,95.658321,75.423119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.765853,65.385028,138.493150,139.194455,114.345085,117.012840,54.546387,14.364513,135.102637,4.162571,65.502654,50.509254,137.683636,137.503112,135.818177,134.305109,67.270716,131.547440,-0.064841,0.034523,32.025740,-235.687061,130.987051,3.941788,28.464700,11.144820,60.488268,3124.173584,20.277569,567044.882861,0.965048,25.445192,29.180096,2.787232,0.074274,0.050767,109.647600,86.820133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901493,68.689155,79.675698,100.000000,25.904148,30.886076,66.532968,73.735813,0.000000,42.958055,42.448388,0.209336,28.841157,97.031335,75.426554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.745957,65.384476,138.516898,139.191665,114.374133,117.035112,54.596125,14.360232,135.036087,4.167423,65.526646,50.573035,137.703727,137.372379,135.834845,134.254542,67.271930,131.522917,-0.064993,0.034556,32.025740,-235.689709,130.682068,3.946580,28.441297,11.121650,18.495444,954.405516,20.269324,567083.444402,0.965169,25.411758,29.158733,2.785866,0.073997,0.050928,109.644395,86.862820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921941,68.711270,79.685099,100.000000,25.895005,30.886076,66.532968,73.718174,0.000000,42.958055,42.448763,0.209202,28.829023,95.713503,75.424398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.719716,65.384476,138.510854,139.191665,114.382899,117.053063,54.659767,14.362515,135.021209,4.172314,65.522313,50.483378,137.688104,137.455801,135.826127,134.214125,67.272987,131.539402,-0.065003,0.034550,32.025740,-235.691346,130.503245,3.951427,28.504764,11.063827,7.798227,401.937113,20.248835,567148.655358,0.964862,25.359659,29.180330,2.782895,0.072996,0.050943,109.581553,86.819098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903825,68.692318,79.671782,100.000000,25.889934,30.886076,66.532968,73.733349,0.000000,42.958055,42.449222,0.209693,28.822748,96.729054,75.425940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.767058,65.391372,138.499731,139.177437,114.354143,117.056776,54.618962,14.365227,135.126723,4.176787,65.555150,50.421602,137.714297,137.474216,135.817284,134.204287,67.283504,131.595167,-0.064867,0.034549,32.025740,-235.684224,130.853974,3.955456,28.511994,11.057462,16.849518,869.108579,20.265230,567264.589128,0.964587,25.379718,29.166956,2.784486,0.072794,0.050309,109.559054,86.785843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930861,68.712297,79.710866,100.000000,25.883151,30.886076,66.532968,73.749015,0.000000,42.958055,42.449728,0.209782,28.852931,96.869218,75.477004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.648622,65.400198,138.491514,139.171299,114.333027,117.055549,54.581432,14.360517,135.070694,4.180888,65.550425,50.488040,137.705083,137.475396,135.818076,134.285793,67.272514,131.537241,-0.064773,0.034537,32.025740,-235.689587,130.770948,3.959389,28.415387,11.119559,38.134978,1968.378298,20.279222,567365.973175,0.964168,25.406910,29.174074,2.785834,0.074332,0.050976,109.522801,86.772250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936700,68.702345,79.701264,100.000000,25.875432,30.886076,66.532968,73.726162,0.000000,42.958055,42.450199,0.209380,28.827310,96.709179,75.426869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.747446,65.396888,138.526164,139.171020,114.319589,117.036484,54.595217,14.357663,134.990861,4.183694,65.517833,50.621471,137.683378,137.395003,135.838360,134.315698,67.267654,131.532101,-0.064639,0.034550,32.025740,-235.694401,130.486482,3.961896,28.436483,11.164022,21.246288,1096.373330,20.257059,567342.846667,0.963932,25.364756,29.191207,2.782960,0.072851,0.051027,109.472954,86.771161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913264,68.712149,79.723549,100.000000,25.869143,30.886076,66.532968,73.791207,0.000000,42.958055,42.450733,0.210456,28.851561,96.562277,75.480064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.666219,65.396888,138.512904,139.171020,114.353194,117.020601,54.586150,14.361516,135.072347,4.187900,65.510084,50.541019,137.681868,137.417831,135.826432,134.249796,67.253625,131.635694,-0.064631,0.034712,32.025740,-235.687771,130.708152,3.966235,28.483921,11.157369,32.943769,1700.281453,20.310270,567446.187878,0.967124,25.496361,29.173475,2.789433,0.074478,0.051818,109.426663,86.788371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915787,68.715089,79.696184,100.000000,25.865399,30.886076,66.532968,73.740789,0.000000,42.958055,42.451191,0.210186,28.855185,97.001870,75.497069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.709310,65.387510,138.555556,139.163209,114.404850,117.014495,54.637947,14.361944,135.119681,4.192571,65.501631,50.621042,137.676220,137.451467,135.811900,134.209968,67.249294,131.543565,-0.064206,0.035033,32.025740,-235.687343,130.240967,3.971167,28.492143,11.142944,34.570086,1782.526881,20.266721,567299.181715,0.964614,25.390587,29.175786,2.784588,0.073511,0.051507,109.376918,86.773557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917999,68.700678,79.681659,100.000000,25.856776,30.886076,66.532968,73.772126,0.000000,42.958055,42.451763,0.211043,28.824732,96.299088,75.495372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.743841,65.385855,138.569570,139.148144,114.483997,117.000365,54.585025,14.365369,135.058712,4.195581,65.503970,50.657604,137.667096,137.384878,135.806997,134.379631,67.253725,131.633997,-0.064240,0.035296,32.025740,-235.685715,130.380303,3.973908,28.481361,11.116512,54.486469,2812.193137,20.299010,567304.527587,0.966369,25.474795,29.241176,2.788876,0.073156,0.050976,109.328382,86.794572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910225,68.712018,79.679052,100.000000,25.852782,30.886076,66.532968,73.768010,0.000000,42.958055,42.452218,0.211862,28.846170,96.576404,75.432393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.647340,65.381994,138.547980,139.142285,114.510770,117.000278,54.700276,14.370792,135.207796,4.199915,65.485618,50.719393,137.685868,137.454099,135.820028,134.364356,67.259844,131.622606,-0.064154,0.035556,32.025740,-235.681109,131.084698,3.977674,28.496254,11.077494,12.797772,659.135712,20.284055,567242.736387,0.964464,25.420732,29.199832,2.787316,0.074748,0.050627,109.310015,86.812353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.918860,68.735617,79.693289,100.000000,25.848824,30.886076,66.532968,73.752798,0.000000,42.958055,42.452682,0.211316,28.842041,96.113208,75.500930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.700135,65.377029,138.534556,139.138380,114.495522,116.998301,54.565290,14.364941,135.139512,4.204543,65.502144,50.505297,137.666492,137.465097,135.792506,134.360950,67.224420,131.549827,-0.064078,0.035813,32.025740,-235.685326,131.199259,3.981492,28.532783,11.129999,1.657856,85.597367,20.267664,567141.409396,0.964545,25.383289,29.240235,2.785663,0.073821,0.050391,109.277045,86.778131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902509,68.736300,79.682578,100.000000,25.839533,30.886076,66.532968,73.806986,0.000000,42.958055,42.453118,0.210456,28.877092,95.664429,75.506223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.578854,65.377029,138.543500,139.138380,114.446069,117.000021,54.557695,14.363657,135.120740,4.210073,65.565848,50.484195,137.677336,137.491786,135.816490,134.352657,67.255129,131.552297,-0.064316,0.036043,32.025740,-235.685631,130.854036,3.987174,28.450673,11.178356,29.136162,1504.548960,20.308340,567180.768076,0.964549,25.479486,29.228470,2.790643,0.073242,0.050730,109.259898,86.776413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925851,68.748842,79.697667,100.000000,25.834004,30.886076,66.532968,73.783288,0.000000,42.958055,42.453543,0.211134,28.876659,96.104326,75.503615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.637436,65.396061,138.537404,139.133637,114.387618,117.012224,54.709400,14.364085,135.056610,4.213925,65.599187,50.556420,137.681713,137.479945,135.800821,134.361397,67.247007,131.582924,-0.064424,0.036202,32.025740,-235.685693,130.456846,3.991098,28.440792,11.144765,60.894783,3135.798380,20.281891,567209.218398,0.965783,25.419761,29.227811,2.787408,0.074354,0.051395,109.247395,86.808755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923515,68.753985,79.697045,100.000000,25.828238,30.886076,66.532968,73.852749,0.000000,42.958055,42.454119,0.209693,28.862920,96.371167,75.511107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.748407,65.415921,138.513267,139.139496,114.327592,117.030490,54.582052,14.361944,134.978471,4.215173,65.590208,50.629976,137.672122,137.425457,135.811264,134.269945,67.250887,131.602332,-0.064196,0.036141,32.025740,-235.687833,130.447200,3.992312,28.472958,11.137283,14.698550,758.673023,20.338708,567223.122144,0.968516,25.545623,29.198326,2.794407,0.073548,0.050208,109.228480,86.815804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912328,68.746536,79.693486,100.000000,25.822882,30.886076,66.532968,73.823239,0.000000,42.958055,42.454595,0.211680,28.882303,96.330795,75.503112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.701487,65.397716,138.518099,139.153166,114.269376,117.050934,54.612258,14.364941,135.181516,4.217112,65.486959,50.604708,137.658840,137.472295,135.799879,134.322650,67.235801,131.528279,-0.064279,0.036150,32.025740,-235.688430,131.017337,3.994026,28.472634,11.097472,-1.563132,-80.637208,20.314038,567293.659595,0.964732,25.503831,29.221635,2.790986,0.073633,0.050550,109.196246,86.789663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914606,68.724712,79.681078,100.000000,25.815064,30.886076,66.532968,73.768436,0.000000,42.958055,42.455215,0.207875,28.833404,96.875216,75.503802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.817963,65.393854,138.601944,139.153445,114.229574,117.063478,54.562834,14.364370,135.190588,4.220331,65.545826,50.664240,137.656547,137.524071,135.796809,134.353208,67.233347,131.560193,-0.064293,0.036155,32.025740,-235.680997,130.533979,3.997074,28.462951,11.145054,-0.410690,-21.205441,20.264489,567336.052063,0.964824,25.408624,29.227377,2.784275,0.073344,0.050283,109.275239,86.727042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913792,68.708106,79.671684,100.000000,25.807941,30.886076,66.532968,73.796347,0.000000,42.958055,42.455749,0.211089,28.851849,95.731900,75.504782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.708104,65.393854,138.589789,139.153445,114.221655,117.079163,54.650982,14.361231,135.126813,4.221608,65.531742,50.470073,137.672928,137.548087,135.812843,134.356262,67.231682,131.716866,-0.064227,0.036172,32.025740,-235.686586,130.639340,3.998571,28.499445,11.164365,16.419664,846.440228,20.288916,567468.935884,0.965409,25.439046,29.205743,2.787001,0.073113,0.050808,109.306976,86.733960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919014,68.715823,79.679479,100.000000,25.808220,30.886076,66.532968,73.733434,0.000000,42.958055,42.456201,0.210546,28.872927,97.601607,75.501680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.754326,65.393027,138.575104,139.163767,114.247782,117.084409,54.585537,14.366511,135.179980,4.221502,65.526434,50.652410,137.696229,137.501511,135.803801,134.363660,67.230511,131.641669,-0.064266,0.036166,32.025740,-235.685717,131.283224,3.998144,28.470759,11.152753,56.829408,2933.091009,20.250196,567458.541357,0.963907,25.314534,29.224025,2.782168,0.073314,0.050248,109.359414,86.756416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903042,68.718548,79.693094,100.000000,25.802808,30.886076,66.532968,73.791852,0.000000,42.958055,42.456669,0.209336,28.842690,95.932173,75.502839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.728483,65.393578,138.571196,139.184412,114.261075,117.089265,54.608637,14.367225,135.142449,4.222007,65.513535,50.606342,137.696821,137.556371,135.809022,134.360136,67.237114,131.605163,-0.064180,0.036172,32.025740,-235.682226,130.779777,3.998918,28.480459,11.144729,28.028274,1445.989053,20.301005,567607.621739,0.964808,25.428325,29.303343,2.788072,0.073865,0.051859,109.397044,86.731131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894956,68.693006,79.688115,100.000000,25.795585,30.886076,66.532968,73.767850,0.000000,42.958055,42.457141,0.209024,28.888812,96.420687,75.504075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.805973,65.384752,138.630565,139.185249,114.319906,117.080052,54.642249,14.364799,135.184805,4.222849,65.503973,50.604566,137.677019,137.532024,135.819644,134.329026,67.227090,131.709497,-0.064203,0.036177,32.025740,-235.685306,130.365375,3.999408,28.532098,11.079802,25.695027,1324.800560,20.278670,567605.201862,0.965024,25.379598,29.267251,2.785187,0.073320,0.051155,109.496174,86.775450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890193,68.682424,79.694234,100.000000,25.793700,30.886076,66.532968,73.783087,0.000000,42.958055,42.457618,0.211134,28.896475,96.871575,75.435896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.718384,65.384752,138.616983,139.185249,114.315263,117.069741,54.578705,14.362658,135.194269,4.222834,65.513590,50.488069,137.688082,137.533973,135.824176,134.335035,67.215941,131.564847,-0.064259,0.036202,32.025740,-235.689407,131.046543,3.999246,28.474365,11.103818,44.914567,2318.429950,20.290809,567630.303532,0.965206,25.406926,29.242553,2.786556,0.073865,0.050518,109.507762,86.762517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866822,68.689385,79.694733,100.000000,25.790086,30.886076,66.532968,73.742455,0.000000,42.958055,42.458030,0.210366,28.821919,97.074052,75.426545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.708276,65.384476,138.583273,139.199477,114.276841,117.065937,54.570357,14.367795,135.245332,4.222272,65.547413,50.564192,137.683472,137.539438,135.802585,134.347832,67.209551,131.584186,-0.064227,0.036237,32.025740,-235.684106,130.810695,3.998723,28.470903,11.141358,13.304971,686.889911,20.262203,567548.332634,0.962873,25.317841,29.304284,2.783412,0.072878,0.050183,109.506035,86.753422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864753,68.686069,79.691717,100.000000,25.784186,30.886076,66.532968,73.789274,0.000000,42.958055,42.458491,0.210546,28.889659,95.968440,75.425369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.728990,65.389993,138.556492,139.212868,114.283648,117.079847,54.628963,14.368224,135.197219,4.221887,65.548286,50.523523,137.686716,137.483429,135.822036,134.391449,67.222915,131.644687,-0.064196,0.036256,32.025740,-235.685311,130.633769,3.999031,28.439584,11.154177,17.292158,891.776930,20.298027,567575.364764,0.965767,25.408567,29.243738,2.788043,0.073469,0.050139,109.459275,86.759976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874904,68.683339,79.699555,100.000000,25.773924,30.886076,66.532968,73.797442,0.000000,42.958055,42.459143,0.209336,28.888163,96.489135,75.507808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.679974,65.388889,138.501546,139.205335,114.304036,117.081401,54.612340,14.360517,135.175621,4.223011,65.502425,50.559350,137.694639,137.518092,135.825735,134.249449,67.246763,131.615596,-0.064038,0.036275,32.025740,-235.696285,130.742232,4.000366,28.480441,11.147650,4.138070,213.470117,20.297316,567576.926728,0.966097,25.418769,29.259717,2.787932,0.073701,0.050863,109.456615,86.772710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872241,68.679428,79.704599,100.000000,25.767407,30.886076,66.532968,73.783139,0.000000,42.958055,42.459611,0.209603,28.888379,96.403166,75.422667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.707852,65.380063,138.559573,139.199198,114.297182,117.064844,54.526625,14.358520,135.174113,4.221806,65.517887,50.558327,137.711130,137.527872,135.833780,134.338393,67.249811,131.670896,-0.063802,0.036268,32.025740,-235.693545,130.543302,3.999177,28.463763,11.109823,18.744701,968.500580,20.286681,567610.738691,0.964749,25.402815,29.276343,2.786232,0.072856,0.050459,109.487681,86.782200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902098,68.683110,79.741653,100.000000,25.761026,30.886076,66.532968,73.811953,0.000000,42.958055,42.460072,0.209782,28.888812,96.909846,75.503529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.795310,65.380063,138.576539,139.199198,114.343140,117.056844,54.646557,14.362373,135.229122,4.220607,65.522432,50.664516,137.687220,137.540068,135.799784,134.381198,67.227323,131.678340,-0.063671,0.036270,32.025740,-235.690509,131.170258,3.997988,28.574938,11.032418,29.778336,1535.209358,20.301173,567592.977288,0.966095,25.452529,29.238077,2.787875,0.074725,0.050635,109.443643,86.766319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862567,68.658531,79.705130,100.000000,25.756826,30.886076,66.532968,73.797757,0.000000,42.958055,42.460479,0.210186,28.867103,96.855167,75.465429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.680749,65.385028,138.603423,139.204219,114.346800,117.067149,54.578501,14.365227,135.129991,4.221072,65.538050,50.703269,137.704969,137.525255,135.819890,134.471409,67.234274,131.621448,-0.063616,0.036271,32.025740,-235.688145,131.463698,3.997804,28.579013,11.085500,9.416550,486.071570,20.293569,567476.418759,0.966861,25.414795,29.262436,2.787479,0.073624,0.052085,109.393148,86.782067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889628,68.672299,79.733314,100.000000,25.756882,30.886076,66.532968,73.752784,0.000000,42.958055,42.460968,0.211908,28.840797,96.736311,75.425770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.830973,65.393854,138.622951,139.202825,114.357000,117.075519,54.631059,14.360660,135.271374,4.222030,65.550018,50.595554,137.708940,137.559949,135.806901,134.425445,67.247548,131.631084,-0.063472,0.036285,32.025740,-235.686994,130.826239,3.998629,28.452043,11.163156,30.527869,1574.297732,20.254762,567434.408869,0.962820,25.324192,29.288614,2.782924,0.072883,0.051247,109.380808,86.774699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872311,68.696537,79.733269,100.000000,25.749856,30.886076,66.532968,73.812195,0.000000,42.958055,42.461431,0.211179,28.809911,96.365885,75.417894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.790594,65.398819,138.615990,139.197524,114.347825,117.080757,54.577715,14.362943,135.238845,4.221057,65.553633,50.708945,137.699962,137.550617,135.809086,134.439463,67.248683,131.651813,-0.063495,0.036535,32.025740,-235.682587,130.372004,3.997547,28.468126,11.137247,62.327434,3217.317258,20.312941,567546.036480,0.966550,25.447863,29.253466,2.789882,0.073598,0.050541,109.310882,86.756683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874249,68.692242,79.741772,100.000000,25.746213,30.886076,66.532968,73.734224,0.000000,42.958055,42.461958,0.209291,28.885674,95.857477,75.424815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.771317,65.398819,138.631793,139.197524,114.331950,117.093742,54.574175,14.365798,135.220780,4.219070,65.517290,50.729505,137.700669,137.550691,135.809409,134.479476,67.237973,131.627080,-0.063456,0.036766,32.025740,-235.685287,131.323626,3.995188,28.507649,11.119884,28.469404,1469.674574,20.249276,567478.792511,0.962527,25.301072,29.244969,2.781863,0.073786,0.051258,109.314956,86.779580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873351,68.699656,79.744754,100.000000,25.741903,30.886076,66.532968,73.756545,0.000000,42.958055,42.462465,0.212411,28.794350,95.886616,75.423596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.864678,65.391648,138.644729,139.190270,114.427245,117.112030,54.543522,14.365227,135.199616,4.218055,65.523638,50.585826,137.702883,137.588071,135.813556,134.453807,67.249762,131.651485,-0.063540,0.036971,32.025740,-235.686348,130.627509,3.994695,28.466720,11.094280,14.266187,736.876531,20.267805,567533.880044,0.964378,25.347830,29.254108,2.783979,0.073380,0.051201,109.275412,86.796394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873248,68.707449,79.745707,100.000000,25.740090,30.886076,66.532968,73.750044,0.000000,42.958055,42.463055,0.211588,28.842996,96.840293,75.431165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.777361,65.387510,138.603284,139.180785,114.412444,117.113900,54.550313,14.365940,135.289893,4.218694,65.502286,50.701546,137.701935,137.603671,135.806821,134.428281,67.223314,131.701334,-0.063674,0.037211,32.025740,-235.684818,131.039220,3.995787,28.461221,11.113104,30.899162,1595.803604,20.281288,567632.074507,0.964956,25.367792,29.252558,2.785375,0.074233,0.051378,109.285115,86.788849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863915,68.698945,79.754098,100.000000,25.731430,30.886076,66.532968,73.715260,0.000000,42.958055,42.463499,0.210546,28.852697,95.481162,75.423426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.731754,65.383097,138.635704,139.190270,114.349755,117.111670,54.534001,14.360660,135.373196,4.217001,65.518308,50.632427,137.683871,137.600191,135.799513,134.445329,67.226093,131.775062,-0.063734,0.037443,32.025740,-235.693692,130.568774,3.994632,28.528762,11.106631,60.958327,3149.166894,20.243474,567626.787116,0.963654,25.264000,29.252865,2.780420,0.073381,0.050587,109.287367,86.766338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848148,68.691902,79.742480,100.000000,25.726324,30.886076,66.532968,73.763045,0.000000,42.958055,42.463965,0.211179,28.891534,95.673807,75.428531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.786128,65.380339,138.656879,139.198640,114.286870,117.121234,54.545163,14.362658,135.231859,4.214312,65.522136,50.617207,137.703825,137.606278,135.808330,134.416524,67.226193,131.671280,-0.063768,0.037696,32.025740,-235.688263,131.018969,3.992401,28.535758,11.150319,24.538106,1267.403133,20.277229,567742.476481,0.965388,25.350222,29.304015,2.784464,0.073746,0.050747,109.307695,86.737138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847674,68.709714,79.761038,100.000000,25.725203,30.886076,66.532968,73.788037,0.000000,42.958055,42.464398,0.211225,28.892580,96.307760,75.431966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.738385,65.380339,138.684164,139.198640,114.288305,117.147126,54.600732,14.362373,135.307082,4.211914,65.509371,50.707399,137.689555,137.565914,135.811382,134.530812,67.227103,131.633286,-0.063703,0.037959,32.025740,-235.694919,131.120821,3.989739,28.516898,11.150806,33.676334,1737.626108,20.301875,567747.848497,0.966616,25.393055,29.337758,2.787670,0.073411,0.050854,109.261352,86.773836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856779,68.717158,79.757833,100.000000,25.722507,30.886076,66.532968,73.761095,0.000000,42.958055,42.464840,0.210141,28.909583,96.135688,75.425531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.737669,65.376201,138.687645,139.196408,114.319787,117.161908,54.473833,14.366083,135.338413,4.209674,65.487851,50.706074,137.707139,137.610521,135.809723,134.565814,67.236698,131.747510,-0.063897,0.038181,32.025740,-235.684512,131.333864,3.987864,28.548632,11.082002,63.992933,3309.589071,20.281937,567755.086499,0.965336,25.333973,29.286245,2.785050,0.073624,0.050677,109.218923,86.762871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848344,68.732409,79.770571,100.000000,25.720573,30.886076,66.532968,73.786876,0.000000,42.958055,42.465270,0.211543,28.894455,96.020646,75.423289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.753316,65.367926,138.663255,139.191944,114.300587,117.179153,54.545349,14.363657,135.238742,4.207352,65.467215,50.708196,137.695115,137.580122,135.790728,134.502435,67.212635,131.603718,-0.063855,0.038423,32.025740,-235.690695,131.260464,3.985688,28.478277,11.105315,24.141507,1246.914431,20.311945,567907.299061,0.965579,25.383426,29.266505,2.788272,0.074285,0.050631,109.177337,86.784106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843670,68.715683,79.743574,100.000000,25.717249,30.886076,66.532968,73.786945,0.000000,42.958055,42.465723,0.211771,28.883366,96.658610,75.424500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.665843,65.365995,138.629161,139.189991,114.282738,117.207430,54.520753,14.358805,135.260203,4.204263,65.490951,50.601983,137.686191,137.578378,135.802224,134.496116,67.243142,131.733050,-0.063860,0.038661,32.025740,-235.691626,131.649967,3.982492,28.465872,11.122101,28.629944,1479.410340,20.315010,567953.006644,0.967956,25.380031,29.313507,2.788382,0.072906,0.050964,109.234190,86.799281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840265,68.706875,79.745336,100.000000,25.710661,30.886076,66.532968,73.780171,0.000000,42.958055,42.466115,0.207043,28.888487,96.032563,75.430176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.779869,65.358548,138.712367,139.191665,114.278453,117.248333,54.545361,14.364513,135.331777,4.199034,65.499348,50.674616,137.710783,137.608624,135.795248,134.401429,67.246584,131.585475,-0.064230,0.038784,32.025740,-235.689675,131.497085,3.976667,28.469515,11.159983,19.749880,1020.085610,20.306951,568066.453196,0.966476,25.355543,29.266315,2.787015,0.074406,0.051811,109.230329,86.841705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848539,68.701436,79.749548,100.000000,25.705830,30.886076,66.532968,73.823507,0.000000,42.958055,42.466690,0.208536,28.887009,95.891179,75.427764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.734154,65.358548,138.701128,139.191665,114.302580,117.277309,54.570678,14.368224,135.321595,4.194698,65.513208,50.643889,137.698623,137.633273,135.821243,134.438224,67.249687,131.673744,-0.064405,0.038787,32.025740,-235.683514,131.061409,3.971337,28.502618,11.162345,20.533076,1060.045844,20.346835,568187.943303,0.969004,25.444291,29.299901,2.791237,0.072889,0.050866,109.253918,86.868744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857014,68.697030,79.769836,100.000000,25.706615,30.886076,66.532968,73.769179,0.000000,42.958055,42.467079,0.210096,28.849217,98.273490,75.425437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.815664,65.365720,138.682585,139.183017,114.262834,117.305547,54.583769,14.361088,135.265755,4.189760,65.478297,50.653323,137.693360,137.665726,135.804396,134.420495,67.240002,131.662364,-0.064345,0.038801,32.025740,-235.686729,130.983462,3.966321,28.483921,11.127240,-2.145089,-110.716366,20.313543,568294.987688,0.966458,25.318664,29.223323,2.786515,0.074100,0.050740,109.193902,86.888570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828062,68.705060,79.771366,100.000000,25.699937,30.886076,66.532968,73.794186,0.000000,42.958055,42.467557,0.209872,28.889930,97.410118,75.425233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.633576,65.361582,138.676092,139.174089,114.238266,117.314022,54.540373,14.365512,135.345851,4.183819,65.501809,50.687960,137.681866,137.607169,135.800974,134.452626,67.225332,131.676256,-0.064432,0.038794,32.025740,-235.682469,131.500042,3.961103,28.509145,11.057841,20.482289,1058.011505,20.337656,568458.411207,0.967220,25.366019,29.263970,2.788851,0.073758,0.050729,109.137463,86.862025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814403,68.696801,79.755678,100.000000,25.697723,30.886076,66.532968,73.752569,0.000000,42.958055,42.467996,0.210006,28.883006,96.801649,75.428634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.784178,65.364616,138.654365,139.169068,114.228247,117.315376,54.592445,14.367225,135.334325,4.177850,65.505436,50.707541,137.693024,137.599394,135.806374,134.495897,67.222733,131.775750,-0.064578,0.038779,32.025740,-235.684187,131.125347,3.956077,28.538319,11.064747,17.393230,897.589328,20.303163,568577.207065,0.965508,25.288779,29.268018,2.783915,0.073806,0.050148,109.162760,86.870876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838088,68.698464,79.770345,100.000000,25.691435,30.886076,66.532968,73.850476,0.000000,42.958055,42.468406,0.210366,28.879039,96.740740,75.430023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.784207,65.364616,138.673547,139.169068,114.347459,117.319139,54.532829,14.365655,135.216551,4.171766,65.451332,50.737321,137.685817,137.626288,135.801849,134.506551,67.215824,131.733533,-0.064421,0.038784,32.025740,-235.689024,130.755528,3.949559,28.455938,11.157423,-1.290839,-66.687454,20.386514,568756.368742,0.970214,25.473358,29.289571,2.793998,0.073244,0.050791,109.192280,86.836457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826980,68.708549,79.759434,100.000000,25.687095,30.886076,66.532968,73.772209,0.000000,42.958055,42.468861,0.210862,28.891715,97.075676,75.430611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.679998,65.368202,138.718214,139.182180,114.410652,117.318370,54.564087,14.359804,135.332134,4.166772,65.501795,50.659186,137.704252,137.648737,135.810301,134.528081,67.238221,131.817628,-0.064327,0.038778,32.025740,-235.693078,131.295280,3.944591,28.462032,11.171144,18.155316,937.404252,20.314945,568682.758028,0.966101,25.320271,29.341460,2.785109,0.073844,0.050975,109.246162,86.835158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824451,68.711006,79.763868,100.000000,25.690736,30.886076,66.532968,73.772001,0.000000,42.958055,42.469322,0.212274,28.893932,96.569557,75.433799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.749904,65.361582,138.691151,139.171299,114.399146,117.314587,54.567180,14.365655,135.370019,4.163866,65.496611,50.671859,137.682754,137.561999,135.809965,134.598145,67.244667,131.738267,-0.064568,0.038824,32.025740,-235.689024,131.021640,3.942282,28.486698,11.142061,18.468752,953.533656,20.318379,568716.095378,0.967187,25.320240,29.327458,2.785493,0.073687,0.050588,109.258257,86.821115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827828,68.711060,79.779655,100.000000,25.686627,30.886076,66.532968,73.826476,0.000000,42.958055,42.469765,0.212228,28.827761,96.358523,75.425182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.758405,65.366271,138.673269,139.153445,114.462926,117.299465,54.595838,14.362230,135.316582,4.158670,65.506038,50.657226,137.655202,137.640039,135.784275,134.464174,67.234992,131.813524,-0.064678,0.038838,32.025740,-235.689018,131.014788,3.937661,28.505864,11.117287,21.792824,1124.563459,20.372405,568733.003161,0.968854,25.431817,29.346709,2.792235,0.074149,0.050546,109.231578,86.799044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825500,68.693354,79.750020,100.000000,25.677806,30.886076,66.532968,73.751975,0.000000,42.958055,42.470304,0.209157,28.885097,95.972297,75.433322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.770222,65.374546,138.716661,139.138659,114.463649,117.289169,54.694824,14.359661,135.328069,4.154982,65.494741,50.703876,137.699129,137.635344,135.802851,134.561837,67.225722,131.808997,-0.064938,0.038840,32.025740,-235.689790,131.109952,3.933729,28.492918,11.118513,24.639286,1269.146852,20.335650,568645.805412,0.967262,25.352734,29.300961,2.787767,0.073380,0.051356,109.256863,86.806258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854237,68.715032,79.773701,100.000000,25.677842,30.886076,66.532968,73.787181,0.000000,42.958055,42.470773,0.212136,28.862631,95.819835,75.426477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.861954,65.374546,138.741524,139.138659,114.471764,117.281054,54.580239,14.365084,135.309303,4.152804,65.479882,50.703613,137.677644,137.687552,135.787485,134.547866,67.224529,131.768222,-0.064988,0.038821,32.025740,-235.686164,131.061532,3.931092,28.563399,11.104197,61.066316,3152.073093,20.326910,568597.074892,0.966461,25.348616,29.347907,2.786932,0.073512,0.050559,109.284289,86.823808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851811,68.698891,79.765551,100.000000,25.675078,30.886076,66.532968,73.777189,0.000000,42.958055,42.471270,0.209469,28.891606,97.184730,75.428676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.763205,65.366823,138.773088,139.150655,114.453048,117.292605,54.553213,14.361374,135.375217,4.149872,65.492511,50.684634,137.687375,137.622334,135.786440,134.591908,67.235137,131.849397,-0.064930,0.038850,32.025740,-235.689221,131.119822,3.928519,28.537706,11.154213,27.296389,1409.661567,20.326449,568573.473614,0.964397,25.344653,29.354933,2.787142,0.073037,0.050802,109.324550,86.846383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882263,68.699011,79.772724,100.000000,25.673938,30.886076,66.532968,73.727511,0.000000,42.958055,42.471670,0.210953,28.857132,95.817834,75.424057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
