OSU 80 Ton Compressor Load Stand
49.817537,65.367926,138.766512,139.163488,114.411495,117.302585,54.585081,14.359518,135.384475,4.145689,65.527319,50.690576,137.675860,137.636674,135.798811,134.543604,67.228071,131.763636,-0.065040,0.038875,32.025740,-235.690259,130.765055,3.924846,28.480189,11.169936,32.532076,1679.066201,20.286958,568479.638507,0.964410,25.249715,29.335936,2.782513,0.074890,0.050656,109.355105,86.838256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909716,68.696964,79.764940,100.000000,25.674777,30.886076,66.532968,73.776603,0.000000,42.958055,42.472111,0.213380,28.894347,96.849258,75.431097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.784749,65.380890,138.818685,139.164325,114.337163,117.312855,54.551604,14.367795,135.347971,4.143320,65.538100,50.595542,137.679625,137.685847,135.773657,134.561497,67.228081,131.771750,-0.065129,0.038871,32.025740,-235.679859,131.066038,3.922354,28.485309,11.128845,61.329713,3167.330637,20.337969,568561.719315,0.967059,25.344198,29.365522,2.788669,0.073904,0.051804,109.384470,86.816702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915443,68.696459,79.754695,100.000000,25.674086,30.886076,66.532968,73.747555,0.000000,42.958055,42.472560,0.211452,28.877218,96.410052,75.427850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.826354,65.380890,138.754323,139.164325,114.374888,117.327657,54.585549,14.358377,135.358818,4.141791,65.530319,50.571179,137.690531,137.764764,135.800789,134.520623,67.236080,131.731152,-0.065150,0.038867,32.025740,-235.692381,131.430580,3.919927,28.467225,11.104323,25.265759,1304.021239,20.314074,568593.594785,0.965426,25.289047,29.330122,2.785495,0.074074,0.051221,109.432949,86.865614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907692,68.702004,79.767500,100.000000,25.674431,30.886076,66.532968,73.764272,0.000000,42.958055,42.473091,0.214263,28.875956,95.201555,75.428958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.849751,65.382545,138.827482,139.158466,114.438838,117.346768,54.594946,14.363086,135.391148,4.138593,65.516289,50.681798,137.657104,137.632716,135.784638,134.560210,67.213658,131.829725,-0.065195,0.038864,32.025740,-235.685221,131.140787,3.916912,28.471300,11.137066,26.951203,1390.771274,20.338975,568683.153844,0.966832,25.335952,29.334130,2.788378,0.073851,0.051408,109.355253,86.854276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884893,68.678369,79.761402,100.000000,25.671306,30.886076,66.532968,73.741345,0.000000,42.958055,42.473560,0.211725,28.828356,96.187232,75.428148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.769458,65.376753,138.780086,139.141727,114.449837,117.357633,54.562063,14.364799,135.413617,4.131865,65.480583,50.680911,137.664820,137.716221,135.792373,134.528186,67.221071,131.801891,-0.065092,0.038877,32.025740,-235.682856,131.534570,3.910326,28.473067,11.172406,31.623440,1632.857639,20.313260,568710.944550,0.965470,25.292887,29.306024,2.784758,0.072820,0.050962,109.359541,86.865183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.905274,68.676729,79.746966,100.000000,25.668849,30.886076,66.532968,73.726914,0.000000,42.958055,42.474135,0.209648,28.883421,94.805133,75.425787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.765547,65.360203,138.762162,139.140890,114.443912,117.370594,54.564025,14.364085,135.361748,4.125741,65.477336,50.720645,137.670372,137.670358,135.801796,134.599346,67.246944,131.793015,-0.065108,0.038886,32.025740,-235.688796,131.278350,3.904096,28.515925,11.179582,61.557565,3178.374193,20.316855,568842.985308,0.964969,25.270336,29.377261,2.784918,0.074481,0.050590,109.403637,86.864435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896728,68.701427,79.771645,100.000000,25.665912,30.886076,66.532968,73.772462,0.000000,42.958055,42.474588,0.210862,28.901902,95.958614,75.427722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.766274,65.352756,138.799941,139.147028,114.486204,117.389458,54.552671,14.362230,135.361037,4.123234,65.452030,50.660475,137.675135,137.720360,135.789213,134.627153,67.240250,131.749044,-0.065394,0.038923,32.025740,-235.693265,131.191000,3.900773,28.533649,11.157819,28.075519,1449.912421,20.347864,568919.259806,0.967330,25.347651,29.356067,2.788459,0.074928,0.051425,109.404397,86.819239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.918489,68.694934,79.770380,100.000000,25.663328,30.886076,66.532968,73.775007,0.000000,42.958055,42.474921,0.211862,28.872025,97.057223,75.428574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.733970,65.352756,138.847670,139.147028,114.520112,117.395632,54.585399,14.364228,135.401933,4.119155,65.393467,50.739305,137.693049,137.660032,135.796756,134.638929,67.255920,131.901060,-0.065565,0.038930,32.025740,-235.685223,131.583274,3.896492,28.530403,11.086653,34.190543,1764.653758,20.348528,568901.393936,0.967444,25.335151,29.325798,2.788318,0.074804,0.052118,109.375300,86.852052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900024,68.687270,79.747264,100.000000,25.663091,30.886076,66.532968,73.774418,0.000000,42.958055,42.475303,0.210186,28.877777,96.501503,75.423426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.748561,65.339792,138.831846,139.147865,114.568027,117.389524,54.539848,14.363942,135.341176,4.113454,65.470671,50.585029,137.700848,137.739739,135.818074,134.593825,67.242746,131.798260,-0.065538,0.038935,32.025740,-235.688122,130.998553,3.891314,28.541240,11.100429,58.562509,3025.072203,20.356613,568995.344349,0.967767,25.326952,29.310714,2.789036,0.074177,0.050854,109.391305,86.854635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915508,68.695693,79.783505,100.000000,25.668262,30.886076,66.532968,73.792686,0.000000,42.958055,42.475643,0.210321,28.925215,96.084272,75.430927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.811749,65.344481,138.791631,139.136148,114.587963,117.395622,54.612283,14.361231,135.311660,4.106537,65.480401,50.589465,137.676793,137.638059,135.768504,134.550206,67.247943,131.772041,-0.065565,0.038907,32.025740,-235.691977,131.804783,3.884378,28.489943,11.163301,19.816363,1022.265259,20.379332,569012.332046,0.967925,25.360417,29.370310,2.791808,0.073226,0.050956,109.316523,86.867038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893273,68.634801,79.766475,100.000000,25.663923,30.886076,66.532968,73.786185,0.000000,42.958055,42.476052,0.210817,28.867554,96.958554,75.426537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.732995,65.350273,138.795079,139.127499,114.626358,117.404020,54.508413,14.362515,135.305917,4.099349,65.520215,50.673268,137.683458,137.732260,135.804885,134.588160,67.252982,131.803525,-0.065525,0.038898,32.025740,-235.688733,131.252796,3.877343,28.510804,11.203418,10.917013,564.248319,20.368351,568981.792967,0.968339,25.332335,29.332594,2.790671,0.073376,0.050779,109.312996,86.915497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925399,68.696028,79.789081,100.000000,25.656085,30.886076,66.532968,73.753063,0.000000,42.958055,42.476494,0.209917,28.925089,96.844149,75.432256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.780165,65.355514,138.846359,139.138101,114.594984,117.404017,54.608085,14.366654,135.478886,4.090460,65.496052,50.642807,137.660462,137.704008,135.787619,134.550576,67.224542,131.793952,-0.065528,0.038818,32.025740,-235.691292,131.354340,3.868932,28.477736,11.154286,31.202277,1609.753359,20.335030,568967.955833,0.965775,25.271592,29.314412,2.786323,0.072999,0.050433,109.390221,86.875900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888104,68.687814,79.769257,100.000000,25.660491,30.886076,66.532968,73.791813,0.000000,42.958055,42.477088,0.208758,28.932914,96.458176,75.434123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.730035,65.355514,138.857833,139.138101,114.586441,117.405525,54.563666,14.364228,135.372187,4.082994,65.488035,50.576543,137.676912,137.669192,135.791380,134.565915,67.261023,131.781568,-0.065596,0.038582,32.025740,-235.681793,131.894254,3.861836,28.525950,11.135227,55.970794,2889.933956,20.373272,569054.853583,0.969375,25.358946,29.324965,2.790805,0.073175,0.050596,109.371833,86.887148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911683,68.696438,79.790853,100.000000,25.659909,30.886076,66.532968,73.771107,0.000000,42.958055,42.477545,0.210366,28.912882,97.054067,75.433850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.683798,65.351652,138.824042,139.143122,114.577952,117.414528,54.589812,14.365940,135.368997,4.074434,65.470052,50.672794,137.687590,137.647839,135.796299,134.581807,67.252113,131.795523,-0.065680,0.038342,32.025740,-235.679917,131.875082,3.853310,28.513671,11.122390,16.984123,876.519386,20.359564,569097.710655,0.966616,25.315323,29.348665,2.789190,0.073535,0.051713,109.316135,86.914241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901608,68.683452,79.789045,100.000000,25.658421,30.886076,66.532968,73.798539,0.000000,42.958055,42.477947,0.210772,28.910466,97.527251,75.430944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.900790,65.344757,138.804812,139.158466,114.607230,117.416043,54.611412,14.364085,135.358970,4.067343,65.470130,50.664279,137.663109,137.695714,135.771758,134.533014,67.238456,131.775222,-0.065732,0.038110,32.025740,-235.687653,131.852996,3.845801,28.551715,11.129818,4.061948,209.546748,20.384239,569053.446029,0.968482,25.367253,29.306050,2.792233,0.073718,0.051535,109.294390,86.889499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895948,68.690673,79.804299,100.000000,25.656009,30.886076,66.532968,73.821955,0.000000,42.958055,42.478370,0.210231,28.974113,96.898957,75.433262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.760482,65.341447,138.791527,139.166836,114.666085,117.414939,54.579259,14.364799,135.448920,4.061871,65.506003,50.614474,137.688616,137.744849,135.799255,134.548558,67.246611,131.883185,-0.065654,0.037836,32.025740,-235.684162,131.739824,3.840074,28.544088,11.183946,22.256327,1148.830219,20.401853,569139.757067,0.969069,25.411325,29.321871,2.794151,0.073026,0.050606,109.321998,86.908862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938862,68.717390,79.800851,100.000000,25.651517,30.886076,66.532968,73.707481,0.000000,42.958055,42.478743,0.211497,28.884250,96.795900,75.435572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.780551,65.341447,138.777336,139.166836,114.706689,117.406128,54.571586,14.363229,135.477750,4.056782,65.568364,50.698184,137.670759,137.740662,135.799869,134.518630,67.255160,131.716252,-0.065591,0.037577,32.025740,-235.687366,130.996535,3.835510,28.503376,11.192005,23.744988,1225.844489,20.300005,569033.768680,0.964073,25.179773,29.325476,2.781616,0.073630,0.051377,109.325386,86.919253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964035,68.683143,79.783433,100.000000,25.650285,30.886076,66.532968,73.777530,0.000000,42.958055,42.479134,0.210636,28.883835,96.560491,75.426562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.753848,65.363513,138.811848,139.169068,114.691046,117.402966,54.658512,14.363942,135.377622,4.051946,65.578573,50.490653,137.666170,137.671361,135.790255,134.644348,67.248354,131.689868,-0.065439,0.037613,32.025740,-235.687469,131.935901,3.830889,28.507000,11.137824,3.109748,160.286677,20.361722,569092.618770,0.967600,25.321640,29.370772,2.789192,0.075456,0.050773,109.367295,86.935789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974037,68.703953,79.794364,100.000000,25.649995,30.886076,66.532968,73.767287,0.000000,42.958055,42.479687,0.210998,28.918400,96.274093,75.435657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.720636,65.380339,138.765282,139.176042,114.700206,117.403760,54.576443,14.362943,135.424837,4.046403,65.515933,50.628701,137.672649,137.756080,135.782093,134.583047,67.240772,131.811299,-0.065607,0.037624,32.025740,-235.688468,131.339535,3.825547,28.488933,11.104990,19.626016,1013.110733,20.348984,569016.597805,0.967237,25.300856,29.279562,2.787782,0.072892,0.051399,109.435437,86.895832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988095,68.674379,79.768023,100.000000,25.648487,30.886076,66.532968,73.783720,0.000000,42.958055,42.480124,0.210276,28.888036,96.607166,75.430023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.860680,65.371788,138.821888,139.188038,114.692918,117.398986,54.550169,14.365655,135.424770,4.041665,65.514130,50.598112,137.665635,137.793635,135.782391,134.623081,67.253944,131.866248,-0.065774,0.037615,32.025740,-235.686573,131.646375,3.820769,28.492125,11.120677,17.984683,928.830966,20.366681,569066.310806,0.966295,25.350581,29.273294,2.789972,0.073373,0.050970,109.401977,86.895281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.976368,68.666388,79.754341,100.000000,25.641593,30.886076,66.532968,73.756372,0.000000,42.958055,42.480835,0.207919,28.892472,96.525440,75.425045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.896968,65.377580,138.849999,139.181343,114.671347,117.394608,54.716326,14.362230,135.506333,4.037983,65.532445,50.687114,137.679934,137.731974,135.790167,134.609388,67.270264,131.804056,-0.065444,0.037615,32.025740,-235.689018,131.989825,3.817380,28.486553,11.183729,31.794692,1637.071628,20.376218,569134.581234,0.968503,25.401819,29.341025,2.790899,0.073836,0.051822,109.417928,86.915709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970619,68.691807,79.800781,100.000000,25.645622,30.886076,66.532968,73.727400,0.000000,42.958055,42.481230,0.209336,28.886378,96.902283,75.426324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.781759,65.377580,138.888423,139.181343,114.673917,117.384676,54.563756,14.367510,135.433163,4.033873,65.552934,50.700029,137.686236,137.779459,135.808826,134.583213,67.276699,131.866144,-0.065355,0.037620,32.025740,-235.684228,131.462066,3.813598,28.517854,11.182106,9.304249,480.404482,20.319463,568984.004876,0.965932,25.248274,29.355056,2.784196,0.074610,0.051387,109.416127,86.939492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981576,68.678248,79.800149,100.000000,25.646796,30.886076,66.532968,73.708929,0.000000,42.958055,42.481717,0.208713,28.931742,97.727884,75.434012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.862792,65.378959,138.887696,139.173252,114.676996,117.381612,54.700332,14.361374,135.387638,4.030054,65.502976,50.771538,137.675999,137.822562,135.807822,134.714631,67.282693,131.913224,-0.065470,0.037608,32.025740,-235.687261,131.266339,3.809928,28.492611,11.148912,29.246193,1506.292679,20.306591,568911.540079,0.962211,25.216548,29.307945,2.782734,0.073429,0.051231,109.437310,86.887175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967200,68.648490,79.772421,100.000000,25.651017,30.886076,66.532968,73.767105,0.000000,42.958055,42.482180,0.208448,28.931760,97.004954,75.436620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.704188,65.373995,138.885071,139.174647,114.709213,117.395425,54.604830,14.365798,135.448775,4.026411,65.512482,50.757281,137.691837,137.825677,135.815598,134.732908,67.269769,131.885163,-0.065329,0.037627,32.025740,-235.685287,131.422664,3.806285,28.514861,11.095236,62.200679,3209.179901,20.362871,568920.597479,0.967263,25.335740,29.332251,2.789946,0.073524,0.051104,109.430942,86.877388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975992,68.643570,79.777731,100.000000,25.649450,30.886076,66.532968,73.723436,0.000000,42.958055,42.482635,0.211497,28.934681,97.563806,75.437967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.768099,65.373995,138.878181,139.171299,114.745833,117.412926,54.568619,14.362087,135.491644,4.023627,65.517451,50.621022,137.684733,137.808226,135.807320,134.677044,67.258529,131.908388,-0.065344,0.037659,32.025740,-235.685894,131.588475,3.803114,28.540302,11.087555,27.062047,1397.164912,20.325399,568845.559665,0.963111,25.253261,29.349557,2.785397,0.074175,0.051470,109.430147,86.868843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967906,68.645040,79.793728,100.000000,25.650817,30.886076,66.532968,73.806649,0.000000,42.958055,42.483055,0.212182,28.889948,97.508322,75.429870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.833818,65.373995,138.935772,139.171299,114.726795,117.419857,54.546472,14.365227,135.499196,4.020114,65.531603,50.712365,137.687050,137.829032,135.788043,134.726633,67.281904,131.859453,-0.065465,0.037683,32.025740,-235.689778,131.900964,3.800243,28.459273,11.132505,23.703113,1224.246080,20.399361,569030.795014,0.968266,25.412526,29.348593,2.794233,0.073541,0.050587,109.409981,86.870943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952543,68.638399,79.775745,100.000000,25.648499,30.886076,66.532968,73.772683,0.000000,42.958055,42.483504,0.210908,28.823019,96.452055,75.424926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.814300,65.377304,138.937147,139.163488,114.746608,117.427389,54.593984,14.367225,135.563791,4.016124,65.596727,50.614951,137.686789,137.839046,135.795495,134.732542,67.282410,131.835169,-0.065604,0.037702,32.025740,-235.687617,132.148679,3.796676,28.495154,11.200966,40.033186,2065.881270,20.372111,569101.611942,0.967691,25.346301,29.371328,2.790506,0.073126,0.051324,109.380317,86.875506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967633,68.644351,79.761886,100.000000,25.649199,30.886076,66.532968,73.737294,0.000000,42.958055,42.483975,0.209872,28.917029,96.012358,75.450556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.884862,65.392751,138.925064,139.168510,114.751401,117.447225,54.542713,14.365369,135.479236,4.011605,65.542304,50.788041,137.650846,137.759651,135.771809,134.677882,67.258111,131.802951,-0.065659,0.037703,32.025740,-235.683428,131.820669,3.792264,28.499175,11.134506,62.290275,3217.462568,20.351732,569041.958853,0.966745,25.278268,29.323734,2.787982,0.073395,0.050871,109.335339,86.848498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971202,68.618828,79.729733,100.000000,25.653798,30.886076,66.532968,73.747454,0.000000,42.958055,42.484679,0.211134,28.893518,96.495995,75.436663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.841454,65.382545,138.939531,139.183575,114.763666,117.461687,54.589133,14.362658,135.521797,4.009837,65.489772,50.683644,137.669874,137.826464,135.766197,134.763831,67.258191,131.932955,-0.065607,0.037708,32.025740,-235.689733,131.110501,3.790419,28.548812,11.131639,23.915928,1234.272466,20.362451,569093.784848,0.966388,25.301775,29.311205,2.789102,0.073678,0.051466,109.319150,86.823350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963911,68.637303,79.722017,100.000000,25.652637,30.886076,66.532968,73.704994,0.000000,42.958055,42.485151,0.210276,28.867373,97.023235,75.434225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.807029,65.368478,138.949628,139.189712,114.762078,117.471641,54.606953,14.362658,135.528661,4.008823,65.480590,50.567501,137.695923,137.805198,135.779966,134.725857,67.269359,131.950585,-0.065481,0.037709,32.025740,-235.688917,131.558046,3.789774,28.516303,11.106433,18.496296,954.260206,20.332959,569224.760347,0.966001,25.244234,29.319551,2.784914,0.074116,0.051580,109.305200,86.854204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984558,68.635515,79.697334,100.000000,25.653275,30.886076,66.532968,73.724573,0.000000,42.958055,42.485549,0.211908,28.894004,96.303565,75.429776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.932027,65.368478,138.947310,139.189712,114.721637,117.477853,54.578262,14.362373,135.495362,4.007601,65.514917,50.770588,137.681571,137.899628,135.785250,134.648157,67.256816,131.987518,-0.065575,0.037726,32.025740,-235.692959,131.357565,3.788496,28.635106,11.085337,31.508967,1626.464002,20.356479,569307.632429,0.966193,25.278918,29.383823,2.787630,0.074146,0.051223,109.347196,86.841943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970723,68.628324,79.690714,100.000000,25.656568,30.886076,66.532968,73.739533,0.000000,42.958055,42.485913,0.211543,28.927613,96.808409,75.432733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.843630,65.375925,138.955106,139.179390,114.734104,117.481562,54.591370,14.365940,135.523282,4.007019,65.527390,50.720388,137.676920,137.815514,135.768631,134.785856,67.254364,131.897059,-0.065722,0.037710,32.025740,-235.685634,131.418238,3.787981,28.595385,11.149273,20.036847,1034.035364,20.374568,569330.386605,0.966655,25.300475,29.381378,2.789759,0.073198,0.050727,109.365090,86.855413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981904,68.646991,79.708399,100.000000,25.654907,30.886076,66.532968,73.670143,0.000000,42.958055,42.486404,0.211270,28.878318,96.148294,75.510348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.946443,65.377029,138.927048,139.189433,114.795972,117.479282,54.580798,14.364370,135.601633,4.007933,65.491146,50.811895,137.675401,137.903425,135.786780,134.759350,67.286208,131.943809,-0.065701,0.037713,32.025740,-235.688511,131.655859,3.787995,28.529123,11.179690,6.106302,315.187077,20.318655,569312.408613,0.964565,25.171215,29.412193,2.782729,0.073721,0.051399,109.339111,86.849111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966139,68.622492,79.701224,100.000000,25.657879,30.886076,66.532968,73.714300,0.000000,42.958055,42.486856,0.209693,28.913531,96.049796,75.508047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.929072,65.362410,138.982948,139.188596,114.841740,117.485473,54.555821,14.363229,135.541980,4.005367,65.481181,50.714428,137.671313,137.826053,135.774582,134.706218,67.286185,131.987069,-0.065787,0.037704,32.025740,-235.689326,131.687512,3.785706,28.558152,11.130972,26.633617,1375.368421,20.361063,569400.125609,0.966254,25.270048,29.369886,2.787821,0.074115,0.051565,109.296642,86.846241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965880,68.644260,79.694638,100.000000,25.659303,30.886076,66.532968,73.655644,0.000000,42.958055,42.487315,0.209246,28.901595,96.374537,75.431225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.848030,65.365995,138.995401,139.177716,114.862313,117.492463,54.547533,14.355095,135.532702,4.002103,65.506965,50.680466,137.689571,137.875501,135.800213,134.694499,67.298771,131.857973,-0.065829,0.037712,32.025740,-235.696317,131.976327,3.783367,28.653064,11.064440,14.258796,736.440601,20.309787,569257.073282,0.964248,25.164874,29.361177,2.781520,0.074295,0.051614,109.222548,86.814603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971053,68.646110,79.712377,100.000000,25.664259,30.886076,66.532968,73.659916,0.000000,42.958055,42.487814,0.210411,28.882916,96.854940,75.431634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.864942,65.365995,138.997282,139.177716,114.860575,117.490085,54.579563,14.369793,135.597413,4.001255,65.488031,50.837785,137.691867,137.935022,135.770115,134.660304,67.282246,131.882793,-0.065989,0.037707,32.025740,-235.683252,131.236579,3.782152,28.541708,11.134236,51.755990,2671.533112,20.325968,569276.319729,0.965072,25.168199,29.382600,2.783608,0.073474,0.050665,109.204415,86.825709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956498,68.651499,79.703473,100.000000,25.666368,30.886076,66.532968,73.701043,0.000000,42.958055,42.488274,0.210276,28.928262,97.138875,75.512189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.875019,65.364892,138.966379,139.169347,114.867060,117.493129,54.569641,14.362658,135.541246,4.001213,65.509516,50.703461,137.678772,137.937211,135.773188,134.688046,67.288016,131.870760,-0.066079,0.037721,32.025740,-235.687120,132.048012,3.782039,28.530584,11.189210,29.134098,1504.113030,20.366247,569335.095291,0.967002,25.255566,29.306132,2.788383,0.074256,0.050758,109.209122,86.815074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951084,68.641510,79.682494,100.000000,25.666135,30.886076,66.532968,73.688908,0.000000,42.958055,42.488707,0.211634,28.928983,96.792712,75.513954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.796897,65.358824,138.975778,139.167952,114.874921,117.496178,54.610514,14.360517,135.619353,4.000087,65.508475,50.676630,137.685396,137.938342,135.783685,134.704159,67.284056,132.042308,-0.065968,0.037733,32.025740,-235.690730,131.557211,3.781625,28.625063,11.183747,29.781229,1536.371837,20.358255,569351.030724,0.966056,25.238074,29.334944,2.787475,0.073763,0.051106,109.274379,86.818120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.961559,68.644093,79.709769,100.000000,25.665224,30.886076,66.532968,73.681633,0.000000,42.958055,42.489145,0.212182,28.933563,96.816857,75.508456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.824075,65.365720,138.971540,139.192223,114.860198,117.512100,54.552526,14.363229,135.532338,3.997290,65.523264,50.703707,137.681536,137.989802,135.768629,134.741911,67.303077,131.990497,-0.065740,0.037719,32.025740,-235.688673,131.798623,3.779634,28.588804,11.163589,41.133899,2124.295867,20.349793,569344.466349,0.966041,25.226550,29.323218,2.786292,0.073278,0.050871,109.286956,86.835087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964454,68.644495,79.698160,100.000000,25.667247,30.886076,66.532968,73.720448,0.000000,42.958055,42.489540,0.211406,28.900063,96.155586,75.429460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.729653,65.365720,138.984294,139.192223,114.860464,117.525722,54.590937,14.358805,135.601787,3.996406,65.495889,50.693111,137.681928,137.938756,135.787152,134.751992,67.307204,132.001581,-0.065633,0.037719,32.025740,-235.692443,131.866152,3.779058,28.575551,11.098301,18.212117,939.874521,20.386967,569409.733907,0.966985,25.301309,29.412050,2.790852,0.073308,0.050966,109.245267,86.856210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958230,68.656556,79.708792,100.000000,25.668356,30.886076,66.532968,73.704032,0.000000,42.958055,42.490018,0.210953,28.899341,96.082375,75.512053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.785957,65.370409,139.029405,139.215379,114.887054,117.528033,54.572044,14.364085,135.628805,3.996702,65.498464,50.723244,137.683021,137.868296,135.779761,134.748471,67.300635,132.000494,-0.065698,0.037713,32.025740,-235.686183,131.931475,3.779252,28.609845,11.081551,6.930036,357.762890,20.376986,569436.969415,0.967583,25.280075,29.367404,2.789245,0.074674,0.051420,109.242972,86.844906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936560,68.640281,79.726521,100.000000,25.673988,30.886076,66.532968,73.753778,0.000000,42.958055,42.490488,0.206869,28.971715,96.387719,75.515684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.937325,65.360755,139.003748,139.218727,114.922438,117.519612,54.654856,14.364228,135.610479,3.995526,65.500243,50.653538,137.687716,137.856170,135.789482,134.722048,67.295347,131.910038,-0.065711,0.037708,32.025740,-235.684406,131.633037,3.778573,28.556241,11.168151,31.739239,1636.054458,20.424355,569551.724165,0.969023,25.377854,29.368760,2.794797,0.072750,0.051019,109.224045,86.869844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958248,68.643274,79.737718,100.000000,25.676782,30.886076,66.532968,73.723210,0.000000,42.958055,42.490933,0.208095,28.954028,96.819552,75.507689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.697173,65.357996,139.012670,139.222074,114.884360,117.511203,54.575990,14.363086,135.583514,3.994891,65.507117,50.677737,137.691543,137.863698,135.782133,134.822768,67.306415,132.017615,-0.065795,0.037722,32.025740,-235.687345,132.164446,3.778597,28.526400,11.196927,61.618917,3180.844462,20.405810,569550.601851,0.968190,25.324222,29.374793,2.792543,0.073006,0.050416,109.214758,86.865610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967365,68.647824,79.736320,100.000000,25.678827,30.886076,66.532968,73.640340,0.000000,42.958055,42.491308,0.210051,28.964900,98.641366,75.513911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.826903,65.360479,138.939413,139.218448,114.873953,117.508153,54.583659,14.363229,135.520897,3.995715,65.553915,50.801495,137.704166,137.785975,135.770100,134.710619,67.298079,131.982171,-0.065790,0.037825,32.025740,-235.685895,131.659122,3.779505,28.635827,11.076142,57.410225,2963.170167,20.330940,569412.288349,0.963424,25.158020,29.335327,2.783564,0.075630,0.052000,109.185387,86.865191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921168,68.651899,79.737129,100.000000,25.677295,30.886076,66.532968,73.768616,0.000000,42.958055,42.491867,0.210006,28.916596,97.700359,75.429316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.852594,65.360479,138.965872,139.218448,114.823695,117.506608,54.582354,14.364085,135.503939,3.997024,65.574146,50.780584,137.690947,137.859463,135.768806,134.771288,67.315908,131.985966,-0.065680,0.038034,32.025740,-235.690267,131.210639,3.780780,28.595926,11.118080,23.383691,1206.954197,20.440331,569492.095653,0.969842,25.403800,29.377480,2.797195,0.075444,0.050779,109.201987,86.885061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924344,68.644686,79.726397,100.000000,25.674542,30.886076,66.532968,73.697099,0.000000,42.958055,42.492314,0.210727,28.935186,97.311146,75.436279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.921583,65.377856,138.984508,139.208125,114.856740,117.509028,54.541627,14.365084,135.564919,3.997056,65.550175,50.833888,137.683905,137.948961,135.770233,134.754848,67.277673,131.882817,-0.065546,0.038281,32.025740,-235.685347,131.513482,3.781235,28.547316,11.115268,32.447102,1676.014693,20.370012,569419.065854,0.966926,25.271909,29.368284,2.788442,0.072965,0.050484,109.175456,86.858263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910093,68.657444,79.729733,100.000000,25.681187,30.886076,66.532968,73.681116,0.000000,42.958055,42.492859,0.211953,28.931472,96.997096,75.435035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.058718,65.379235,138.993441,139.200035,114.901185,117.520484,54.585410,14.363657,135.542572,3.996060,65.476100,50.837822,137.652745,137.934284,135.761755,134.790906,67.291486,131.953706,-0.065575,0.038540,32.025740,-235.688408,131.424439,3.780815,28.641669,11.087447,63.178029,3260.764931,20.361984,569356.282319,0.966391,25.245328,29.352332,2.787535,0.073839,0.051188,109.149740,86.853457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910517,68.662856,79.736373,100.000000,25.680594,30.886076,66.532968,73.641226,0.000000,42.958055,42.493313,0.210998,28.923123,96.627459,75.433697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.893582,65.367099,138.993620,139.187759,114.890787,117.524661,54.586532,14.367082,135.611535,3.995780,65.520281,50.770586,137.717731,137.903846,135.786785,134.692470,67.335038,131.968068,-0.065572,0.038795,32.025740,-235.680736,132.095999,3.780411,28.616553,11.153168,26.640164,1374.932491,20.334573,569436.219986,0.965713,25.191384,29.339528,2.784056,0.073302,0.050893,109.194038,86.873656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915874,68.689825,79.777660,100.000000,25.682990,30.886076,66.532968,73.560736,0.000000,42.958055,42.493777,0.210908,28.915443,95.938875,75.435512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.958804,65.367099,139.025068,139.187759,114.873484,117.528838,54.570595,14.359518,135.615086,3.995564,65.554237,50.603347,137.686593,137.997052,135.771771,134.759225,67.302564,131.837421,-0.065659,0.039052,32.025740,-235.690423,131.543322,3.780010,28.553284,11.141033,31.915479,1647.679254,20.275563,569379.462581,0.962143,25.051215,29.360796,2.776608,0.073892,0.051157,109.145621,86.858184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910088,68.688193,79.763291,100.000000,25.684303,30.886076,66.532968,73.641272,0.000000,42.958055,42.494150,0.210051,28.905436,96.093594,75.430995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.014222,65.373995,139.033291,139.176600,114.901149,117.548585,54.538274,14.365512,135.637096,3.994222,65.563440,50.640366,137.676192,137.953642,135.783715,134.739631,67.317220,131.952623,-0.065667,0.039042,32.025740,-235.684429,131.843165,3.779194,28.610855,11.073834,59.826660,3090.461677,20.350878,569385.766915,0.965613,25.209565,29.324347,2.785802,0.073570,0.050931,109.115154,86.847286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870187,68.684024,79.755175,100.000000,25.688296,30.886076,66.532968,73.601064,0.000000,42.958055,42.494636,0.209648,28.923178,96.491948,75.438990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.849758,65.381166,139.035936,139.179111,114.937309,117.582833,54.612108,14.365798,135.665820,3.992847,65.531062,50.780510,137.690072,137.909269,135.769087,134.805922,67.290101,131.908996,-0.065546,0.039043,32.025740,-235.684960,131.605401,3.778410,28.674178,11.043939,22.920400,1182.396816,20.326444,569436.642535,0.964550,25.142179,29.292166,2.782794,0.075360,0.052180,109.119851,86.844373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878113,68.688626,79.766185,100.000000,25.693146,30.886076,66.532968,73.563976,0.000000,42.958055,42.495281,0.210501,28.928857,96.768958,75.434012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.921416,65.383649,139.051497,139.178274,114.971097,117.612681,54.578875,14.365655,135.595399,3.992153,65.540106,50.743007,137.676894,137.988956,135.767834,134.817840,67.293361,131.989495,-0.065496,0.039026,32.025740,-235.684286,131.956703,3.777986,28.528005,11.127691,-1.148360,-59.276646,20.306230,569477.682702,0.964130,25.091871,29.334524,2.779875,0.073297,0.051735,109.118595,86.879702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864298,68.682289,79.760374,100.000000,25.694841,30.886076,66.532968,73.645929,0.000000,42.958055,42.495740,0.210862,28.933653,96.858633,75.435214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.987505,65.384476,139.052440,139.164883,114.997066,117.640848,54.555395,14.368794,135.651982,3.991041,65.554067,50.770024,137.702000,137.867607,135.786058,134.862050,67.310717,131.990512,-0.065578,0.039019,32.025740,-235.679186,131.799457,3.776952,28.523245,11.181728,15.918217,822.028158,20.387660,569815.232880,0.966603,25.268949,29.340057,2.789100,0.073329,0.050655,109.125222,86.919450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898887,68.710652,79.770917,100.000000,25.697406,30.886076,66.532968,73.604015,0.000000,42.958055,42.496216,0.209113,28.883601,96.852999,75.429316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.782584,65.384476,139.094343,139.164883,114.988283,117.666025,54.578662,14.358377,135.720669,3.990088,65.527498,50.724520,137.708255,137.998527,135.788086,134.799316,67.342706,131.981074,-0.065591,0.039012,32.025740,-235.692544,131.951546,3.776689,28.581952,11.179672,21.985838,1134.880465,20.362512,569913.763528,0.965924,25.197349,29.376625,2.785408,0.073065,0.050246,109.094614,86.875049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906888,68.740679,79.781116,100.000000,25.700551,30.886076,66.532968,73.567747,0.000000,42.958055,42.496683,0.211179,28.898782,96.567822,75.425224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.811275,65.368202,139.105567,139.168510,114.991641,117.674307,54.535333,14.365798,135.510554,3.989731,65.513178,50.585910,137.685272,138.028359,135.797832,134.834769,67.315418,131.971517,-0.065294,0.039025,32.025740,-235.683327,132.216920,3.776564,28.570629,11.147867,-1.757828,-90.808904,20.337541,569972.198050,0.965174,25.129923,29.359773,2.781744,0.075954,0.050774,109.101928,86.830877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888718,68.713779,79.768166,100.000000,25.709346,30.886076,66.532968,73.671213,0.000000,42.958055,42.497040,0.211179,28.861784,97.256247,75.430782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.747410,65.358272,139.111888,139.180227,115.014375,117.665076,54.543271,14.364513,135.635117,3.989603,65.523287,50.670392,137.699778,138.002537,135.791159,134.805942,67.318082,132.056914,-0.065281,0.038998,32.025740,-235.684938,132.466901,3.776362,28.592374,11.050430,23.307869,1203.902688,20.441469,570148.521856,0.969317,25.341781,29.323115,2.794036,0.072893,0.050698,109.083041,86.844874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891917,68.716147,79.778176,100.000000,25.711606,30.886076,66.532968,73.654937,0.000000,42.958055,42.497482,0.211089,28.895375,96.796710,75.430696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.772869,65.361858,138.973865,139.200035,115.016437,117.659340,54.575894,14.362801,135.654814,3.989540,65.478065,50.777513,137.686654,137.946514,135.798060,134.816453,67.328836,132.032674,-0.065391,0.038966,32.025740,-235.685997,131.978812,3.776361,28.666623,11.039234,14.634964,755.476204,20.430395,570206.844792,0.969503,25.295805,29.345675,2.792652,0.073673,0.051493,109.046073,86.863524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874421,68.725661,79.783032,100.000000,25.707303,30.886076,66.532968,73.688531,0.000000,42.958055,42.497853,0.210998,28.903687,96.744273,75.438683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.864839,65.361858,139.002645,139.200035,115.001961,117.664321,54.540607,14.361944,135.640883,3.989296,65.494490,50.762038,137.692268,137.917849,135.763574,134.823419,67.310377,132.114581,-0.065381,0.038942,32.025740,-235.684566,131.331847,3.775994,28.516592,11.143485,3.707857,191.528315,20.458547,570181.221478,0.970622,25.352007,29.385247,2.796364,0.073745,0.051174,109.073314,86.845072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885470,68.716764,79.775914,100.000000,25.706295,30.886076,66.532968,73.672170,0.000000,42.958055,42.498308,0.208625,28.890759,96.919202,75.425292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
