OSU 80 Ton Compressor Load Stand
49.772994,65.363237,138.968483,139.219285,114.890230,117.672057,54.534172,14.366368,135.561137,3.990026,65.601363,50.759314,137.707957,137.949918,135.780458,134.713269,67.300387,132.032814,-0.065308,0.038936,32.025740,-235.685696,131.817426,3.776150,28.508514,11.148101,31.635402,1634.310739,20.426066,570119.652867,0.969461,25.329223,29.362507,2.792161,0.073138,0.050517,109.080455,86.843036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874573,68.718332,79.809549,100.000000,25.709361,30.886076,66.532968,73.664332,0.000000,42.958055,42.498897,0.210186,28.851164,96.806886,75.426273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.794517,65.391096,138.968055,139.234908,114.839841,117.668987,54.522699,14.361088,135.645747,3.989100,65.552876,50.845324,137.700373,137.949055,135.756269,134.834624,67.327000,132.032104,-0.065174,0.038946,32.025740,-235.690323,131.920157,3.775110,28.627533,11.044120,55.622243,2874.095172,20.389015,570129.342061,0.968172,25.234044,29.421461,2.787588,0.074179,0.050652,109.080433,86.861729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877186,68.700167,79.794760,100.000000,25.711359,30.886076,66.532968,73.670025,0.000000,42.958055,42.499514,0.213148,28.916452,97.730547,75.437413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.854219,65.397164,138.936534,139.235466,114.770523,117.674347,54.536489,14.366939,135.580340,3.988225,65.585812,50.894546,137.696326,137.888981,135.763398,134.736820,67.294750,132.024733,-0.065145,0.038923,32.025740,-235.687086,131.383668,3.774063,28.556746,11.120587,6.888954,355.873861,20.427478,570246.446874,0.970308,25.330473,29.391025,2.792046,0.073094,0.050905,109.111190,86.846883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865753,68.689562,79.801532,100.000000,25.710520,30.886076,66.532968,73.654980,0.000000,42.958055,42.499984,0.211270,28.877398,97.187618,75.426869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.841889,65.404888,138.971650,139.218727,114.762547,117.686177,54.541565,14.365798,135.597503,3.986630,65.558316,50.824531,137.681328,138.024106,135.748749,134.832977,67.294177,131.933972,-0.064990,0.038945,32.025740,-235.688064,131.740007,3.772339,28.534244,11.102232,16.634348,859.227503,20.418592,570200.985289,0.970098,25.336046,29.364060,2.790830,0.074097,0.051075,109.115801,86.838999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859944,68.680428,79.805479,100.000000,25.708356,30.886076,66.532968,73.621753,0.000000,42.958055,42.500498,0.211179,28.878733,95.795235,75.429068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.947108,65.404888,138.969249,139.218727,114.844741,117.696434,54.543107,14.366511,135.588737,3.984235,65.574839,50.821833,137.711100,138.014841,135.770494,134.725961,67.334084,132.129269,-0.064904,0.038959,32.025740,-235.684247,131.703684,3.770554,28.704072,11.044607,13.306767,687.325841,20.388140,570271.926879,0.968642,25.280334,29.392665,2.786856,0.074336,0.052227,109.219314,86.841395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901650,68.705104,79.823892,100.000000,25.711589,30.886076,66.532968,73.620314,0.000000,42.958055,42.501028,0.209514,28.889839,96.502702,75.436356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.007948,65.398819,138.997135,139.182459,114.887327,117.695770,54.558794,14.366368,135.567184,3.982252,65.557553,50.736898,137.684497,137.945502,135.770826,134.843326,67.317549,131.970129,-0.064749,0.038980,32.025740,-235.683409,132.105075,3.768428,28.622448,11.142331,10.969314,566.427968,20.401206,570348.600958,0.968930,25.300811,29.348341,2.788250,0.073404,0.051352,109.234894,86.830519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850901,68.685929,79.828104,100.000000,25.714888,30.886076,66.532968,73.560473,0.000000,42.958055,42.501475,0.211043,28.876371,96.606052,75.426264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.997005,65.398819,138.989931,139.149818,114.851148,117.702528,54.560777,14.358377,135.587631,3.981148,65.562815,50.818409,137.677935,137.921969,135.754991,134.810562,67.301193,132.088486,-0.064720,0.038949,32.025740,-235.694341,131.790834,3.767931,28.523462,11.148696,53.193087,2746.658352,20.354796,570246.890196,0.966754,25.192047,29.405015,2.782328,0.073553,0.050749,109.278416,86.812902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877055,68.681335,79.827572,100.000000,25.716801,30.886076,66.532968,73.521072,0.000000,42.958055,42.501955,0.213333,28.892075,97.152407,75.431694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.907769,65.405715,138.989406,139.147586,114.839088,117.714988,54.576372,14.365655,135.584775,3.982894,65.593064,50.820814,137.703255,137.906836,135.759545,134.844568,67.317435,131.919138,-0.064746,0.038947,32.025740,-235.688860,131.793381,3.769664,28.563741,11.079604,24.546516,1267.112513,20.330496,570231.597444,0.965169,25.123170,29.342857,2.779501,0.073397,0.051643,109.305800,86.810471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886947,68.680007,79.825531,100.000000,25.718069,30.886076,66.532968,73.517806,0.000000,42.958055,42.502434,0.210096,28.901397,96.333263,75.432410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.917763,65.406267,138.987663,139.136148,114.862578,117.723851,54.540664,14.366796,135.653090,3.983299,65.591675,50.911946,137.696015,138.002366,135.783529,134.855978,67.328941,131.992922,-0.064634,0.038948,32.025740,-235.681674,131.546032,3.769822,28.688097,11.037286,6.203084,320.418235,20.335810,570309.816820,0.965420,25.134461,29.417745,2.779965,0.073337,0.051254,109.346520,86.831485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900733,68.688810,79.845895,100.000000,25.719364,30.886076,66.532968,73.555556,0.000000,42.958055,42.503123,0.211497,28.862451,95.324110,75.432111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.976666,65.406267,138.987224,139.136148,114.902114,117.724112,54.541228,14.368652,135.626017,3.982178,65.579405,50.801395,137.694620,138.007330,135.779817,134.823933,67.310787,132.053707,-0.064437,0.038957,32.025740,-235.685047,132.445913,3.768727,28.535235,11.104107,15.694658,810.693982,20.378732,570396.761573,0.967153,25.233519,29.317743,2.784925,0.075110,0.051219,109.363728,86.816584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897150,68.664862,79.853023,100.000000,25.720381,30.886076,66.532968,73.544786,0.000000,42.958055,42.503615,0.208980,28.889100,96.997160,75.428139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.948542,65.408473,139.003227,139.143680,114.915058,117.726412,54.542880,14.362658,135.599757,3.981186,65.584217,50.864924,137.702419,137.958313,135.767964,134.773610,67.327275,131.969684,-0.064492,0.038940,32.025740,-235.686140,131.755142,3.767651,28.507937,11.155385,27.195570,1404.721029,20.375609,570409.973849,0.967648,25.223742,29.342740,2.784333,0.074904,0.051828,109.380634,86.824974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886459,68.661233,79.870093,100.000000,25.722584,30.886076,66.532968,73.507169,0.000000,42.958055,42.504117,0.209962,28.881888,96.339755,75.421968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.943819,65.405163,138.998850,139.146470,114.906611,117.722625,54.545171,14.368509,135.629470,3.982077,65.589121,50.768277,137.669873,137.903801,135.785868,134.791521,67.328872,132.067276,-0.064668,0.038917,32.025740,-235.682739,131.903756,3.767691,28.610260,11.159064,-1.206731,-62.328155,20.348750,570416.339845,0.966392,25.162904,29.390957,2.781042,0.073184,0.050641,109.434120,86.822466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869182,68.641873,79.881511,100.000000,25.725205,30.886076,66.532968,73.519567,0.000000,42.958055,42.504608,0.210096,28.882789,97.371947,75.425974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.927048,65.410956,138.955272,139.143959,114.927426,117.709736,54.686008,14.366368,135.668679,3.982858,65.589803,50.822990,137.662803,137.945011,135.749465,134.761837,67.291269,132.047506,-0.064767,0.038918,32.025740,-235.682103,131.382771,3.768221,28.572576,11.149904,19.183094,988.262732,20.364377,570410.199944,0.966983,25.194152,29.332912,2.782929,0.073323,0.050997,109.428823,86.793434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875258,68.602649,79.882597,100.000000,25.724345,30.886076,66.532968,73.515418,0.000000,42.958055,42.505075,0.209068,28.876984,96.990979,75.427347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.686013,65.410956,138.967074,139.143959,114.921421,117.697522,54.592448,14.361516,135.665788,3.981442,65.617936,50.777691,137.678868,137.868999,135.763641,134.684949,67.319119,132.005761,-0.064835,0.038931,32.025740,-235.690712,132.163692,3.766832,28.616192,11.070877,17.120101,883.494264,20.365078,570387.181124,0.967003,25.195720,29.379580,2.783104,0.073502,0.050720,109.414907,86.801538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897176,68.601715,79.869028,100.000000,25.723439,30.886076,66.532968,73.517686,0.000000,42.958055,42.505602,0.210682,28.928479,96.932170,75.428923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.834989,65.420334,138.980256,139.137822,114.906927,117.692969,54.566505,14.364799,135.565614,3.980010,65.583231,50.813136,137.682559,137.896656,135.754997,134.822362,67.312966,132.062750,-0.064922,0.038861,32.025740,-235.684489,132.061410,3.765288,28.733227,11.027640,2.502224,129.190350,20.364456,570428.119053,0.964776,25.218837,29.407407,2.783166,0.073143,0.051006,109.383656,86.813019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887865,68.598220,79.898648,100.000000,25.727182,30.886076,66.532968,73.643372,0.000000,42.958055,42.506156,0.210186,28.841265,97.405674,75.428685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.846225,65.419507,138.971584,139.142843,114.910805,117.683860,54.519354,14.363372,135.571705,3.979731,65.593709,50.754855,137.689939,137.925492,135.755453,134.829899,67.335146,132.008596,-0.064940,0.038654,32.025740,-235.690490,131.991783,3.764991,28.523317,11.148101,27.467852,1419.397333,20.474202,570453.959571,0.971459,25.468332,29.358913,2.796905,0.074483,0.051008,109.411143,86.813139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884617,68.611180,79.914764,100.000000,25.727985,30.886076,66.532968,73.562373,0.000000,42.958055,42.506661,0.212871,28.882032,97.180812,75.427594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.914461,65.421713,138.917985,139.137543,114.957513,117.677267,54.573134,14.363372,135.547026,3.979272,65.586622,50.752906,137.676960,137.950684,135.759028,134.831040,67.321784,131.943626,-0.064972,0.038320,32.025740,-235.688366,132.386953,3.763952,28.519242,11.201669,59.026097,3047.159314,20.407736,570368.866207,0.968729,25.323396,29.393248,2.788809,0.073340,0.050851,109.396820,86.813502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888053,68.616694,79.922102,100.000000,25.726569,30.886076,66.532968,73.508487,0.000000,42.958055,42.507329,0.208758,28.893283,97.093690,75.431463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.996107,65.419231,138.993213,139.142285,115.047359,117.685641,54.622163,14.361659,135.509358,3.975796,65.581146,50.749244,137.678582,137.915437,135.743297,134.820689,67.316698,132.053733,-0.064909,0.038325,32.025740,-235.685668,132.008834,3.760006,28.630977,11.088745,23.645851,1219.596162,20.399534,570266.017943,0.969250,25.310944,29.344288,2.788006,0.074812,0.051153,109.362222,86.854913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862381,68.596418,79.938828,100.000000,25.728018,30.886076,66.532968,73.510912,0.000000,42.958055,42.507849,0.209962,28.886197,95.830329,75.430176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.828850,65.419231,139.000738,139.142285,115.168535,117.705718,54.542449,14.363086,135.585312,3.972568,65.526712,50.826530,137.660712,138.028919,135.721911,134.757088,67.287396,131.882125,-0.064919,0.038335,32.025740,-235.688325,131.830133,3.756362,28.566338,11.121741,20.438058,1055.686546,20.359716,570224.986094,0.966798,25.242601,29.325510,2.783121,0.073862,0.050967,109.350557,86.851086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841422,68.595403,79.921025,100.000000,25.732441,30.886076,66.532968,73.460887,0.000000,42.958055,42.508339,0.210366,28.870114,97.527978,75.434864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.844638,65.408197,138.983602,139.143401,115.112105,117.714881,54.564166,14.365227,135.566533,3.971371,65.598229,50.765320,137.693460,137.914915,135.761682,134.778949,67.328035,131.889000,-0.064820,0.038344,32.025740,-235.684061,131.805516,3.754600,28.548578,11.110544,34.844236,1799.092214,20.334913,570224.275278,0.964267,25.155800,29.385058,2.780081,0.073127,0.050480,109.366284,86.878202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860580,68.636179,79.950000,100.000000,25.734666,30.886076,66.532968,73.543431,0.000000,42.958055,42.508772,0.210456,28.935763,96.850650,75.435589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.951501,65.423368,138.966954,139.144796,115.029695,117.708777,54.742692,14.368937,135.578415,3.970562,65.615324,50.737030,137.669247,137.924023,135.734710,134.856977,67.301928,132.001592,-0.064710,0.038332,32.025740,-235.681821,132.134891,3.753720,28.685897,11.074285,18.025568,927.668486,20.415475,570487.499149,0.969389,25.328645,29.329463,2.789563,0.073515,0.051397,109.290622,86.886855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883463,68.621248,79.957903,100.000000,25.734497,30.886076,66.532968,73.529757,0.000000,42.958055,42.509262,0.213056,28.932445,97.047440,75.507945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.873230,65.417852,138.952453,139.145075,115.002230,117.707260,54.558099,14.363942,135.579631,3.967661,65.608248,50.784015,137.669123,137.939149,135.756958,134.876267,67.334356,132.011778,-0.064641,0.038342,32.025740,-235.686489,131.466656,3.751172,28.598702,11.149940,-0.042020,-2.169839,20.406816,570414.403938,0.968715,25.301278,29.292226,2.788336,0.073590,0.050884,109.254090,86.899434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876266,68.634829,79.954998,100.000000,25.734731,30.886076,66.532968,73.468890,0.000000,42.958055,42.509863,0.211043,28.911584,96.964761,75.427296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.969070,65.417852,138.932814,139.145075,114.967225,117.707289,54.593191,14.363514,135.648827,3.964323,65.599291,50.759221,137.673496,137.932505,135.761341,134.877305,67.318698,132.033225,-0.064715,0.038345,32.025740,-235.685283,131.704766,3.747655,28.538138,11.181313,23.078594,1190.970103,20.355367,570402.095302,0.963283,25.205990,29.374041,2.782038,0.073753,0.050694,109.276853,86.897553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892622,68.637890,79.985501,100.000000,25.734164,30.886076,66.532968,73.503870,0.000000,42.958055,42.510334,0.209738,28.923394,95.540022,75.469930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.885781,65.415921,138.998859,139.129731,115.011876,117.701221,54.576450,14.365798,135.648332,3.960974,65.586617,50.796104,137.668713,138.029177,135.725303,134.838844,67.335929,131.959927,-0.064668,0.038328,32.025740,-235.686594,132.470143,3.743745,28.628831,11.050088,60.836881,3140.448298,20.388376,570361.971847,0.968176,25.281360,29.346652,2.786113,0.076760,0.050351,109.268682,86.900158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910724,68.638958,79.979925,100.000000,25.734530,30.886076,66.532968,73.447763,0.000000,42.958055,42.510824,0.211043,28.925738,96.607519,75.509598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.942487,65.413438,139.044338,139.133358,115.040958,117.694619,54.558339,14.360660,135.593836,3.957173,65.532766,50.651433,137.661472,138.030583,135.755460,134.802741,67.290565,131.978297,-0.064809,0.038329,32.025740,-235.689444,132.191388,3.739919,28.560171,11.109029,28.458328,1469.529264,20.341936,570338.610722,0.965524,25.182331,29.372917,2.780376,0.073881,0.051096,109.272252,86.922941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901244,68.668126,79.985667,100.000000,25.739683,30.886076,66.532968,73.486272,0.000000,42.958055,42.511324,0.210321,28.932355,96.987564,75.456343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
50.037286,65.391096,139.061605,139.135311,115.079215,117.685457,54.585202,14.363372,135.609623,3.951206,65.517415,50.652195,137.679147,137.970314,135.729977,134.889549,67.323836,132.019370,-0.064757,0.038020,32.025740,-235.692124,132.185289,3.733908,28.520505,11.133857,28.106338,1450.638971,20.388490,570317.845112,0.967530,25.266451,29.319430,2.786342,0.073617,0.050577,109.265882,86.889557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931546,68.656462,79.976621,100.000000,25.749471,30.886076,66.532968,73.464006,0.000000,42.958055,42.511971,0.208758,28.934825,96.608057,75.510740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.878589,65.389717,139.019746,139.151213,115.082736,117.683201,54.600814,14.361802,135.622272,3.946479,65.554641,50.577041,137.681600,138.040068,135.761751,134.857991,67.349582,132.063671,-0.064835,0.038004,32.025740,-235.690753,132.457500,3.728953,28.535668,11.166005,27.117440,1399.199251,20.367899,570349.161366,0.966588,25.205372,29.373883,2.784089,0.074026,0.050717,109.367781,86.894383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953722,68.695268,80.019215,100.000000,25.749828,30.886076,66.532968,73.391332,0.000000,42.958055,42.512306,0.211497,28.906788,96.842002,75.441785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.867379,65.389717,138.975509,139.151213,115.064595,117.683966,54.562120,14.366083,135.668066,3.942602,65.585842,50.616409,137.688609,137.967791,135.766463,134.899268,67.340977,132.075624,-0.064972,0.038008,32.025740,-235.683531,132.537323,3.724781,28.616625,11.171613,43.662666,2254.493576,20.324281,570139.205007,0.963979,25.085178,29.360926,2.779160,0.075492,0.050803,109.434947,86.901431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956304,68.687461,80.041082,100.000000,25.749604,30.886076,66.532968,73.473190,0.000000,42.958055,42.512767,0.213380,28.889244,97.358233,75.427722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.746381,65.393854,138.978548,139.159861,115.129098,117.687996,54.673001,14.361516,135.594693,3.937481,65.544665,50.618177,137.667839,137.902371,135.747570,134.857054,67.312091,132.045755,-0.065190,0.038013,32.025740,-235.689078,132.160102,3.720092,28.565797,11.151383,18.490468,952.807106,20.390059,570166.379252,0.967037,25.247683,29.357088,2.787163,0.073895,0.051287,109.401069,86.881738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948003,68.687470,80.014260,100.000000,25.748556,30.886076,66.532968,73.475384,0.000000,42.958055,42.513262,0.212320,28.930967,96.408077,75.513451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.681598,65.391648,139.004662,139.185807,115.158608,117.686445,54.652750,14.363372,135.551276,3.931778,65.531833,50.582509,137.674848,137.863984,135.744953,134.803822,67.310437,131.996353,-0.065381,0.038042,32.025740,-235.691143,132.114152,3.714671,28.592969,11.069921,11.247541,579.796483,20.388938,570196.349807,0.967967,25.259275,29.371602,2.786902,0.073334,0.050882,109.398699,86.871576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955571,68.707092,80.020832,100.000000,25.748946,30.886076,66.532968,73.541053,0.000000,42.958055,42.513735,0.209246,28.931201,95.552407,75.516170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.866863,65.376477,138.999891,139.209241,115.142741,117.682937,54.608647,14.366796,135.642303,3.925864,65.498547,50.616472,137.687657,137.934151,135.750851,134.768458,67.334845,131.811071,-0.065150,0.038043,32.025740,-235.682328,131.999287,3.709079,28.631283,11.032130,32.095464,1655.816610,20.445562,570360.592240,0.968619,25.388657,29.385719,2.793742,0.073390,0.050592,109.396576,86.888521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977710,68.699316,80.028479,100.000000,25.751574,30.886076,66.532968,73.577795,0.000000,42.958055,42.514192,0.213056,28.872512,96.296132,75.496122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.737430,65.376477,138.965475,139.209241,115.169498,117.676353,54.545947,14.360803,135.564724,3.920912,65.505991,50.617951,137.670851,137.868776,135.724360,134.747145,67.311527,131.971910,-0.065024,0.038054,32.025740,-235.688321,132.137036,3.704343,28.500671,11.155890,60.771931,3138.849888,20.478731,570392.946427,0.970341,25.453601,29.362942,2.797910,0.072822,0.050459,109.404895,86.904783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959149,68.690307,80.030517,100.000000,25.753478,30.886076,66.532968,73.481508,0.000000,42.958055,42.514559,0.211953,28.933527,97.868937,75.512445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.691458,65.373167,138.982869,139.219843,115.223764,117.672538,54.610427,14.362658,135.664151,3.915886,65.517109,50.639461,137.682237,137.875376,135.743103,134.737917,67.334350,132.017677,-0.065001,0.038060,32.025740,-235.687446,132.402556,3.699418,28.506567,11.147975,18.351004,946.704089,20.391718,570181.616377,0.967112,25.246570,29.246838,2.787420,0.073192,0.050882,109.421094,86.852233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949839,68.685150,80.032911,100.000000,25.753713,30.886076,66.532968,73.548633,0.000000,42.958055,42.514990,0.210141,28.890416,95.710640,75.450761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.815045,65.375098,139.008447,139.234629,115.344965,117.675593,54.598794,14.361944,135.608523,3.905858,65.503404,50.698849,137.700060,137.942550,135.740141,134.695970,67.345552,132.068547,-0.065006,0.038051,32.025740,-235.688813,132.904534,3.689765,28.581790,11.083498,23.404814,1207.680746,20.444662,570283.204053,0.970926,25.380555,29.349760,2.793982,0.073188,0.051552,109.463106,86.844469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955374,68.701492,80.031647,100.000000,25.756088,30.886076,66.532968,73.573359,0.000000,42.958055,42.515601,0.210411,28.864921,96.458277,75.445928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.793751,65.372064,139.021290,139.236861,115.408257,117.679392,54.572270,14.362658,135.549255,3.896434,65.472692,50.669999,137.693192,137.912509,135.730556,134.703366,67.332594,131.951401,-0.065014,0.038082,32.025740,-235.684669,132.032675,3.680692,28.546973,11.127546,5.680323,293.245275,20.467596,570238.292146,0.970722,25.424896,29.349576,2.796917,0.073268,0.050842,109.450756,86.826918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951281,68.704878,80.039793,100.000000,25.759186,30.886076,66.532968,73.507608,0.000000,42.958055,42.516052,0.210276,28.887531,97.399306,75.509325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.832477,65.364065,138.995194,139.208683,115.452767,117.677563,54.547125,14.367082,135.570676,3.888034,65.498017,50.701388,137.701368,137.931492,135.746080,134.801991,67.343469,131.951581,-0.065095,0.037807,32.025740,-235.684329,132.268784,3.672567,28.519531,11.122137,15.088653,779.307034,20.415162,570155.576493,0.968324,25.298798,29.363528,2.790491,0.074220,0.050459,109.450412,86.840806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953046,68.706228,80.062401,100.000000,25.764214,30.886076,66.532968,73.517854,0.000000,42.958055,42.516481,0.211270,28.893680,97.025186,75.504262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.969094,65.364065,138.972350,139.208683,115.395079,117.673778,54.598466,14.370792,135.589586,3.880764,65.590472,50.640285,137.681657,137.887927,135.748307,134.793315,67.299848,131.914317,-0.064982,0.037542,32.025740,-235.682253,131.883034,3.665583,28.653100,11.072427,56.792179,2930.475430,20.427463,570209.409307,0.969271,25.317807,29.318546,2.791943,0.074213,0.050775,109.400110,86.858377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947551,68.691589,80.032543,100.000000,25.761826,30.886076,66.532968,73.494093,0.000000,42.958055,42.516873,0.211771,28.893860,97.145983,75.503836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.629947,65.388613,139.015787,139.193060,115.283821,117.673758,54.605290,14.365940,135.584734,3.873454,65.632441,50.643718,137.655429,137.871624,135.722787,134.717405,67.302896,131.991412,-0.065234,0.037357,32.025740,-235.684818,131.935451,3.658849,28.595295,11.150157,26.035335,1343.254923,20.405175,570140.123789,0.968859,25.269726,29.307761,2.789249,0.073357,0.050868,109.414915,86.874783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919647,68.681963,80.048668,100.000000,25.764012,30.886076,66.532968,73.417577,0.000000,42.958055,42.517469,0.210636,28.887135,96.583332,75.505856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.930765,65.422817,139.023037,139.188317,115.252596,117.670832,54.623644,14.364799,135.573459,3.865527,65.624862,50.755308,137.712323,137.884878,135.741634,134.794493,67.328992,131.963336,-0.065376,0.037386,32.025740,-235.686939,132.549581,3.650789,28.512355,11.156882,6.849250,353.258282,20.338786,570135.529058,0.965021,25.128519,29.332943,2.781166,0.074169,0.050812,109.421937,86.874255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940363,68.712242,80.043215,100.000000,25.767049,30.886076,66.532968,73.592774,0.000000,42.958055,42.517936,0.212687,28.872043,96.041509,75.503274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.786275,65.418679,139.029100,139.187759,115.268414,117.653364,54.589922,14.361944,135.564231,3.857801,65.583664,50.716230,137.686447,137.879570,135.747710,134.785934,67.324222,131.935506,-0.065169,0.037405,32.025740,-235.690610,131.992966,3.643305,28.626307,11.063863,15.190592,783.956953,20.501519,570375.458464,0.972178,25.504156,29.368038,2.801046,0.073056,0.051660,109.469749,86.839891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933612,68.705074,80.037695,100.000000,25.768665,30.886076,66.532968,73.434646,0.000000,42.958055,42.518651,0.211725,28.862920,97.331327,75.507663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.878391,65.418679,139.005533,139.187759,115.240686,117.641273,54.690761,14.360375,135.603030,3.850325,65.571438,50.682335,137.683803,137.910226,135.748145,134.727159,67.336493,131.978011,-0.065449,0.037403,32.025740,-235.692017,132.530636,3.636477,28.537976,11.118657,60.651191,3124.318894,20.366550,570169.467722,0.965509,25.226859,29.328054,2.784316,0.073583,0.050316,109.537764,86.872231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949038,68.718011,80.064959,100.000000,25.772951,30.886076,66.532968,73.508063,0.000000,42.958055,42.519131,0.208802,28.931255,95.758252,75.506231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.860816,65.412059,139.011654,139.172694,115.169412,117.651393,54.736237,14.363086,135.561287,3.841764,65.553021,50.591645,137.680142,138.006345,135.724030,134.764911,67.314660,131.988558,-0.065580,0.037435,32.025740,-235.688815,131.958702,3.628291,28.504403,11.119631,62.835955,3234.173211,20.429937,570177.411250,0.969019,25.372162,29.319054,2.792519,0.073546,0.051865,109.541944,86.805724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920156,68.701589,80.026223,100.000000,25.773788,30.886076,66.532968,73.511502,0.000000,42.958055,42.519757,0.209872,28.932337,96.492712,75.507186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.802287,65.411232,138.988978,139.166278,115.137428,117.651381,54.543912,14.360375,135.616269,3.836433,65.585756,50.651147,137.678122,137.869657,135.745922,134.706461,67.306347,132.055877,-0.065604,0.037424,32.025740,-235.689730,132.214924,3.623182,28.485039,11.173272,22.995870,1187.773284,20.382356,570035.265565,0.965179,25.276851,29.327812,2.786889,0.073562,0.050065,109.521330,86.809396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907173,68.681537,80.038946,100.000000,25.771365,30.886076,66.532968,73.464588,0.000000,42.958055,42.520246,0.209872,28.865372,97.615696,75.497026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.794453,65.429161,138.978351,139.188875,115.105484,117.652865,54.641957,14.361516,135.568052,3.830727,65.638976,50.699721,137.688917,137.818288,135.757128,134.779150,67.330688,131.929201,-0.065502,0.037412,32.025740,-235.685484,131.916017,3.618204,28.580564,11.164833,2.497229,128.754420,20.392809,570133.850758,0.964816,25.288405,29.354863,2.787994,0.073904,0.051023,109.543337,86.805118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937940,68.696937,80.052678,100.000000,25.774560,30.886076,66.532968,73.493504,0.000000,42.958055,42.520741,0.211316,28.891318,97.167885,75.504893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.781023,65.429712,138.982314,139.204777,115.145560,117.659723,54.580517,14.363086,135.499181,3.824384,65.619015,50.626082,137.683091,137.874659,135.729302,134.859438,67.320204,132.082258,-0.065565,0.037396,32.025740,-235.690612,132.336089,3.612229,28.526563,11.146154,15.759452,813.454871,20.416197,570188.707075,0.969461,25.348137,29.396469,2.790815,0.073438,0.050996,109.498047,86.822943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948684,68.708514,80.064902,100.000000,25.776435,30.886076,66.532968,73.496745,0.000000,42.958055,42.521365,0.210636,28.883583,97.279325,75.498714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.937165,65.429712,139.011193,139.204777,115.171483,117.662122,54.605359,14.367510,135.632393,3.820105,65.563822,50.676313,137.691461,137.989993,135.734606,134.907215,67.313443,131.999838,-0.065633,0.037394,32.025740,-235.682758,131.540219,3.608001,28.649224,11.004417,35.850663,1849.660074,20.419533,570171.614142,0.967945,25.374175,29.309469,2.791041,0.074914,0.050589,109.459476,86.839118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941934,68.685970,80.077513,100.000000,25.776492,30.886076,66.532968,73.500842,0.000000,42.958055,42.521885,0.212687,28.838669,96.630522,75.422949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.791333,65.417024,139.033831,139.209520,115.152436,117.669725,54.570746,14.366511,135.611945,3.816756,65.529418,50.660045,137.688205,137.875466,135.733271,134.767847,67.315502,131.993126,-0.065502,0.037458,32.025740,-235.681796,131.788200,3.605029,28.639974,11.011557,14.934751,771.024368,20.427359,570239.203366,0.969378,25.388634,29.395655,2.791873,0.074090,0.050957,109.487219,86.823228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933432,68.698245,80.055758,100.000000,25.782653,30.886076,66.532968,73.415587,0.000000,42.958055,42.522319,0.211406,28.841987,96.979253,75.428480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.809666,65.407646,139.034704,139.195292,115.164655,117.687990,54.596743,14.363942,135.589110,3.815585,65.521322,50.717416,137.698643,137.905451,135.747592,134.824928,67.323183,131.953991,-0.065454,0.037675,32.025740,-235.685999,132.310513,3.603641,28.476402,11.130918,30.610069,1579.528890,20.360842,570169.210113,0.965643,25.227143,29.361658,2.783722,0.073505,0.050202,109.512785,86.860032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943457,68.698714,80.079319,100.000000,25.784029,30.886076,66.532968,73.492845,0.000000,42.958055,42.522820,0.211862,28.879796,95.731419,75.429887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.868310,65.386131,139.056543,139.174089,115.195175,117.715937,54.589800,14.360375,135.640621,3.813648,65.483411,50.600792,137.706326,137.840212,135.777666,134.726996,67.341281,132.020780,-0.065520,0.037915,32.025740,-235.696754,132.343004,3.602194,28.472165,11.128214,63.537881,3279.073983,20.431110,570271.270262,0.969383,25.365269,29.356281,2.792330,0.073086,0.050816,109.460225,86.867960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922670,68.722804,80.048353,100.000000,25.789625,30.886076,66.532968,73.482571,0.000000,42.958055,42.523254,0.210817,28.888559,96.643741,75.435043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.851903,65.372340,139.036999,139.162930,115.144829,117.731167,54.604219,14.359090,135.655680,3.812971,65.505097,50.600482,137.704898,137.913195,135.754249,134.849901,67.334767,132.037942,-0.065601,0.037925,32.025740,-235.689707,132.074628,3.601417,28.518683,11.078450,58.947062,3041.346917,20.425673,570316.550479,0.968658,25.336914,29.329239,2.791320,0.073395,0.050448,109.468296,86.877053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927776,68.718353,80.061618,100.000000,25.791983,30.886076,66.532968,73.449407,0.000000,42.958055,42.523751,0.211543,28.863479,96.410240,75.486994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.801503,65.372340,139.024592,139.162930,115.042155,117.714908,54.565853,14.365369,135.489369,3.812691,65.540969,50.633401,137.668936,137.843571,135.716268,134.774528,67.316286,131.987250,-0.065580,0.037692,32.025740,-235.688165,131.652289,3.600957,28.487942,11.112203,28.929438,1493.650714,20.405615,570343.531804,0.967711,25.254726,29.344180,2.788475,0.073596,0.051229,109.470118,86.857358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933816,68.721901,80.047919,100.000000,25.793471,30.886076,66.532968,73.456452,0.000000,42.958055,42.524121,0.209917,28.845575,96.792994,75.424159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.865708,65.382269,138.982108,139.168510,115.026157,117.701628,54.534046,14.368224,135.541745,3.812327,65.539536,50.742489,137.660582,137.902862,135.724481,134.785694,67.321089,131.896078,-0.065651,0.037462,32.025740,-235.682371,132.101383,3.601051,28.475158,11.081930,31.660644,1635.618528,20.412230,570421.556435,0.967894,25.257904,29.359180,2.789001,0.075217,0.050937,109.446137,86.862867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932689,68.707892,80.035838,100.000000,25.790920,30.886076,66.532968,73.480977,0.000000,42.958055,42.524632,0.211316,28.855654,96.492142,75.438666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.729901,65.381442,138.997565,139.173531,115.048418,117.697053,54.565657,14.362373,135.560246,3.811443,65.583937,50.652658,137.680268,137.902409,135.748458,134.647016,67.328658,131.940342,-0.065607,0.037409,32.025740,-235.690019,131.879183,3.600210,28.638117,11.035411,55.485946,2864.795336,20.430388,570414.219441,0.969513,25.310057,29.352589,2.791574,0.073744,0.050942,109.466043,86.891016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948544,68.735802,80.055188,100.000000,25.791430,30.886076,66.532968,73.449213,0.000000,42.958055,42.525092,0.212091,28.850659,97.326161,75.424892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.897358,65.397440,138.998445,139.170462,115.038998,117.690938,54.610871,14.365940,135.571659,3.810436,65.529391,50.689200,137.685965,137.801446,135.742983,134.653191,67.328376,131.955499,-0.065850,0.037425,32.025740,-235.685308,132.265358,3.598795,28.576363,11.126374,17.354033,895.264369,20.393425,570313.723714,0.968628,25.253556,29.302677,2.787128,0.073602,0.051314,109.471725,86.882197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938077,68.730735,80.050810,100.000000,25.796318,30.886076,66.532968,73.519894,0.000000,42.958055,42.525545,0.210186,28.789158,96.506970,75.421789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.829425,65.397440,139.013991,139.170462,115.105800,117.681780,54.610020,14.362801,135.681291,3.810114,65.464832,50.771665,137.679390,137.833313,135.718649,134.739527,67.311380,131.954972,-0.065958,0.037422,32.025740,-235.689591,132.121086,3.598507,28.473716,11.140005,0.929695,47.962091,20.456654,570356.979914,0.970920,25.393321,29.317012,2.795050,0.073936,0.051109,109.536042,86.828150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913528,68.685816,80.028322,100.000000,25.796359,30.886076,66.532968,73.429717,0.000000,42.958055,42.526113,0.210727,28.851362,96.452424,75.497162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.827805,65.378132,138.996283,139.166557,115.051993,117.677230,54.587800,14.359090,135.537188,3.811438,65.507625,50.680239,137.679920,137.855449,135.707993,134.722941,67.300266,131.922041,-0.066026,0.037439,32.025740,-235.691667,131.637037,3.599923,28.472255,11.124752,15.237865,786.427222,20.380173,570249.583712,0.966544,25.236004,29.324792,2.785687,0.074044,0.051109,109.575423,86.806299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907452,68.700518,80.014090,100.000000,25.801010,30.886076,66.532968,73.462048,0.000000,42.958055,42.526466,0.211134,28.896547,96.962555,75.505243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.882075,65.375925,138.986261,139.154561,114.998655,117.671677,54.590911,14.361231,135.684625,3.812637,65.502329,50.620328,137.665099,137.846466,135.717823,134.746758,67.319500,132.014944,-0.065932,0.037433,32.025740,-235.690507,132.245638,3.601560,28.466954,11.116097,47.554471,2454.149437,20.411970,570285.707342,0.967926,25.306258,29.341527,2.789797,0.074419,0.051371,109.564404,86.839751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900175,68.696979,80.032633,100.000000,25.799637,30.886076,66.532968,73.458193,0.000000,42.958055,42.526921,0.209157,28.885206,96.864665,75.503938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.858588,65.375374,139.017277,139.158466,114.938381,117.657521,54.648247,14.362087,135.524168,3.815239,65.484324,50.622321,137.684930,137.916683,135.734231,134.826170,67.324719,131.967644,-0.066089,0.037704,32.025740,-235.690958,132.411448,3.604075,28.453990,11.112996,29.666510,1529.396960,20.408263,570259.664752,0.968268,25.288628,29.336348,2.789533,0.073776,0.050965,109.513852,86.855838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901229,68.700942,80.041876,100.000000,25.802579,30.886076,66.532968,73.380587,0.000000,42.958055,42.527510,0.211999,28.891408,96.660230,75.430134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
