OSU 80 Ton Compressor Load Stand
49.789320,65.369581,139.006739,139.172694,114.898402,117.650669,54.603396,14.363514,135.531806,3.818251,65.482946,50.667282,137.675112,137.826993,135.707030,134.743826,67.305855,131.996332,-0.066170,0.037716,32.025740,-235.686917,131.329338,3.607290,28.425845,11.125545,9.415213,485.780950,20.380814,570153.928327,0.967010,25.230288,29.363073,2.786297,0.074931,0.050949,109.460970,86.852857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920542,68.687013,80.029439,100.000000,25.806124,30.886076,66.532968,73.431622,0.000000,42.958055,42.527958,0.210682,28.866634,97.442451,75.428421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.837081,65.369581,139.009959,139.172694,114.862422,117.639252,54.615381,14.360375,135.603194,3.822599,65.454338,50.791493,137.664139,137.898284,135.711460,134.771163,67.310826,132.026167,-0.066184,0.037546,32.025740,-235.691527,132.180497,3.611295,28.495839,11.144675,30.347274,1565.433826,20.393552,570086.298722,0.966375,25.254024,29.334458,2.788231,0.074819,0.052126,109.381220,86.839815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881687,68.693033,80.034748,100.000000,25.806533,30.886076,66.532968,73.465362,0.000000,42.958055,42.528369,0.210998,28.892670,96.196392,75.485468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.891771,65.365444,139.021354,139.183296,114.785911,117.635335,54.648022,14.364656,135.675628,3.826740,65.446410,50.823714,137.691488,137.906819,135.741576,134.720847,67.332827,131.904263,-0.066039,0.037294,32.025740,-235.687082,132.217410,3.615023,28.470092,11.152176,63.188487,3257.568112,20.422029,570129.794822,0.968570,25.319911,29.367514,2.791899,0.073107,0.050187,109.377992,86.853186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916203,68.706362,80.053555,100.000000,25.807185,30.886076,66.532968,73.438892,0.000000,42.958055,42.528787,0.209917,28.828861,96.933175,75.501518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.783256,65.343653,139.045694,139.170184,114.760019,117.640747,54.568552,14.363229,135.602125,3.830030,65.428426,50.672194,137.680639,137.992910,135.704085,134.860396,67.297698,131.986742,-0.065785,0.037036,32.025740,-235.685732,131.381263,3.618041,28.461617,11.094316,25.680073,1325.817730,20.398846,570034.165827,0.967249,25.270479,29.377298,2.789288,0.073338,0.050715,109.367120,86.845697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904074,68.694230,80.017712,100.000000,25.810880,30.886076,66.532968,73.408219,0.000000,42.958055,42.529226,0.211725,28.856393,96.677879,75.422224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.860160,65.339240,139.041993,139.154840,114.800688,117.664707,54.581714,14.359233,135.640133,3.833425,65.469015,50.712544,137.675177,137.966176,135.742198,134.815167,67.323074,132.047390,-0.065911,0.036788,32.025740,-235.695935,131.841617,3.620857,28.516628,11.066748,22.032110,1137.205424,20.374546,569924.764182,0.965469,25.209782,29.294988,2.786459,0.075453,0.050846,109.388530,86.855857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912303,68.690409,80.032873,100.000000,25.817315,30.886076,66.532968,73.462963,0.000000,42.958055,42.529507,0.211999,28.848027,97.060137,75.427338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.784378,65.339240,138.973300,139.154840,114.824407,117.695275,54.584612,14.356236,135.572415,3.836143,65.416623,50.644572,137.684921,137.934715,135.738079,134.720576,67.352847,131.991666,-0.065974,0.036703,32.025740,-235.693705,132.291875,3.623158,28.457326,11.110598,35.178246,1815.657548,20.427352,570063.635834,0.969171,25.300262,29.370927,2.793021,0.073028,0.050138,109.410957,86.826375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917838,68.725451,79.999467,100.000000,25.818322,30.886076,66.532968,73.419024,0.000000,42.958055,42.529890,0.212917,28.890092,96.480503,75.479357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.760792,65.326828,139.069226,139.142564,114.880466,117.713550,54.554614,14.364370,135.566003,3.837203,65.410677,50.725641,137.659835,137.972949,135.708689,134.757883,67.310666,132.029347,-0.066047,0.036700,32.025740,-235.686714,131.966024,3.624946,28.463871,11.169233,20.650839,1066.439482,20.395775,570070.154864,0.967489,25.216265,29.375545,2.788639,0.073106,0.051517,109.366787,86.791240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899892,68.703345,79.976767,100.000000,25.818200,30.886076,66.532968,73.456991,0.000000,42.958055,42.530218,0.209291,28.873324,96.206878,75.427619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.794444,65.320484,139.049857,139.148981,114.897993,117.739483,54.561938,14.363229,135.664722,3.840866,65.413833,50.646367,137.665367,137.841266,135.723492,134.731480,67.298022,132.072117,-0.066068,0.036693,32.025740,-235.687366,132.284673,3.628794,28.507775,11.146226,6.000067,309.810609,20.425540,570197.490590,0.969300,25.294687,29.318214,2.791504,0.073550,0.050687,109.350371,86.762602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875950,68.686878,79.937239,100.000000,25.823694,30.886076,66.532968,73.467350,0.000000,42.958055,42.530610,0.211406,28.886233,95.931718,75.508746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.827796,65.321587,139.047923,139.161256,114.924051,117.747124,54.555170,14.360803,135.707078,3.849164,65.482606,50.693159,137.670597,137.851436,135.735678,134.771591,67.332981,131.983500,-0.066058,0.036672,32.025740,-235.686688,131.975672,3.636353,28.458786,11.127204,-0.641368,-33.120857,20.452765,570376.816789,0.970456,25.306701,29.379030,2.794755,0.073357,0.050534,109.418600,86.752429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904449,68.711228,79.945851,100.000000,25.823854,30.886076,66.532968,73.455697,0.000000,42.958055,42.531086,0.210366,28.821522,97.724037,75.444521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.756713,65.337861,139.031553,139.146191,114.891903,117.751983,54.559466,14.360660,135.627668,3.853684,65.505928,50.771149,137.687171,137.881557,135.722591,134.804696,67.336434,131.986948,-0.066136,0.036932,32.025740,-235.691405,132.584764,3.640188,28.458480,11.098806,21.004435,1084.603225,20.438616,570500.734673,0.969806,25.265509,29.412824,2.792477,0.075877,0.050453,109.379843,86.746039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903233,68.715830,79.939821,100.000000,25.827395,30.886076,66.532968,73.431103,0.000000,42.958055,42.531479,0.209603,28.879292,96.679246,75.509564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.774351,65.337861,139.006744,139.146191,114.857656,117.758424,54.601738,14.357521,135.587592,3.856427,65.501628,50.591765,137.677188,137.854861,135.728398,134.676063,67.316300,131.955242,-0.066194,0.037166,32.025740,-235.691604,132.066695,3.642834,28.501212,11.081839,60.856621,3140.012368,20.424533,570439.705733,0.969282,25.232092,29.334040,2.790569,0.073360,0.050256,109.416583,86.716180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882897,68.705879,79.910956,100.000000,25.828921,30.886076,66.532968,73.468726,0.000000,42.958055,42.531977,0.211361,28.892328,97.090499,75.504510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.865133,65.350273,138.968395,139.136706,114.882123,117.769882,54.609744,14.368509,135.535003,3.858702,65.553969,50.621434,137.669541,137.906419,135.719576,134.711010,67.321855,131.926236,-0.065979,0.037338,32.025740,-235.678982,132.354401,3.644847,28.485652,11.126627,26.569808,1370.718502,20.456368,570524.229655,0.970801,25.321961,29.332292,2.794227,0.073646,0.050465,109.413945,86.707370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887936,68.707179,79.888131,100.000000,25.824309,30.886076,66.532968,73.459856,0.000000,42.958055,42.532463,0.210546,28.849073,97.595587,75.500129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.851350,65.359651,138.976577,139.143401,114.914026,117.773704,54.684631,14.363086,135.540530,3.860019,65.500138,50.801190,137.649718,137.935512,135.693532,134.783328,67.323126,132.016472,-0.065586,0.037308,32.025740,-235.689795,131.919707,3.646222,28.439440,11.150355,13.908221,716.533139,20.445828,570589.236435,0.969727,25.303691,29.336741,2.792738,0.073670,0.051318,109.414760,86.743201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882736,68.687432,79.849598,100.000000,25.826105,30.886076,66.532968,73.411036,0.000000,42.958055,42.532884,0.209380,28.839967,96.734155,75.507101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.862391,65.348894,139.008139,139.150655,114.905623,117.779065,54.613741,14.363800,135.637672,3.860324,65.456515,50.655872,137.682069,137.946859,135.707447,134.836683,67.342146,132.023552,-0.065643,0.037314,32.025740,-235.687612,132.050295,3.646369,28.487274,11.138202,22.349260,1152.898898,20.401721,570594.319998,0.967778,25.222155,29.316834,2.786885,0.074417,0.050869,109.382908,86.724361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891076,68.714891,79.825275,100.000000,25.831639,30.886076,66.532968,73.415162,0.000000,42.958055,42.533373,0.210862,28.889551,96.899044,75.497614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.855143,65.348894,139.008923,139.150655,114.916042,117.779873,54.574992,14.358520,135.561133,3.860743,65.439327,50.760887,137.672189,137.928001,135.704872,134.636644,67.334452,131.977952,-0.065339,0.037320,32.025740,-235.692728,132.268543,3.646380,28.470182,11.115628,27.419882,1415.473965,20.410309,570633.936249,0.966800,25.245788,29.360203,2.787820,0.073192,0.050425,109.348599,86.732300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884978,68.704636,79.833278,100.000000,25.832399,30.886076,66.532968,73.407456,0.000000,42.958055,42.533732,0.210636,28.841121,97.479658,75.442280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.921504,65.333999,138.996919,139.147865,114.919654,117.786735,54.590345,14.364513,135.573828,3.861013,65.433941,50.691184,137.673860,137.895879,135.709247,134.755907,67.315724,132.039121,-0.065221,0.037300,32.025740,-235.684284,132.343226,3.646956,28.463673,11.091179,9.745211,502.927523,20.410187,570594.565138,0.967838,25.223611,29.344684,2.787835,0.073947,0.050763,109.348202,86.748577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871409,68.697714,79.797592,100.000000,25.835230,30.886076,66.532968,73.408033,0.000000,42.958055,42.534055,0.211634,28.889749,96.793916,75.429818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.835217,65.337309,139.010800,139.150376,114.925995,117.785991,54.565195,14.360232,135.538003,3.863090,65.498054,50.772995,137.664406,137.901413,135.694755,134.761242,67.321865,131.900492,-0.065245,0.037283,32.025740,-235.688892,131.618110,3.649263,28.551589,11.086293,28.777114,1485.803977,20.413814,570619.797502,0.968686,25.231106,29.329825,2.788256,0.073802,0.050498,109.366353,86.737898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879482,68.693736,79.780263,100.000000,25.835726,30.886076,66.532968,73.369711,0.000000,42.958055,42.534456,0.213287,28.822640,96.914946,75.422795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.835531,65.345308,139.004722,139.149818,115.001175,117.789064,54.579451,14.366939,135.545200,3.867454,65.465180,50.788961,137.675333,137.888490,135.693751,134.741873,67.334619,132.002859,-0.065360,0.037325,32.025740,-235.685452,132.045440,3.653219,28.537579,11.134344,17.262410,891.050381,20.382135,570631.643444,0.967024,25.147608,29.378807,2.784310,0.075201,0.051430,109.479261,86.727581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878401,68.683512,79.728431,100.000000,25.836847,30.886076,66.532968,73.372150,0.000000,42.958055,42.535017,0.209693,28.825615,96.308410,75.422224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.867454,65.336206,138.995596,139.132521,114.945066,117.791356,54.624289,14.359518,135.606750,3.871128,65.503393,50.656951,137.667989,137.987236,135.713005,134.773567,67.357193,131.972421,-0.065221,0.037318,32.025740,-235.691239,131.835376,3.657029,28.447031,11.146569,57.097963,2944.861115,20.423399,570671.009771,0.969305,25.240135,29.304084,2.789409,0.074267,0.051811,109.497999,86.691463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876703,68.698021,79.724838,100.000000,25.840445,30.886076,66.532968,73.406034,0.000000,42.958055,42.535480,0.209380,28.897466,95.755459,75.502975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.709889,65.336206,139.040875,139.132521,114.876114,117.801319,54.540742,14.360803,135.624052,3.875030,65.516111,50.725322,137.651182,137.917525,135.703485,134.661255,67.331266,131.893717,-0.065113,0.037317,32.025740,-235.691915,131.774497,3.660854,28.490177,11.076719,27.337972,1412.131836,20.423313,570670.932392,0.969090,25.247810,29.341976,2.789269,0.073956,0.051878,109.487171,86.705584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864372,68.674051,79.696820,100.000000,25.841160,30.886076,66.532968,73.385634,0.000000,42.958055,42.535833,0.212091,28.852408,97.396334,75.422778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.752923,65.345308,138.976615,139.118293,114.844003,117.811198,54.550445,14.364370,135.543122,3.878310,65.543855,50.709884,137.657703,137.926000,135.710794,134.774996,67.339994,131.976130,-0.065113,0.037333,32.025740,-235.686877,132.269336,3.663836,28.451809,11.077296,31.107443,1606.556540,20.407531,570597.079881,0.967613,25.205687,29.304347,2.787301,0.073408,0.050518,109.524046,86.723884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871829,68.690652,79.689013,100.000000,25.843698,30.886076,66.532968,73.468097,0.000000,42.958055,42.536296,0.208713,28.857962,97.466390,75.508192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.746633,65.352756,139.025581,139.113271,114.744159,117.828737,54.612996,14.364228,135.631726,3.880797,65.531920,50.652076,137.665977,137.936327,135.688615,134.798322,67.321345,131.964071,-0.065113,0.037366,32.025740,-235.688980,132.257446,3.666394,28.455216,11.114474,48.263833,2489.750373,20.487695,570799.707647,0.972538,25.368826,29.291331,2.797047,0.074373,0.051096,109.518569,86.706057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881179,68.672992,79.678835,100.000000,25.842605,30.886076,66.532968,73.442745,0.000000,42.958055,42.536711,0.210231,28.879346,96.598784,75.504748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.744558,65.350549,138.992781,139.113271,114.667144,117.820791,54.594677,14.365227,135.529596,3.883365,65.500693,50.718213,137.639187,137.949922,135.669087,134.751080,67.317441,131.915935,-0.064943,0.037360,32.025740,-235.686185,131.928701,3.668703,28.447680,11.160181,15.025778,775.383666,20.460963,570816.395824,0.971550,25.333332,29.323381,2.793336,0.074531,0.050350,109.543404,86.737642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868040,68.677304,79.688115,100.000000,25.846500,30.886076,66.532968,73.447333,0.000000,42.958055,42.537180,0.211406,28.818529,98.033789,75.422122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.850651,65.350549,139.019709,139.113271,114.669493,117.808283,54.559911,14.363372,135.579550,3.885199,65.532277,50.645697,137.648066,137.904062,135.687246,134.629272,67.325449,131.966643,-0.064993,0.037194,32.025740,-235.685753,131.783266,3.671115,28.488843,11.149183,0.793765,40.987214,20.474507,570957.921774,0.970734,25.347297,29.336064,2.794673,0.073500,0.050435,109.505821,86.718208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867655,68.678998,79.677547,100.000000,25.847240,30.886076,66.532968,73.448147,0.000000,42.958055,42.537589,0.211043,28.869627,97.390538,75.421321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.751226,65.352756,138.975541,139.130289,114.705226,117.799211,54.548982,14.363657,135.581797,3.886539,65.471928,50.671323,137.654889,137.831716,135.694857,134.793840,67.322254,131.932648,-0.064799,0.037513,32.025740,-235.684324,131.718451,3.672522,28.477754,11.126284,25.521746,1318.116303,20.469066,570925.764500,0.971033,25.347240,29.316151,2.794130,0.073302,0.050486,109.464303,86.732175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875023,68.663093,79.671526,100.000000,25.855002,30.886076,66.532968,73.393012,0.000000,42.958055,42.538166,0.210231,28.838849,96.823282,75.426690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.848458,65.346412,139.005231,139.143401,114.733304,117.804077,54.577922,14.363514,135.614832,3.887734,65.444763,50.600845,137.648033,137.999739,135.698785,134.727039,67.332422,132.002699,-0.064969,0.037750,32.025740,-235.686917,132.323790,3.673429,28.491115,11.092928,54.093721,2792.285674,20.422442,570782.118296,0.969287,25.237409,29.333233,2.788724,0.073878,0.050340,109.480737,86.725840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860140,68.643636,79.680319,100.000000,25.848929,30.886076,66.532968,73.442344,0.000000,42.958055,42.538549,0.211771,28.825976,96.768935,75.423128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.721569,65.332620,139.025598,139.125826,114.736297,117.810884,54.577777,14.360803,135.583519,3.890161,65.477021,50.641342,137.632318,137.861415,135.673002,134.785282,67.328203,131.978603,-0.065087,0.037826,32.025740,-235.687831,131.899314,3.675696,28.597548,11.041776,20.822878,1074.867458,20.459834,570809.489638,0.971532,25.342538,29.319609,2.793409,0.072798,0.050376,109.446175,86.770544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856052,68.648690,79.677801,100.000000,25.853980,30.886076,66.532968,73.389759,0.000000,42.958055,42.538965,0.208669,28.836848,97.320744,75.427219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.773925,65.333999,139.033225,139.105181,114.734198,117.816317,54.662802,14.360660,135.613285,3.892508,65.476965,50.697240,137.625428,137.826265,135.704285,134.667469,67.340632,132.021555,-0.065037,0.037793,32.025740,-235.689118,131.806660,3.678279,28.518143,11.130125,12.467592,642.570378,20.420283,570741.608570,0.968969,25.235540,29.344094,2.788556,0.074160,0.050218,109.474282,86.794903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854430,68.638755,79.695386,100.000000,25.857262,30.886076,66.532968,73.456234,0.000000,42.958055,42.539281,0.210456,28.871196,96.426346,75.424977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.884561,65.333999,139.003081,139.105181,114.664584,117.815197,54.579520,14.364085,135.581898,3.894805,65.482373,50.654858,137.647080,137.858972,135.700531,134.741300,67.338157,132.012901,-0.064919,0.037774,32.025740,-235.686999,132.058412,3.680563,28.470019,11.159623,36.053277,1860.994250,20.481603,570840.978623,0.971699,25.353134,29.336395,2.796082,0.074038,0.051043,109.490566,86.768883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844570,68.643023,79.712638,100.000000,25.860695,30.886076,66.532968,73.426697,0.000000,42.958055,42.539691,0.210411,28.846458,98.153517,75.426597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.809914,65.333724,139.005424,139.113550,114.684717,117.813664,54.556671,14.367510,135.649227,3.896574,65.462845,50.711075,137.648930,137.851764,135.700070,134.802745,67.336020,132.041628,-0.064888,0.037780,32.025740,-235.683411,131.847936,3.682140,28.491674,11.099834,13.473284,695.753817,20.459927,570810.171006,0.969119,25.300270,29.345212,2.793294,0.074775,0.051081,109.510343,86.805041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856123,68.640449,79.742529,100.000000,25.859162,30.886076,66.532968,73.366540,0.000000,42.958055,42.540090,0.209202,28.881293,97.217123,75.421022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.823653,65.326828,139.013064,139.123594,114.761274,117.810635,54.575941,14.365512,135.633010,3.898926,65.397564,50.776488,137.639434,137.971637,135.700581,134.730015,67.332454,131.985271,-0.064862,0.037783,32.025740,-235.683449,132.015460,3.683762,28.520234,11.139122,0.433688,22.387541,20.404722,570741.676108,0.968233,25.185792,29.343406,2.786495,0.073434,0.050484,109.497425,86.796672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858335,68.655129,79.754192,100.000000,25.861225,30.886076,66.532968,73.403619,0.000000,42.958055,42.540491,0.210817,28.931003,96.975566,75.432222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.922084,65.313864,139.067572,139.114666,114.835783,117.808031,54.583697,14.363372,135.539508,3.901380,65.407821,50.785556,137.646600,137.877071,135.703521,134.723148,67.335265,131.990639,-0.064830,0.037826,32.025740,-235.690817,131.940714,3.686630,28.497750,11.103620,27.888783,1439.450105,20.438942,570785.690224,0.970214,25.262734,29.359750,2.790718,0.074061,0.050996,109.502088,86.822613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851115,68.651232,79.759835,100.000000,25.871949,30.886076,66.532968,73.371342,0.000000,42.958055,42.540973,0.210953,28.863984,97.699571,75.426383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.961618,65.308072,139.056616,139.081747,114.888842,117.801943,54.592991,14.362087,135.672079,3.902813,65.430405,50.706302,137.645214,137.978354,135.696731,134.821443,67.320495,131.987723,-0.064707,0.037817,32.025740,-235.688344,131.726997,3.687908,28.450240,11.139735,52.903492,2730.093019,20.432834,570758.780150,0.969537,25.241620,29.335443,2.790102,0.074335,0.051415,109.484046,86.804918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857512,68.662203,79.768248,100.000000,25.871755,30.886076,66.532968,73.337928,0.000000,42.958055,42.541272,0.209336,28.879183,96.922106,75.428506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.856472,65.308072,139.034617,139.081747,114.932395,117.804998,54.591099,14.359233,135.551223,3.902992,65.452519,50.733499,137.645201,137.924952,135.698647,134.744760,67.328144,131.939324,-0.064605,0.037985,32.025740,-235.694629,131.902639,3.688429,28.572180,11.155782,16.818397,867.946100,20.394636,570659.894705,0.967254,25.126875,29.335288,2.785692,0.073484,0.050952,109.463967,86.780252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848773,68.682969,79.779889,100.000000,25.874292,30.886076,66.532968,73.314282,0.000000,42.958055,42.541610,0.209469,28.890723,96.678673,75.431421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.902919,65.317726,139.045688,139.032368,114.982903,117.804987,54.598756,14.364370,135.636118,3.905545,65.438086,50.770311,137.624856,137.985545,135.692911,134.802539,67.335286,131.991475,-0.064744,0.038227,32.025740,-235.688511,132.140604,3.690867,28.515943,11.166654,1.664505,85.887987,20.373510,570630.132546,0.966187,25.080245,29.348614,2.783269,0.073093,0.050265,109.481483,86.761193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825142,68.683022,79.770111,100.000000,25.873885,30.886076,66.532968,73.364202,0.000000,42.958055,42.542042,0.211862,28.859765,97.324630,75.428421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.747689,65.307796,139.069467,139.021767,115.025511,117.803423,54.564169,14.362087,135.521390,3.909654,65.405411,50.723520,137.622171,137.985879,135.686747,134.839045,67.364057,132.036205,-0.064972,0.038481,32.025740,-235.688834,131.574280,3.695289,28.476889,11.091828,16.295081,841.354380,20.419016,570691.931039,0.968476,25.188911,29.317022,2.788697,0.073476,0.051351,109.478760,86.788917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850913,68.703810,79.800110,100.000000,25.877773,30.886076,66.532968,73.338033,0.000000,42.958055,42.542424,0.210456,28.842942,97.479699,75.421474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.776422,65.299521,139.038630,139.018140,115.013607,117.788610,54.574154,14.357378,135.643018,3.913524,65.395086,50.796781,137.624616,137.966774,135.698071,134.808096,67.345779,132.065776,-0.065066,0.038735,32.025740,-235.693380,132.029516,3.699513,28.534388,11.068659,42.461918,2192.010300,20.399687,570662.837096,0.967378,25.150541,29.335679,2.786324,0.073613,0.050794,109.533129,86.784880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824468,68.709776,79.773479,100.000000,25.883223,30.886076,66.532968,73.417757,0.000000,42.958055,42.542734,0.208625,28.872476,96.287584,75.502890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.760399,65.299521,139.053417,139.018140,114.935272,117.762667,54.556632,14.365084,135.644513,3.918704,65.453324,50.620770,137.615348,137.907083,135.681450,134.817921,67.335195,131.939951,-0.065161,0.038814,32.025740,-235.686981,131.940795,3.704507,28.481036,11.138058,20.845764,1076.465868,20.473352,570671.650484,0.971259,25.301243,29.329032,2.795496,0.073755,0.051856,109.550012,86.794470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833573,68.701844,79.785198,100.000000,25.882917,30.886076,66.532968,73.401077,0.000000,42.958055,42.543047,0.208625,28.864813,97.280910,75.432418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.788945,65.309175,139.042842,139.009492,114.874692,117.735820,54.569091,14.360803,135.630426,3.926045,65.478226,50.706804,137.614744,137.843748,135.670043,134.744048,67.361459,131.913470,-0.065127,0.038801,32.025740,-235.688648,131.263810,3.710971,28.466413,11.182954,31.711951,1637.216938,20.452678,570610.864466,0.970325,25.263207,29.361931,2.793263,0.075824,0.051077,109.543709,86.809161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834583,68.698283,79.777038,100.000000,25.884124,30.886076,66.532968,73.409914,0.000000,42.958055,42.543470,0.210141,28.888451,98.035702,75.438291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.896162,65.318001,139.073550,139.013398,114.877085,117.711611,54.560072,14.363514,135.572502,3.934174,65.408343,50.849212,137.602177,137.947555,135.682134,134.774629,67.357846,131.980171,-0.065116,0.038827,32.025740,-235.686917,131.372901,3.719197,28.497985,11.112924,17.968249,927.813796,20.457726,570516.969058,0.970765,25.279801,29.310280,2.794459,0.072862,0.052342,109.527178,86.819871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812287,68.712555,79.750506,100.000000,25.888541,30.886076,66.532968,73.391710,0.000000,42.958055,42.544022,0.209962,28.861243,98.059903,75.429682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.850278,65.313036,139.094555,139.017582,114.888068,117.717741,54.528384,14.364228,135.553276,3.939291,65.443591,50.703732,137.615289,137.966917,135.667890,134.819184,67.364538,132.005371,-0.065192,0.038829,32.025740,-235.687510,131.538079,3.724472,28.524597,11.140005,52.044955,2688.970305,20.438919,570325.064064,0.969738,25.259893,29.270913,2.792645,0.073424,0.051186,109.551403,86.843908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831432,68.705106,79.754641,100.000000,25.893463,30.886076,66.532968,73.332575,0.000000,42.958055,42.544404,0.211225,28.859206,97.262843,75.432410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.926817,65.308899,139.130846,139.012282,114.914737,117.732992,54.592878,14.359376,135.575555,3.946357,65.435440,50.787246,137.599032,137.978914,135.682839,134.848068,67.370915,131.979951,-0.065381,0.038815,32.025740,-235.690729,131.262220,3.731511,28.514032,11.108506,19.713584,1017.324721,20.390867,570164.534051,0.967441,25.157802,29.307528,2.787259,0.073100,0.050452,109.582069,86.803760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850859,68.729106,79.742057,100.000000,25.898580,30.886076,66.532968,73.352968,0.000000,42.958055,42.544750,0.211406,28.840959,97.117145,75.423579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.903056,65.308899,139.087343,139.012282,114.981077,117.738011,54.605331,14.361802,135.577000,3.955253,65.503236,50.676778,137.587748,137.909854,135.659569,134.742439,67.350377,132.157371,-0.065586,0.038811,32.025740,-235.690916,131.512484,3.739762,28.698789,11.030326,31.713296,1636.199768,20.415623,570199.726717,0.969016,25.200282,29.313301,2.790246,0.072610,0.050306,109.587878,86.841862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849894,68.698635,79.731657,100.000000,25.904762,30.886076,66.532968,73.308996,0.000000,42.958055,42.545098,0.209962,28.841013,96.653555,75.427040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.761940,65.312761,139.034895,139.015908,115.018519,117.739144,54.625948,14.360232,135.607137,3.963828,65.576469,50.695350,137.582116,137.975681,135.699443,134.824478,67.353200,131.963667,-0.065688,0.038796,32.025740,-235.693466,131.124391,3.748570,28.602218,11.105603,63.067169,3252.627574,20.388429,570205.871704,0.966363,25.117018,29.294349,2.786696,0.074301,0.050556,109.594138,86.845436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872067,68.717488,79.762745,100.000000,25.901005,30.886076,66.532968,73.315980,0.000000,42.958055,42.545495,0.208139,28.823758,96.441850,75.420988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.947214,65.336758,139.035853,139.024836,115.031690,117.736448,54.601797,14.361944,135.634999,3.971965,65.547001,50.801185,137.618343,137.841127,135.692553,134.714550,67.383107,131.965053,-0.065953,0.038806,32.025740,-235.689140,131.294647,3.756960,28.486589,11.167682,24.405873,1259.265776,20.393709,570292.830768,0.966687,25.141574,29.402609,2.787151,0.073861,0.050597,109.596067,86.833989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881681,68.715053,79.779507,100.000000,25.902449,30.886076,66.532968,73.385942,0.000000,42.958055,42.545870,0.211134,28.841410,97.130681,75.424312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.736402,65.345032,139.086096,139.039900,115.008887,117.736463,54.702835,14.361374,135.598309,3.980563,65.540215,50.593019,137.590301,137.965699,135.667529,134.830183,67.364221,131.983418,-0.065947,0.038809,32.025740,-235.686280,131.786815,3.765095,28.529123,11.100555,16.612996,855.594755,20.451093,570382.639978,0.969340,25.291444,29.304010,2.794001,0.073462,0.051103,109.595123,86.812269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839354,68.660664,79.756379,100.000000,25.907274,30.886076,66.532968,73.285520,0.000000,42.958055,42.546420,0.209291,28.877903,98.256948,75.432785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.844120,65.352204,139.041297,139.048549,114.965092,117.745167,54.632425,14.362373,135.576427,3.994852,65.520388,50.747359,137.594836,137.853988,135.683262,134.756211,67.331400,131.951768,-0.066060,0.038780,32.025740,-235.688385,131.180211,3.778344,28.627713,11.071688,32.709638,1686.767628,20.367404,570224.724780,0.965871,25.123808,29.274789,2.783656,0.074234,0.051097,109.599143,86.788725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882061,68.683017,79.751923,100.000000,25.910582,30.886076,66.532968,73.391734,0.000000,42.958055,42.547020,0.210501,28.865516,96.466710,75.427901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.815638,65.352204,139.037053,139.048549,114.989611,117.745555,54.569188,14.366226,135.591557,4.004917,65.501532,50.771192,137.602528,137.926710,135.670527,134.844487,67.375715,131.992514,-0.066210,0.038767,32.025740,-235.684369,131.124511,3.787747,28.456929,11.103800,54.991357,2839.075476,20.471319,570410.131526,0.968580,25.350174,29.302759,2.796465,0.073294,0.051208,109.564831,86.808045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873331,68.660570,79.779605,100.000000,25.911174,30.886076,66.532968,73.331214,0.000000,42.958055,42.547484,0.212228,28.852516,97.812691,75.424227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.837647,65.346687,139.043382,139.060266,114.941966,117.750112,54.691835,14.361802,135.603967,4.012889,65.464527,50.700169,137.585658,137.950096,135.673676,134.761182,67.358934,132.033797,-0.066257,0.038756,32.025740,-235.691896,131.207051,3.795864,28.463727,11.161371,15.264085,786.281912,20.417653,570469.380970,0.967625,25.245819,29.319921,2.789523,0.073090,0.051316,109.556770,86.801403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859271,68.676430,79.786036,100.000000,25.912148,30.886076,66.532968,73.344306,0.000000,42.958055,42.547872,0.211816,28.893752,96.995483,75.431821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.895275,65.331793,139.046699,139.063613,114.920959,117.740953,54.590316,14.360660,135.541210,4.019847,65.483237,50.727453,137.593458,137.824629,135.673779,134.812030,67.352342,132.005884,-0.066351,0.038757,32.025740,-235.689281,131.385058,3.802399,28.520378,11.144675,-1.019081,-52.592389,20.430084,570390.199684,0.969355,25.275291,29.295765,2.791032,0.073362,0.050637,109.546126,86.809200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858967,68.658255,79.788563,100.000000,25.915593,30.886076,66.532968,73.328143,0.000000,42.958055,42.548288,0.210411,28.883493,96.264798,75.428497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.785959,65.333172,139.050125,139.057197,114.928024,117.724968,54.586458,14.359661,135.487257,4.027616,65.466262,50.762353,137.591529,137.865017,135.667217,134.789192,67.350688,131.946282,-0.066456,0.038754,32.025740,-235.694200,130.977304,3.809389,28.500058,11.155638,14.285863,737.312461,20.421257,570429.082930,0.966738,25.246999,29.332964,2.789927,0.073907,0.051417,109.566759,86.855594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883477,68.663237,79.788163,100.000000,25.920952,30.886076,66.532968,73.294392,0.000000,42.958055,42.548597,0.209514,28.856411,96.410169,75.498296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.832365,65.333172,139.036297,139.057197,114.946273,117.711930,54.565152,14.360946,135.511259,4.035290,65.489898,50.685830,137.594099,137.909325,135.670564,134.760489,67.379842,131.956708,-0.066629,0.038722,32.025740,-235.689812,131.435922,3.816337,28.461509,11.114168,39.860068,2058.034533,20.393068,570340.871872,0.967199,25.172510,29.325751,2.786771,0.073490,0.050671,109.562815,86.852768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877941,68.698429,79.818950,100.000000,25.921383,30.886076,66.532968,73.348273,0.000000,42.958055,42.549005,0.211452,28.829870,96.920181,75.424065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.823087,65.328207,139.024324,139.041853,114.985072,117.699770,54.561372,14.364085,135.601184,4.041874,65.461345,50.726005,137.569437,137.863879,135.655486,134.695014,67.320363,132.014043,-0.066614,0.038726,32.025740,-235.686999,130.922664,3.822883,28.555754,11.031282,13.119859,677.444764,20.440964,570335.334541,0.969463,25.286981,29.297919,2.792959,0.073117,0.050855,109.513270,86.783631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879983,68.660989,79.786987,100.000000,25.921615,30.886076,66.532968,73.322649,0.000000,42.958055,42.549374,0.210186,28.850551,97.563683,75.427193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.883263,65.329862,139.017576,139.036832,115.054321,117.684550,54.567986,14.365369,135.523038,4.046509,65.478800,50.804772,137.579202,137.956608,135.646373,134.715693,67.363284,131.973211,-0.066729,0.038715,32.025740,-235.687349,131.422072,3.827145,28.464538,11.112906,24.601848,1270.164022,20.415412,570178.750195,0.968746,25.238950,29.273924,2.790080,0.075583,0.050644,109.580746,86.787754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895928,68.686913,79.792375,100.000000,25.923476,30.886076,66.532968,73.323841,0.000000,42.958055,42.549768,0.210546,28.841500,96.548716,75.423818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.871021,65.329862,138.991165,139.036832,115.065808,117.697781,54.575350,14.363086,135.526965,4.055004,65.512032,50.796641,137.594355,137.874659,135.675450,134.734597,67.379188,131.893062,-0.066713,0.038739,32.025740,-235.690775,130.834212,3.834453,28.467369,11.157639,14.860009,767.100999,20.415417,570251.919225,0.968898,25.243584,29.361766,2.790359,0.073286,0.050566,109.644680,86.780925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911457,68.648003,79.801488,100.000000,25.924151,30.886076,66.532968,73.356424,0.000000,42.958055,42.550307,0.210591,28.844781,97.130234,75.430867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.712632,65.341998,139.023325,139.031531,115.023288,117.715629,54.601432,14.365512,135.567145,4.062738,65.533013,50.730356,137.584420,137.900150,135.662791,134.761144,67.361563,131.930912,-0.066548,0.038891,32.025740,-235.688676,131.143377,3.841742,28.465836,11.175634,51.945702,2680.251708,20.384404,570046.829058,0.967381,25.182997,29.298647,2.786858,0.075712,0.050956,109.659610,86.823911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914856,68.660131,79.824724,100.000000,25.925902,30.886076,66.532968,73.293882,0.000000,42.958055,42.550703,0.210908,28.852571,96.816796,75.475325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.876354,65.341998,139.041926,139.031531,115.020148,117.729349,54.574110,14.366083,135.580137,4.070299,65.498136,50.737100,137.576525,137.867840,135.641760,134.685441,67.350247,131.979965,-0.066855,0.038871,32.025740,-235.683368,131.576808,3.849563,28.481198,11.149778,28.094997,1450.348351,20.388464,570081.383653,0.967619,25.195655,29.243084,2.787013,0.073281,0.051075,109.631378,86.803490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900931,68.640799,79.800445,100.000000,25.929426,30.886076,66.532968,73.375419,0.000000,42.958055,42.551183,0.209469,28.819521,96.815338,75.494682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
49.656567,65.339792,139.019719,139.027346,115.021886,117.740034,54.688967,14.365512,135.540014,4.076224,65.528298,50.699493,137.598488,137.871850,135.656063,134.744357,67.369311,131.845700,-0.066910,0.038876,32.025740,-235.688349,131.360704,3.855705,28.465458,11.109498,24.159940,1244.589472,20.469502,570324.262462,0.970707,25.371777,29.279440,2.796539,0.074936,0.051729,109.668976,86.803005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889329,68.663272,79.797905,100.000000,25.930343,30.886076,66.532968,73.288813,0.000000,42.958055,42.551580,0.210096,28.893752,97.054390,75.506794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
