OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, November 20, 2020
12:54:41 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
40.838847,65.954920,138.169837,152.392085,86.759334,91.803253,54.658204,14.364370,136.023792,4.647775,65.629230,41.417806,149.802912,137.712358,146.830864,135.260346,65.566939,134.102831,-0.066225,0.037703,32.025740,-235.686061,130.545237,4.407719,27.846618,10.937686,29.657820,1528.670410,19.506683,453221.182960,0.941186,36.283653,32.069119,3.394394,0.073692,0.051463,113.292069,91.236798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133579,68.884737,80.850914,100.000000,19.384335,30.886076,44.074509,53.853041,0.000000,36.958055,42.471728,0.211179,28.301056,92.251149,75.442058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.797675,65.846785,138.290951,152.321905,86.823320,91.821676,54.627349,14.365369,136.063035,4.645087,65.523199,41.372511,149.819593,137.735114,146.810992,135.367770,65.530249,134.226750,-0.066163,0.037516,32.025740,-235.687675,129.896538,4.405022,27.876422,10.975965,33.780095,1742.130717,19.500048,453199.216922,0.942580,36.155686,32.171474,3.393836,0.074155,0.051156,113.334737,91.243692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110274,68.900896,80.830031,100.000000,19.382436,30.886076,44.074509,53.777562,0.000000,36.958055,42.472338,0.210908,28.327651,92.477644,75.444564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.881303,65.846785,138.349738,152.321905,86.911504,91.843766,54.630831,14.364656,136.170517,4.643198,65.426459,41.367411,149.816182,137.857416,146.847230,135.499232,65.566736,134.257052,-0.065958,0.037480,32.025740,-235.684468,130.011830,4.403387,27.890144,10.990533,25.500868,1315.064794,19.440175,453022.971506,0.937118,35.888964,32.142187,3.383294,0.073853,0.051435,113.439983,91.222838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107791,68.916279,80.808515,100.000000,19.377149,30.886076,44.074509,53.798597,0.000000,36.958055,42.472745,0.210096,28.313534,92.055271,75.447377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.950266,65.751893,138.460097,152.255082,87.017418,91.867356,54.652580,14.362801,136.257245,4.638933,65.368331,41.466755,149.800024,137.876827,146.867626,135.504222,65.557020,134.345632,-0.065908,0.037452,32.025740,-235.685670,130.004428,4.400055,27.930387,10.963812,12.716141,655.502963,19.471486,453072.960491,0.938605,35.830484,32.239426,3.389677,0.073729,0.051986,113.469879,91.242554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114639,68.919804,80.813720,100.000000,19.379204,30.886076,44.074509,53.753618,0.000000,36.958055,42.473151,0.211634,28.338614,92.322382,75.366344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.947071,65.661967,138.507863,152.189937,87.134359,91.887925,54.643809,14.358377,136.346797,4.636122,65.270163,41.487021,149.762070,138.014395,146.843270,135.679726,65.532865,134.428379,-0.065895,0.037462,32.025740,-235.697772,130.267095,4.397182,27.952943,10.921531,31.670819,1632.857639,19.445550,453077.057724,0.936711,35.729664,32.217738,3.384181,0.074703,0.051151,113.495580,91.272948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125493,68.911965,80.775240,100.000000,19.374714,30.886076,44.074509,53.714667,0.000000,36.958055,42.474054,0.210636,28.367318,92.555470,75.415414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.952846,65.596593,138.665085,152.132342,87.282112,91.906235,54.603514,14.367225,136.445209,4.634461,65.239195,41.532418,149.774313,138.030113,146.873859,135.770063,65.533394,134.546108,-0.066034,0.037462,32.025740,-235.682716,130.511380,4.394851,27.981720,10.903158,60.506557,3121.848625,19.427861,453064.789067,0.934671,35.551752,32.270702,3.381177,0.074251,0.051270,113.505559,91.276701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137213,68.914132,80.772073,100.000000,19.378538,30.886076,44.074509,53.710747,0.000000,36.958055,42.474306,0.209738,28.396798,91.799333,75.382087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.052359,65.596593,138.702939,152.132342,87.360281,91.926065,54.638461,14.357806,136.478938,4.634363,65.237594,41.626309,149.772586,138.153362,146.863737,135.765860,65.541375,134.634797,-0.065995,0.037479,32.025740,-235.689195,130.520399,4.394425,27.954674,10.955771,16.838625,868.236720,19.434784,453105.647034,0.934904,35.465670,32.335239,3.382607,0.074489,0.051738,113.469677,91.264207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150278,68.936340,80.762295,100.000000,19.380118,30.886076,44.074509,53.702566,0.000000,36.958055,42.474654,0.210862,28.453395,92.266984,75.421883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.924781,65.555769,138.779307,152.082296,87.444023,91.944359,54.596209,14.361659,136.569086,4.634030,65.168331,41.484618,149.738226,138.186170,146.870064,135.903029,65.518380,134.710150,-0.065782,0.037501,32.025740,-235.688935,131.134629,4.394088,27.964050,11.008906,-2.154026,-111.152296,19.451254,453116.774441,0.935490,35.393350,32.392131,3.385969,0.073285,0.051713,113.524909,91.243507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154678,68.924122,80.735197,100.000000,19.385584,30.886076,44.074509,53.642551,0.000000,36.958055,42.475107,0.208980,28.338217,92.740912,75.374535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.915316,65.503912,138.842218,152.049585,87.528958,91.976388,54.592372,14.357235,136.622355,4.633031,65.154184,41.422042,149.708663,138.348603,146.846122,135.937557,65.501641,134.653652,-0.065730,0.037493,32.025740,-235.697443,130.991520,4.393497,28.002798,11.007987,10.021518,517.167897,19.415424,453151.034266,0.932661,35.273747,32.427381,3.378684,0.073463,0.050564,113.520907,91.248310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125276,68.913410,80.720801,100.000000,19.386251,30.886076,44.074509,53.702807,0.000000,36.958055,42.475664,0.209425,28.436898,92.076322,75.459591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.023901,65.464743,138.872810,152.033648,87.616982,92.003791,54.575366,14.360946,136.663820,4.632387,65.130573,41.492839,149.707973,138.349369,146.871361,136.082570,65.518336,134.844926,-0.065607,0.037514,32.025740,-235.691283,130.284184,4.392662,28.037957,10.986891,14.978239,773.204017,19.483292,453299.347322,0.936600,35.386295,32.487090,3.391082,0.074198,0.051106,113.585281,91.263300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136153,68.932183,80.706061,100.000000,19.388600,30.886076,44.074509,53.702636,0.000000,36.958055,42.476269,0.210591,28.487653,93.230596,75.455508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.086845,65.428609,138.989094,152.018551,87.710706,92.021799,54.614982,14.361802,136.694912,4.634718,65.087973,41.597980,149.734660,138.410261,146.845893,136.070877,65.546787,134.875329,-0.065740,0.037510,32.025740,-235.686996,130.987765,4.394272,28.005196,10.950488,37.744329,1947.017736,19.499097,453430.053044,0.937107,35.345832,32.476304,3.393405,0.073747,0.051036,113.672231,91.274317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134996,68.934350,80.702052,100.000000,19.397032,30.886076,44.074509,53.639011,0.000000,36.958055,42.476591,0.212779,28.446850,93.107872,75.413692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.100618,65.428609,139.015191,152.018551,87.777745,92.045420,54.546084,14.357378,136.743769,4.637262,65.061065,41.492195,149.727292,138.426776,146.872059,136.052274,65.534726,134.805282,-0.065622,0.037525,32.025740,-235.693707,130.514586,4.396780,28.030817,10.930438,21.429731,1106.835646,19.457884,453436.332381,0.934925,35.176077,32.552765,3.385168,0.074197,0.051603,113.693583,91.279208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148128,68.934606,80.699627,100.000000,19.400717,30.886076,44.074509,53.595713,0.000000,36.958055,42.476902,0.211725,28.445750,92.396448,75.394599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.108840,65.383097,139.038870,151.994507,87.858485,92.079720,54.564654,14.364370,136.815973,4.638329,65.004256,41.583655,149.721036,138.527830,146.885230,136.191279,65.534704,134.851289,-0.065593,0.037519,32.025740,-235.689491,129.874328,4.398485,28.061613,10.980617,32.317270,1668.603885,19.445421,453402.036640,0.932810,35.064364,32.539111,3.382812,0.074110,0.051483,113.744885,91.256517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117615,68.923196,80.700424,100.000000,19.405281,30.886076,44.074509,53.577029,0.000000,36.958055,42.477124,0.210321,28.488519,91.387782,75.384405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.017657,65.326828,139.063443,151.960118,87.928618,92.112531,54.585952,14.363800,136.846292,4.637430,65.002487,41.687207,149.685575,138.529058,146.879396,136.084609,65.540848,134.866553,-0.065591,0.037521,32.025740,-235.686795,131.337618,4.397900,28.053319,11.024178,56.410340,2911.439828,19.447463,453531.341711,0.933892,35.047840,32.517075,3.382314,0.074209,0.051744,113.789389,91.257218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130782,68.919748,80.690889,100.000000,19.408946,30.886076,44.074509,53.562675,0.000000,36.958055,42.477584,0.211089,28.448780,91.852386,75.389460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.033833,65.291798,139.119300,151.931322,87.983446,92.153748,54.578120,14.358091,136.898277,4.636779,64.950480,41.716423,149.685020,138.575370,146.860153,136.189074,65.524390,134.827380,-0.065570,0.037532,32.025740,-235.695934,131.011466,4.397087,28.041437,10.990624,19.035462,982.595645,19.451368,453643.605002,0.933618,34.992466,32.539495,3.382213,0.073334,0.051242,113.801840,91.258246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119791,68.937006,80.682915,100.000000,19.416866,30.886076,44.074509,53.600509,0.000000,36.958055,42.477636,0.209469,28.482316,92.484229,75.390679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.016267,65.234978,139.169866,151.910353,88.096539,92.211722,54.612073,14.359090,136.926406,4.637559,64.871131,41.572202,149.694952,138.648510,146.878126,136.200341,65.536734,134.920937,-0.065541,0.037533,32.025740,-235.695915,130.351182,4.398327,28.079589,10.952958,30.962312,1597.256703,19.499322,453776.257911,0.935687,35.045664,32.540779,3.390331,0.073328,0.050629,113.899970,91.315564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125661,68.958665,80.704877,100.000000,19.427398,30.886076,44.074509,53.576670,0.000000,36.958055,42.477906,0.209648,28.485904,92.375023,75.385215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.163655,65.234978,139.184125,151.910353,88.229905,92.255972,54.620141,14.356236,136.993013,4.636511,64.854727,41.667461,149.676872,138.567299,146.869519,136.237743,65.539834,134.837931,-0.065370,0.037511,32.025740,-235.694195,131.123169,4.398088,28.081536,10.968374,32.347316,1668.458575,19.505470,453957.812675,0.935764,34.991199,32.538169,3.390356,0.074428,0.050896,113.885536,91.340836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118778,68.939317,80.732508,100.000000,19.432009,30.886076,44.074509,53.577972,0.000000,36.958055,42.477868,0.209514,28.492161,93.118461,75.390730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.262588,65.190846,139.252938,151.875406,88.298088,92.298614,54.540699,14.363942,137.098455,4.633618,64.713879,41.612141,149.638860,138.665795,146.867229,136.518601,65.536204,134.929217,-0.065399,0.037480,32.025740,-235.682732,130.936227,4.395305,28.110818,10.998286,60.577606,3129.114122,19.528735,454165.993344,0.936072,34.955483,32.571359,3.393041,0.074288,0.050481,113.834733,91.317884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087206,68.917294,80.705177,100.000000,19.439185,30.886076,44.074509,53.488987,0.000000,36.958055,42.477865,0.210186,28.503754,93.150062,75.390005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.141496,65.119961,139.277347,151.834029,88.359744,92.342824,54.625114,14.365798,137.051606,4.630458,64.694020,41.639499,149.639570,138.777252,146.882432,136.389584,65.552098,134.935806,-0.065329,0.037459,32.025740,-235.686267,131.141541,4.391939,28.183444,11.006274,22.610304,1166.122103,19.473885,454301.222290,0.932783,34.778631,32.527861,3.381238,0.076137,0.050543,113.828460,91.310237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103352,68.923887,80.753162,100.000000,19.448307,30.886076,44.074509,53.422646,0.000000,36.958055,42.478095,0.211452,28.531611,92.947866,75.390781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.189373,65.073348,139.328177,151.788179,88.457952,92.386291,54.584952,14.359947,137.055071,4.629327,64.678106,41.689202,149.614534,138.681102,146.867991,136.353093,65.555277,134.884737,-0.065439,0.037556,32.025740,-235.689504,131.117090,4.390560,28.169669,11.052432,10.985835,567.009208,19.444454,454415.536881,0.932066,34.616061,32.575916,3.374799,0.073712,0.050898,113.806994,91.302798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095929,68.903999,80.762021,100.000000,19.459185,30.886076,44.074509,53.470582,0.000000,36.958055,42.477810,0.210727,28.503304,92.510694,75.388352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.173657,65.073348,139.351918,151.788179,88.560458,92.429777,54.597269,14.363657,137.139846,4.628823,64.622750,41.750577,149.583958,138.715239,146.882315,136.394452,65.552989,134.866247,-0.065391,0.037636,32.025740,-235.688408,130.989294,4.390705,28.128974,11.005859,29.213617,1507.455159,19.507214,454585.578232,0.933854,34.690171,32.563229,3.385325,0.074530,0.051181,113.776010,91.268597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070409,68.888444,80.756086,100.000000,19.468151,30.886076,44.074509,53.435539,0.000000,36.958055,42.477635,0.208183,28.533649,92.253662,75.389153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.230099,65.029769,139.353352,151.759383,88.665575,92.480839,54.620691,14.361944,137.111984,4.626835,64.647408,41.638407,149.579642,138.827709,146.871884,136.448152,65.567361,134.862412,-0.065439,0.037710,32.025740,-235.690447,130.770418,4.389158,28.180559,10.964371,15.880924,819.121959,19.498608,454714.301626,0.933708,34.586190,32.535200,3.382624,0.072898,0.051866,113.766323,91.329908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076493,68.878741,80.764879,100.000000,19.476388,30.886076,44.074509,53.428693,0.000000,36.958055,42.477442,0.208935,28.527843,92.530319,75.396705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.192403,64.999981,139.367005,151.749039,88.761226,92.530423,54.649369,14.360517,137.148310,4.624477,64.567761,41.719336,149.550609,138.859980,146.882418,136.527236,65.573177,134.984558,-0.065318,0.037963,32.025740,-235.690240,131.365988,4.386619,28.125332,11.002470,-0.211213,-10.888435,19.517549,454940.373002,0.934319,34.605016,32.528489,3.384492,0.073919,0.050997,113.744194,91.362673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082152,68.889387,80.781656,100.000000,19.484359,30.886076,44.074509,53.385384,0.000000,36.958055,42.477478,0.209024,28.502348,93.751897,75.394506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.186108,64.968538,139.410533,151.723319,88.893817,92.597500,54.590134,14.361231,137.142160,4.623589,64.639967,41.636394,149.543723,138.838283,146.851105,136.493072,65.586985,134.909039,-0.065329,0.037971,32.025740,-235.690017,130.799888,4.385230,28.111647,11.007212,-1.652600,-85.287126,19.501098,455086.007043,0.932961,34.493853,32.512250,3.379894,0.073459,0.050809,113.699231,91.406026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065073,68.853191,80.759985,100.000000,19.499269,30.886076,44.074509,53.358918,0.000000,36.958055,42.477297,0.209202,28.527482,93.335639,75.386204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.258634,64.966332,139.383474,151.706545,88.976435,92.640956,54.630033,14.355808,137.233492,4.622017,64.608113,41.786099,149.523173,138.879155,146.860234,136.495961,65.603329,134.884517,-0.065106,0.037940,32.025740,-235.695930,132.026641,4.384301,28.102884,11.042082,14.488872,747.193537,19.528551,455306.153590,0.933821,34.509196,32.565865,3.383318,0.074069,0.051322,113.682724,91.449410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088725,68.881005,80.758014,100.000000,19.507584,30.886076,44.074509,53.370386,0.000000,36.958055,42.477069,0.211361,28.566969,93.427304,75.392844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.188626,64.966332,139.404044,151.706545,89.034810,92.684317,54.569542,14.361659,137.238035,4.619787,64.647768,41.673858,149.514204,138.861449,146.847042,136.526096,65.622772,134.824582,-0.064846,0.037920,32.025740,-235.689262,131.081113,4.382422,28.177584,11.039215,38.613595,1993.516918,19.549096,455577.851350,0.935594,34.485292,32.515317,3.384892,0.074854,0.052535,113.713764,91.435091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093879,68.847934,80.753352,100.000000,19.513605,30.886076,44.074509,53.319309,0.000000,36.958055,42.477017,0.211316,28.551841,93.446048,75.395222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.247966,64.940130,139.453198,151.703749,89.077040,92.727758,54.576034,14.362230,137.230271,4.618819,64.623267,41.770754,149.500086,138.857276,146.856523,136.513303,65.613980,134.988720,-0.064704,0.037924,32.025740,-235.687058,130.700545,4.380956,28.121924,11.000811,16.929168,873.903807,19.522578,455722.773795,0.933578,34.396275,32.487041,3.378286,0.073546,0.051537,113.749263,91.420893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097145,68.846214,80.762333,100.000000,19.525775,30.886076,44.074509,53.339327,0.000000,36.958055,42.476807,0.210546,28.557629,92.366037,75.395162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.121231,64.927994,139.460877,151.688093,89.111183,92.774281,54.575670,14.361516,137.253746,4.619406,64.631707,41.737716,149.492308,138.864251,146.826602,136.579736,65.611208,134.994862,-0.064390,0.037920,32.025740,-235.690222,130.778311,4.381589,28.146428,10.977624,31.144347,1607.719019,19.565351,455937.986151,0.936758,34.480069,32.438425,3.384528,0.073951,0.051054,113.739533,91.404441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076184,68.831480,80.760019,100.000000,19.536131,30.886076,44.074509,53.294108,0.000000,36.958055,42.476735,0.210411,28.565851,92.588311,75.395597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.353916,64.929373,139.460380,151.685298,89.122901,92.821560,54.547055,14.360232,137.164369,4.621101,64.652319,41.810340,149.478178,138.997106,146.841792,136.569162,65.626098,134.973336,-0.064133,0.037921,32.025740,-235.692486,131.388056,4.384006,28.152179,10.966048,62.624405,3234.463831,19.552519,456107.568353,0.935578,34.382835,32.527086,3.380850,0.076940,0.051276,113.726782,91.426177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080268,68.855925,80.783252,100.000000,19.545716,30.886076,44.074509,53.345620,0.000000,36.958055,42.476575,0.210321,28.533162,92.865715,75.388761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.267589,64.929373,139.459838,151.685298,89.147692,92.870372,54.583530,14.363657,137.194597,4.622398,64.645269,41.696810,149.486080,138.924137,146.820354,136.571772,65.642361,134.989494,-0.063855,0.037931,32.025740,-235.690858,131.850120,4.386028,28.103984,11.009880,26.596469,1372.752842,19.619386,456392.669738,0.939125,34.522501,32.532845,3.391457,0.074473,0.052060,113.736257,91.451271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109255,68.853758,80.816030,100.000000,19.555273,30.886076,44.074509,53.205969,0.000000,36.958055,42.476498,0.210186,28.529989,93.243174,75.392162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.225660,64.926615,139.496689,151.686416,89.165679,92.917759,54.554471,14.364513,137.278480,4.623948,64.668403,41.775149,149.487352,138.891949,146.810952,136.607832,65.644357,134.987738,-0.063818,0.037906,32.025740,-235.693269,131.411753,4.387123,28.119671,11.069705,18.509471,955.858615,19.525034,456479.670104,0.934417,34.245449,32.507486,3.372362,0.074561,0.051252,113.770124,91.463325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145537,68.853071,80.830691,100.000000,19.562278,30.886076,44.074509,53.231047,0.000000,36.958055,42.476395,0.210411,28.520919,92.834482,75.391983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.154732,64.907585,139.489859,151.687534,89.237553,92.972694,54.576868,14.361944,137.197788,4.626776,64.632145,41.647179,149.469239,138.861244,146.814138,136.615205,65.642091,135.040018,-0.063682,0.037927,32.025740,-235.689467,131.132793,4.388656,28.120049,11.033734,31.153476,1608.154949,19.573925,456736.616600,0.936385,34.348607,32.499082,3.379404,0.073421,0.050630,113.750609,91.440890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102900,68.851556,80.844034,100.000000,19.579683,30.886076,44.074509,53.229283,0.000000,36.958055,42.476155,0.210546,28.527212,93.126675,75.395418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.238506,64.890209,139.503904,151.686416,89.314924,93.021470,54.562158,14.364941,137.349186,4.629390,64.558427,41.779963,149.452643,138.941453,146.791389,136.619505,65.641776,135.023263,-0.063582,0.037927,32.025740,-235.686633,130.996452,4.391068,28.120879,11.013522,56.661543,2925.680202,19.607043,456985.010629,0.938379,34.396013,32.496231,3.383735,0.073887,0.051465,113.780314,91.445036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087260,68.856686,80.856834,100.000000,19.588484,30.886076,44.074509,53.251201,0.000000,36.958055,42.476044,0.210817,28.502204,93.184516,75.386980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.246254,64.863731,139.535999,151.673556,89.328177,93.060052,54.593617,14.360517,137.369932,4.630956,64.618393,41.706341,149.475760,138.964184,146.819917,136.696408,65.664126,134.993373,-0.063511,0.038128,32.025740,-235.690077,131.337599,4.393111,28.150304,11.006400,16.934622,873.903807,19.648596,457274.333563,0.940243,34.461930,32.523922,3.389400,0.073738,0.050683,113.773048,91.480893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119580,68.875719,80.900095,100.000000,19.599389,30.886076,44.074509,53.191593,0.000000,36.958055,42.475807,0.211225,28.557665,93.322038,75.393526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.225814,64.863731,139.539436,151.673556,89.362759,93.096646,54.581698,14.366511,137.301234,4.631816,64.643612,41.610649,149.446733,138.969033,146.830842,136.737605,65.639444,135.157711,-0.063535,0.038159,32.025740,-235.683920,132.008138,4.394015,28.211283,10.962262,-1.646714,-84.996506,19.622135,457449.982391,0.938897,34.344234,32.516090,3.382855,0.073430,0.050528,113.738233,91.420917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097002,68.856875,80.904114,100.000000,19.612397,30.886076,44.074509,53.168119,0.000000,36.958055,42.475493,0.210817,28.530223,93.076596,75.395358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.037434,64.873384,139.528978,151.670760,89.430667,93.133965,54.705530,14.359233,137.323865,4.634391,64.636697,41.690275,149.448807,138.968298,146.808515,136.632214,65.675025,134.978540,-0.063377,0.038145,32.025740,-235.688584,129.917323,4.395910,28.179802,11.023223,15.107076,777.999245,19.629241,457565.220503,0.938495,34.308485,32.479203,3.382998,0.073398,0.051551,113.740729,91.469211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102591,68.872022,80.905476,100.000000,19.622644,30.886076,44.074509,53.161647,0.000000,36.958055,42.475392,0.210998,28.553969,92.930588,75.403319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.322420,64.857112,139.565664,151.681384,89.399564,93.168270,54.674317,14.364513,137.338788,4.636705,64.628000,41.725443,149.421999,138.946914,146.802217,136.740496,65.661275,135.019733,-0.063105,0.038123,32.025740,-235.684774,131.342574,4.397798,28.147131,11.050863,52.364722,2698.270141,19.646477,457800.919544,0.939569,34.332945,32.583777,3.384759,0.074309,0.051111,113.797193,91.491482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077038,68.866406,80.904259,100.000000,19.632268,30.886076,44.074509,53.247641,0.000000,36.958055,42.475240,0.208051,28.566428,93.192058,75.472154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.335463,64.856284,139.583812,151.703749,89.359794,93.205959,54.591937,14.366368,137.331001,4.637949,64.601873,41.752314,149.431307,139.083400,146.794012,136.714319,65.679206,135.183523,-0.063049,0.038134,32.025740,-235.682593,131.333660,4.399530,28.166315,10.998593,28.737718,1483.043088,19.738441,458030.380047,0.942466,34.568461,32.461090,3.400042,0.074312,0.051153,113.766007,91.536808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095102,68.881566,80.924332,100.000000,19.645425,30.886076,44.074509,53.082914,0.000000,36.958055,42.475240,0.211134,28.502636,93.547972,75.469350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.131695,64.844149,139.542461,151.706545,89.360315,93.253214,54.546685,14.358948,137.333223,4.636905,64.626812,41.739695,149.421464,139.037046,146.797104,136.596725,65.686352,135.101338,-0.063049,0.038111,32.025740,-235.690830,130.656146,4.398931,28.210616,10.920900,16.675297,861.261842,19.621025,458054.916069,0.936326,34.210805,32.494874,3.377480,0.075270,0.051923,113.704078,91.517842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088500,68.882441,80.939955,100.000000,19.659599,30.886076,44.074509,53.052353,0.000000,36.958055,42.475125,0.210501,28.499679,94.308819,75.394011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.309427,64.844149,139.559163,151.706545,89.347330,93.285227,54.593561,14.364799,137.410659,4.636571,64.630511,41.696165,149.433197,139.013778,146.805823,136.614799,65.714256,135.151264,-0.062937,0.038084,32.025740,-235.687266,132.330133,4.398145,28.127388,10.976614,29.831116,1539.423346,19.625008,458202.968322,0.937798,34.194397,32.556557,3.376854,0.074164,0.050640,113.676410,91.498789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107966,68.876567,80.939512,100.000000,19.669504,30.886076,44.074509,53.141110,0.000000,36.958055,42.474869,0.211316,28.562804,92.950478,75.395605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.296563,64.829255,139.586649,151.700954,89.394215,93.316482,54.554640,14.367795,137.408590,4.636604,64.622184,41.768360,149.399925,139.082373,146.804864,136.715746,65.689621,135.151323,-0.063026,0.038091,32.025740,-235.683289,131.731889,4.398043,28.121365,11.030435,64.051281,3307.700042,19.721404,458514.512288,0.944024,34.426110,32.509473,3.392577,0.072815,0.050949,113.614390,91.471236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054582,68.847268,80.941937,100.000000,19.681136,30.886076,44.074509,53.031104,0.000000,36.958055,42.474585,0.210772,28.498760,93.687902,75.389366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.267186,64.826497,139.624904,151.702911,89.426320,93.344681,54.555632,14.362515,137.355913,4.636323,64.622935,41.663669,149.420464,139.103266,146.800296,136.729046,65.684121,135.134779,-0.063094,0.038079,32.025740,-235.688733,130.803783,4.398370,28.198806,11.012404,29.816019,1539.713966,19.649892,458531.001002,0.939176,34.213368,32.505832,3.378385,0.074144,0.050745,113.611552,91.494228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085746,68.870130,80.950872,100.000000,19.693614,30.886076,44.074509,53.022524,0.000000,36.958055,42.474380,0.210591,28.527536,92.988380,75.385070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.401091,64.804433,139.638000,151.695921,89.418717,93.375419,54.548407,14.363514,137.336482,4.634274,64.537781,41.899715,149.417247,139.047828,146.807748,136.791813,65.720264,135.199931,-0.062884,0.038091,32.025740,-235.683976,131.992578,4.397130,28.203855,11.034906,33.132003,1711.179699,19.664933,458716.317725,0.940441,34.213848,32.530496,3.380103,0.073084,0.050891,113.672622,91.528901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071431,68.852488,80.983510,100.000000,19.708362,30.886076,44.074509,53.019023,0.000000,36.958055,42.474155,0.208980,28.567438,93.299610,75.397600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.237472,64.804433,139.656169,151.695921,89.446096,93.400577,54.591212,14.362801,137.419121,4.633061,64.524499,41.718533,149.419517,139.093246,146.807736,136.783766,65.711079,135.191056,-0.062921,0.038088,32.025740,-235.690734,131.658205,4.396331,28.215881,11.000811,60.574580,3126.062613,19.688297,458876.889550,0.941422,34.246213,32.527955,3.383437,0.074272,0.051409,113.688799,91.505823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080142,68.885300,80.998246,100.000000,19.721588,30.886076,44.074509,52.930508,0.000000,36.958055,42.473795,0.208846,28.549750,93.490573,75.394472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.341481,64.770233,139.649551,151.671599,89.484896,93.427579,54.627023,14.363657,137.432889,4.634621,64.508783,41.733196,149.416648,139.088049,146.818206,136.746485,65.712376,135.210848,-0.062968,0.038104,32.025740,-235.686447,132.111337,4.397446,28.239645,10.950993,54.387514,2804.927639,19.635061,458869.432003,0.938532,34.064206,32.523469,3.372810,0.073962,0.051463,113.690817,91.572236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106500,68.878841,81.023687,100.000000,19.737894,30.886076,44.074509,52.965332,0.000000,36.958055,42.473248,0.211361,28.564373,93.956835,75.396193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.374545,64.733276,139.725942,151.647556,89.560038,93.445832,54.613343,14.365369,137.432150,4.634817,64.582485,41.811742,149.384361,139.224065,146.813659,136.837836,65.715588,135.173709,-0.062840,0.038093,32.025740,-235.686369,131.432351,4.397882,28.168641,10.988171,25.337778,1307.072747,19.716061,459094.559401,0.942050,34.259695,32.528343,3.386633,0.073585,0.051686,113.728995,91.551882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091579,68.892584,81.044865,100.000000,19.753492,30.886076,44.074509,52.914930,0.000000,36.958055,42.472733,0.210682,28.594213,94.404602,75.404674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.253525,64.749548,139.718838,151.636374,89.630001,93.461070,54.556129,14.365084,137.551664,4.635026,64.646787,41.821365,149.387485,139.270074,146.788572,136.817830,65.724784,135.202807,-0.062669,0.038085,32.025740,-235.690248,132.002958,4.398598,28.148772,11.042010,31.695976,1636.781008,19.672501,459130.227446,0.939080,34.101159,32.536662,3.377952,0.074225,0.051203,113.738492,91.528027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069652,68.897659,81.055128,100.000000,19.770221,30.886076,44.074509,52.876464,0.000000,36.958055,42.472412,0.208980,28.565400,93.075358,75.394514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.229239,64.781266,139.667278,151.638610,89.631803,93.476333,54.621151,14.361944,137.359918,4.634934,64.670189,41.760398,149.392796,139.069978,146.794281,136.786332,65.728717,135.136657,-0.062688,0.037923,32.025740,-235.687343,130.798807,4.398034,28.159247,11.046987,62.624955,3230.104533,19.668479,459152.871714,0.938607,34.024726,32.515406,3.377099,0.073472,0.051095,113.742216,91.529012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094979,68.900140,81.075784,100.000000,19.782000,30.886076,44.074509,52.919766,0.000000,36.958055,42.472210,0.212228,28.572053,93.356450,75.395333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.239830,64.781266,139.638742,151.638610,89.606206,93.488538,54.580912,14.358520,137.336554,4.635400,64.737881,41.812851,149.376951,139.085202,146.794404,136.782092,65.737576,135.251745,-0.062674,0.037935,32.025740,-235.691095,131.639892,4.397801,28.172914,11.047654,29.114779,1502.805241,19.726352,459294.787424,0.942745,34.185605,32.520348,3.386834,0.074019,0.051455,113.752971,91.540037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095113,68.918971,81.089810,100.000000,19.791720,30.886076,44.074509,52.915134,0.000000,36.958055,42.472126,0.210141,28.549642,94.393677,75.388514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.192130,64.793953,139.659088,151.650911,89.628851,93.496954,54.566550,14.365655,137.382914,4.638065,64.702904,41.721387,149.352206,138.984862,146.767294,136.747668,65.720334,135.129756,-0.062722,0.037969,32.025740,-235.681182,131.091798,4.400050,28.151963,10.988983,29.534913,1524.892352,19.736061,459412.282048,0.942446,34.246381,32.484272,3.387578,0.074709,0.052141,113.718881,91.515209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085109,68.880711,81.076150,100.000000,19.803905,30.886076,44.074509,52.892391,0.000000,36.958055,42.471945,0.212687,28.569944,92.994625,75.392963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.129161,64.811052,139.662035,151.681104,89.639061,93.502270,54.560759,14.357521,137.398478,4.640926,64.613164,41.764583,149.382651,139.049850,146.757408,136.762677,65.754773,135.096483,-0.062858,0.038004,32.025740,-235.693074,130.636282,4.403168,28.218658,10.953301,59.108393,3052.099852,19.730498,459452.263380,0.943004,34.233705,32.531325,3.386016,0.074273,0.050768,113.807941,91.536494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104664,68.894870,81.119400,100.000000,19.815833,30.886076,44.074509,52.900057,0.000000,36.958055,42.471697,0.209962,28.567726,93.891675,75.392332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.316610,64.776577,139.703090,151.679427,89.656646,93.514468,54.575811,14.362515,137.462964,4.641765,64.600711,41.812299,149.372447,139.126823,146.757088,136.806786,65.743921,135.281696,-0.062913,0.037978,32.025740,-235.687916,131.440592,4.404365,28.225022,11.017579,23.738382,1225.408559,19.756807,459562.608856,0.944540,34.303494,32.489302,3.390431,0.073547,0.051929,113.809510,91.526366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115531,68.894522,81.136181,100.000000,19.828696,30.886076,44.074509,52.918867,0.000000,36.958055,42.471574,0.210908,28.554185,92.891401,75.395708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.260000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.269702,64.754513,139.684871,151.655943,89.666961,93.531191,54.561142,14.359376,137.446750,4.642549,64.571401,41.830439,149.372538,139.162126,146.767477,136.847814,65.746141,135.194487,-0.062895,0.038232,32.025740,-235.689749,131.474653,4.404750,28.213753,11.048339,17.591504,908.342264,19.787643,459581.750205,0.946287,34.396050,32.438691,3.395694,0.073370,0.051038,113.763055,91.503430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101092,68.882987,81.126894,100.000000,19.848263,30.886076,44.074509,52.793035,0.000000,36.958055,42.471021,0.210321,28.562191,94.244124,75.396816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.308129,64.754513,139.700036,151.655943,89.675734,93.538819,54.573954,14.366083,137.507064,4.642708,64.586208,41.867522,149.375539,139.154928,146.751036,136.819970,65.730590,135.235148,-0.062931,0.038315,32.025740,-235.685982,132.061552,4.404480,28.162619,11.031679,24.790317,1279.754478,19.708538,459523.310787,0.941459,34.137211,32.539525,3.381281,0.073778,0.052374,113.720301,91.497644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094401,68.885436,81.135783,100.000000,19.860049,30.886076,44.074509,52.796376,0.000000,36.958055,42.470656,0.210141,28.571513,93.446347,75.392034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.173080,64.731897,139.719111,151.627428,89.694691,93.547186,54.605404,14.360375,137.528650,4.642796,64.616841,41.753143,149.361861,139.125991,146.776598,136.811980,65.737622,135.245927,-0.062992,0.038327,32.025740,-235.689566,131.360135,4.404975,28.187519,10.981320,54.250515,2798.969932,19.730058,459599.344049,0.942980,34.171221,32.494948,3.384683,0.074707,0.051366,113.746699,91.517015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103134,68.887938,81.169720,100.000000,19.876336,30.886076,44.074509,52.756914,0.000000,36.958055,42.470160,0.210366,28.572035,93.809296,75.394727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.247228,64.743757,139.710738,151.628266,89.732864,93.554070,54.558769,14.362230,137.469053,4.641334,64.627366,41.750125,149.366186,139.087768,146.762249,136.791344,65.729024,135.248272,-0.062947,0.038327,32.025740,-235.687384,132.119047,4.404039,28.153153,11.000504,18.834544,972.569259,19.716073,459644.223300,0.941893,34.125281,32.530250,3.381902,0.074709,0.050901,113.713291,91.539426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095814,68.844883,81.165371,100.000000,19.889681,30.886076,44.074509,52.809563,0.000000,36.958055,42.469780,0.209872,28.564679,93.823029,75.390568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.235722,64.742929,139.712420,151.625750,89.754852,93.563194,54.553241,14.364370,137.570890,4.639676,64.635784,41.862723,149.385205,139.226992,146.774081,136.891761,65.749580,135.202420,-0.063044,0.038343,32.025740,-235.686714,131.822444,4.402350,28.149908,11.025062,26.964380,1392.514994,19.779908,459717.014221,0.944701,34.264257,32.528454,3.393458,0.075255,0.051154,113.712225,91.560591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103301,68.867746,81.215046,100.000000,19.901119,30.886076,44.074509,52.754425,0.000000,36.958055,42.469487,0.210682,28.611252,94.026194,75.396091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
