OSU 80 Ton Compressor Load Stand
41.246710,64.742929,139.721227,151.625750,89.778345,93.575414,54.566538,14.359376,137.379577,4.637458,64.619532,41.626255,149.373861,139.115995,146.765752,136.824345,65.744498,135.300430,-0.063073,0.038330,32.025740,-235.694813,131.496679,4.400134,28.176917,11.000648,58.819137,3036.842308,19.747550,459741.026646,0.943779,34.187344,32.538192,3.387155,0.075172,0.051477,113.705439,91.530568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078860,68.847038,81.209236,100.000000,19.915055,30.886076,44.074509,52.742777,0.000000,36.958055,42.469117,0.209291,28.528041,94.093349,75.393952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.319816,64.743481,139.742717,151.625750,89.831480,93.583798,54.590851,14.360803,137.527934,4.635263,64.549623,41.932415,149.384258,139.083560,146.778470,136.854293,65.789292,135.207015,-0.063212,0.038298,32.025740,-235.693549,130.533022,4.397932,28.199870,11.061735,27.472900,1417.798924,19.754876,459754.807661,0.944248,34.200285,32.495363,3.388141,0.074005,0.051470,113.755748,91.579304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112650,68.879591,81.237670,100.000000,19.927772,30.886076,44.074509,52.719614,0.000000,36.958055,42.468756,0.212274,28.552112,93.766532,75.394668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.239020,64.701559,139.784667,151.617643,89.946028,93.594834,54.586675,14.360660,137.551490,4.631830,64.544478,41.830586,149.375955,139.187621,146.778532,136.856921,65.762022,135.250784,-0.063692,0.038282,32.025740,-235.693365,132.628980,4.394296,28.158815,11.020752,4.006614,206.785859,19.753527,459818.932109,0.943871,34.187138,32.548046,3.387451,0.074328,0.051190,113.817567,91.522081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106487,68.864285,81.253884,100.000000,19.950501,30.886076,44.074509,52.660322,0.000000,36.958055,42.468062,0.211089,28.563922,94.383054,75.394693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.270327,64.683908,139.771698,151.599192,90.016154,93.597897,54.576465,14.361231,137.556147,4.629155,64.520995,41.769918,149.345065,139.250681,146.767378,136.930018,65.753006,135.292165,-0.064043,0.038278,32.025740,-235.692304,132.075790,4.391299,28.160762,10.984187,20.901196,1078.936137,19.724817,459742.848987,0.941742,34.100285,32.457883,3.381978,0.074122,0.050839,113.829559,91.547729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089354,68.830111,81.233973,100.000000,19.966747,30.886076,44.074509,52.681276,0.000000,36.958055,42.467591,0.212825,28.569836,92.921578,75.397668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.090066,64.669567,139.753689,151.582418,90.072225,93.603980,54.551094,14.361088,137.531815,4.625736,64.515368,41.777897,149.343594,139.119343,146.753317,136.902005,65.749851,135.262639,-0.064185,0.038275,32.025740,-235.687873,131.730240,4.388236,28.155966,10.980725,60.414706,3120.104906,19.766420,459837.751341,0.943812,34.154969,32.506413,3.389621,0.073589,0.051537,113.849862,91.593632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086916,68.814791,81.246845,100.000000,19.978240,30.886076,44.074509,52.646767,0.000000,36.958055,42.466974,0.209827,28.544882,93.640357,75.398563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.214538,64.669567,139.757868,151.582418,90.086419,93.612994,54.590366,14.359661,137.547059,4.622938,64.556384,41.742033,149.351547,139.109409,146.792567,136.893733,65.770238,135.298267,-0.064416,0.038254,32.025740,-235.693057,131.388138,4.386165,28.122519,11.011485,27.326242,1410.242807,19.750456,459831.799222,0.943210,34.099867,32.535523,3.386736,0.074457,0.051004,113.895214,91.623938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113051,68.827637,81.271781,100.000000,19.992319,30.886076,44.074509,52.723944,0.000000,36.958055,42.466364,0.211953,28.524778,92.801268,75.394020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.204511,64.665705,139.775380,151.586052,90.077581,93.622146,54.594301,14.360946,137.482968,4.620484,64.558480,41.825511,149.320039,139.243852,146.764777,136.848895,65.784020,135.352605,-0.064442,0.038246,32.025740,-235.690956,131.881998,4.384215,28.132923,11.041902,32.760025,1690.545687,19.830589,459944.843632,0.948126,34.301457,32.524342,3.401155,0.074245,0.051841,113.877472,91.611416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109782,68.805254,81.262385,100.000000,20.009536,30.886076,44.074509,52.644599,0.000000,36.958055,42.465815,0.209872,28.552166,94.509185,75.395281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.250612,64.664602,139.786260,151.591084,90.113514,93.625735,54.637142,14.369793,137.592820,4.616242,64.604313,41.797648,149.326307,139.170580,146.750469,136.909081,65.761719,135.303012,-0.064429,0.038248,32.025740,-235.682598,131.552128,4.380131,28.166153,11.022357,23.843965,1229.477238,19.776565,459888.076133,0.944460,34.152277,32.521255,3.390985,0.075412,0.051880,113.930173,91.640759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139060,68.825400,81.227378,100.000000,20.028099,30.886076,44.074509,52.622873,0.000000,36.958055,42.465104,0.210501,28.571765,93.306180,75.393747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.256935,64.666809,139.763692,151.588568,90.159271,93.630840,54.552317,14.359518,137.578133,4.611303,64.581896,41.802317,149.330314,139.140184,146.740377,136.898806,65.771703,135.273802,-0.064505,0.038223,32.025740,-235.686665,132.049604,4.374913,28.129659,11.010385,62.349076,3219.932837,19.784858,459910.733207,0.944723,34.160420,32.533852,3.392235,0.075056,0.051509,113.889496,91.609579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106054,68.799031,81.229813,100.000000,20.041726,30.886076,44.074509,52.582800,0.000000,36.958055,42.464574,0.210456,28.518828,94.271111,75.394199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.103959,64.672876,139.779292,151.594160,90.090406,93.627839,54.592803,14.361088,137.532306,4.607079,64.587758,41.729653,149.319718,139.199663,146.735851,136.933297,65.757167,135.348830,-0.064592,0.038233,32.025740,-235.690323,132.285796,4.371078,28.103587,10.978832,29.157727,1504.694270,19.765978,459940.892042,0.942882,34.104143,32.532078,3.388708,0.074204,0.050772,113.936126,91.613276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109431,68.811136,81.223726,100.000000,20.054622,30.886076,44.074509,52.561618,0.000000,36.958055,42.464063,0.211225,28.572468,93.899655,75.475581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.139546,64.672876,139.800148,151.594160,90.043461,93.623257,54.621243,14.362373,137.590956,4.602308,64.556688,41.802410,149.327167,139.181972,146.748663,136.908179,65.794309,135.261964,-0.064888,0.038245,32.025740,-235.688875,132.105321,4.366523,28.179333,10.951948,24.994920,1289.199624,19.761699,459947.519092,0.944249,34.098786,32.507909,3.387641,0.074882,0.051180,113.957472,91.608454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113831,68.820939,81.224579,100.000000,20.069839,30.886076,44.074509,52.623525,0.000000,36.958055,42.463584,0.209202,28.519062,93.899430,75.388659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.244506,64.661568,139.824353,151.604503,90.064460,93.615836,54.590462,14.357663,137.628251,4.596561,64.551206,41.832137,149.317384,139.216032,146.751054,136.835182,65.776708,135.301983,-0.065108,0.038261,32.025740,-235.691951,131.694183,4.361232,28.190350,11.006526,44.842587,2314.215962,19.832380,460046.860691,0.947306,34.288099,32.558872,3.400628,0.074125,0.051057,113.949098,91.562234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101482,68.820220,81.185995,100.000000,20.087198,30.886076,44.074509,52.592276,0.000000,36.958055,42.462986,0.210636,28.492089,93.892310,75.386289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.273436,64.652743,139.797001,151.601708,90.103275,93.609539,54.604933,14.362373,137.627403,4.590720,64.507759,41.773171,149.336825,139.379582,146.728983,136.907038,65.757630,135.478748,-0.065287,0.038230,32.025740,-235.687242,132.494618,4.355663,28.095997,11.050016,11.550323,595.925886,19.817816,459939.880329,0.945887,34.245424,32.479556,3.398194,0.076377,0.051595,113.951958,91.580543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091152,68.821937,81.168485,100.000000,20.103158,30.886076,44.074509,52.520291,0.000000,36.958055,42.462452,0.215484,28.531828,94.730549,75.393031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.238058,64.630679,139.840337,151.592203,90.109690,93.611813,54.559948,14.364370,137.558306,4.586510,64.520179,41.701910,149.349217,139.322526,146.742177,136.940002,65.778455,135.439446,-0.065302,0.038212,32.025740,-235.685407,132.523048,4.351522,28.113486,11.021347,-3.258536,-168.259104,19.770916,459865.590899,0.943731,34.108414,32.516589,3.390133,0.072991,0.051055,113.991405,91.601159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105936,68.827169,81.172968,100.000000,20.116848,30.886076,44.074509,52.486931,0.000000,36.958055,42.461845,0.209917,28.503610,93.862777,75.393287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.146084,64.630679,139.864940,151.592203,90.148735,93.618634,54.586042,14.358091,137.649108,4.581742,64.538855,41.631630,149.321184,139.276169,146.729312,136.988158,65.785971,135.390234,-0.065454,0.038207,32.025740,-235.696914,131.943592,4.346400,28.121185,11.015866,18.981916,979.689446,19.752912,459844.441336,0.942687,34.064985,32.621451,3.387094,0.074260,0.051793,114.119283,91.616143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093171,68.840993,81.166017,100.000000,20.134079,30.886076,44.074509,52.489030,0.000000,36.958055,42.461126,0.210682,28.460175,91.667467,75.417707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.194036,64.616338,139.864737,151.588289,90.135952,93.621662,54.597935,14.361659,137.540394,4.575130,64.556185,41.643645,149.311655,139.290533,146.750647,136.976569,65.768370,135.475096,-0.065329,0.038178,32.025740,-235.687792,132.034613,4.340135,28.129497,10.982870,15.556093,802.701935,19.773281,459811.233260,0.944306,34.085239,32.581558,3.391051,0.074909,0.052030,114.144454,91.614842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102700,68.828087,81.124155,100.000000,20.156040,30.886076,44.074509,52.497953,0.000000,36.958055,42.460238,0.212917,28.521713,94.195838,75.387661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.138710,64.624060,139.824218,151.596396,90.142545,93.623979,54.568319,14.361659,137.644014,4.571179,64.519037,41.675158,149.312734,139.180767,146.735330,136.961575,65.791483,135.377478,-0.065289,0.038100,32.025740,-235.692693,131.527352,4.336231,28.103191,11.026738,38.139889,1969.104848,19.819319,459879.395733,0.946191,34.195389,32.550165,3.399228,0.074109,0.050765,114.135944,91.610161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116756,68.846718,81.116960,100.000000,20.168576,30.886076,44.074509,52.476617,0.000000,36.958055,42.459689,0.209291,28.531828,94.072409,75.389443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.324754,64.613856,139.836388,151.620439,90.167533,93.624755,54.589187,14.360946,137.595250,4.567219,64.455622,41.833795,149.290567,139.313539,146.732927,136.919627,65.768179,135.398965,-0.065318,0.038005,32.025740,-235.691446,131.943346,4.332257,28.196029,11.013198,15.035529,775.964906,19.797438,459883.505687,0.944799,34.123597,32.608937,3.395267,0.073553,0.051045,114.164793,91.567716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099601,68.843269,81.097345,100.000000,20.183999,30.886076,44.074509,52.491977,0.000000,36.958055,42.459095,0.207480,28.524309,92.981743,75.386937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.270255,64.585725,139.853763,151.628266,90.154102,93.624125,54.619928,14.363372,137.632978,4.563224,64.435084,41.789764,149.298049,139.338376,146.745390,136.885383,65.780056,135.367764,-0.065391,0.038011,32.025740,-235.683792,132.330011,4.328132,28.209174,11.028686,28.180563,1453.545170,19.818579,459891.822748,0.946720,34.197611,32.538461,3.398848,0.074310,0.051341,114.126708,91.590169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108605,68.863910,81.086076,100.000000,20.202022,30.886076,44.074509,52.377249,0.000000,36.958055,42.458418,0.209113,28.523173,94.693875,75.388718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.272595,64.585725,139.843990,151.628266,90.173528,93.623601,54.599813,14.362515,137.635554,4.558903,64.457125,41.797355,149.312053,139.274540,146.730452,136.900336,65.796374,135.374416,-0.065407,0.038010,32.025740,-235.688243,131.548929,4.324131,28.276138,10.938047,63.819885,3293.023738,19.735621,459826.934782,0.941764,33.964761,32.572193,3.383841,0.073924,0.050941,114.114133,91.561898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123073,68.863841,81.083265,100.000000,20.217378,30.886076,44.074509,52.388835,0.000000,36.958055,42.457591,0.208227,28.512391,95.120619,75.384798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.226336,64.565316,139.819306,151.613729,90.187069,93.622098,54.576738,14.360517,137.669676,4.553540,64.483895,41.868291,149.288737,139.259946,146.710877,137.007697,65.796183,135.393150,-0.065428,0.038031,32.025740,-235.689914,131.912244,4.319021,28.265861,10.922018,53.340952,2753.487920,19.760651,459797.423653,0.942499,34.001770,32.545174,3.388730,0.074261,0.051163,114.117504,91.629290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113801,68.885312,81.094955,100.000000,20.234305,30.886076,44.074509,52.390034,0.000000,36.958055,42.456561,0.211680,28.498525,94.497498,75.387559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.202023,64.567246,139.821042,151.609815,90.157352,93.618274,54.606285,14.362515,137.580312,4.548390,64.516584,41.715811,149.303493,139.289426,146.758478,136.961942,65.785681,135.383558,-0.065357,0.038109,32.025740,-235.687426,131.977058,4.314121,28.237139,10.982275,30.207029,1558.458949,19.758456,459765.355248,0.942783,33.998971,32.532085,3.388301,0.074100,0.051300,114.217659,91.599674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107490,68.891049,81.087915,100.000000,20.251081,30.886076,44.074509,52.370647,0.000000,36.958055,42.455889,0.211999,28.526292,94.888988,75.385701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.090681,64.575796,139.867510,151.620439,90.181070,93.614443,54.565250,14.361088,137.586730,4.542924,64.527849,41.712272,149.291273,139.222729,146.721812,137.006475,65.803260,135.423594,-0.065397,0.038202,32.025740,-235.692773,132.347959,4.308836,28.115451,11.011214,24.375465,1258.539226,19.775113,459758.762223,0.944257,34.033904,32.541368,3.391505,0.073156,0.052401,114.229166,91.651535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106187,68.900964,81.076103,100.000000,20.264682,30.886076,44.074509,52.367349,0.000000,36.958055,42.455206,0.210817,28.500779,93.420027,75.448553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.233922,64.585173,139.793510,151.626030,90.190627,93.616894,54.563085,14.363800,137.629157,4.537111,64.556389,41.656506,149.283575,139.220205,146.734685,136.887930,65.808184,135.336196,-0.065473,0.038198,32.025740,-235.688755,131.653983,4.303414,28.101280,11.045616,40.556494,2094.071398,19.785416,459773.487344,0.944311,34.064940,32.547214,3.393548,0.074309,0.051596,114.235010,91.653077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130592,68.900031,81.083808,100.000000,20.281363,30.886076,44.074509,52.412291,0.000000,36.958055,42.454593,0.210321,28.464538,93.327813,75.389988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.107990,64.585173,139.791871,151.626030,90.229756,93.616288,54.572611,14.366226,137.515052,4.530117,64.527883,41.740313,149.286667,139.201365,146.729396,136.833803,65.775359,135.365557,-0.065323,0.038193,32.025740,-235.684859,132.124838,4.297430,28.120951,11.051206,15.329327,791.367760,19.841147,459793.315506,0.947754,34.206951,32.549064,3.403874,0.073291,0.051392,114.267077,91.664516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135216,68.902578,81.077775,100.000000,20.292874,30.886076,44.074509,52.325804,0.000000,36.958055,42.453996,0.210682,28.471804,94.115469,75.384192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.192648,64.580760,139.763576,151.639729,90.253780,93.611751,54.599554,14.360517,137.436124,4.524631,64.492685,41.677102,149.306860,139.215614,146.740116,136.899968,65.808354,135.363930,-0.065260,0.038197,32.025740,-235.691711,131.716617,4.291724,28.101676,11.008365,1.695507,87.486396,19.768407,459731.099491,0.944300,34.044683,32.501722,3.390255,0.074260,0.051534,114.272654,91.650005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130276,68.913425,81.062267,100.000000,20.304605,30.886076,44.074509,52.377527,0.000000,36.958055,42.453310,0.210908,28.533919,93.991631,75.395239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.245130,64.562834,139.759690,151.644481,90.275845,93.601068,54.606429,14.363942,137.522412,4.521630,64.456858,41.847351,149.314956,139.223947,146.755102,136.914312,65.819454,135.306140,-0.065166,0.038220,32.025740,-235.688122,131.270213,4.287619,28.119148,10.955897,20.687352,1067.311341,19.825048,459852.331376,0.947237,34.195561,32.548800,3.400601,0.073645,0.051719,114.265404,91.621123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154489,68.905238,81.087507,100.000000,20.319257,30.886076,44.074509,52.317242,0.000000,36.958055,42.452648,0.207611,28.523425,94.099605,75.387278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.087339,64.546838,139.758626,151.653707,90.296862,93.590739,54.557483,14.365369,137.533481,4.518470,64.415266,41.749853,149.300066,139.083546,146.713469,136.785520,65.793491,135.332542,-0.065208,0.038236,32.025740,-235.681305,131.841880,4.284791,28.124431,10.967833,13.532578,698.805326,19.782177,459722.351852,0.944623,34.089681,32.515015,3.392925,0.073737,0.051270,114.345784,91.697488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128669,68.899354,81.079204,100.000000,20.339178,30.886076,44.074509,52.219375,0.000000,36.958055,42.451608,0.209514,28.514194,93.795500,75.393466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.259899,64.518707,139.736274,151.659857,90.304557,93.591475,54.579924,14.356950,137.487471,4.516267,64.363974,41.721779,149.303506,139.150866,146.694798,136.878962,65.801977,135.350405,-0.064998,0.038228,32.025740,-235.692665,131.481364,4.282878,28.150521,11.025368,39.535859,2040.742649,19.754934,459601.249203,0.943064,34.008932,32.475862,3.388514,0.073722,0.050564,114.328169,91.669712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134089,68.904775,81.065423,100.000000,20.350721,30.886076,44.074509,52.333452,0.000000,36.958055,42.450786,0.212503,28.526382,95.153415,75.384977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.225664,64.518707,139.728032,151.659857,90.294950,93.592245,54.562239,14.363657,137.455444,4.514791,64.392777,41.731734,149.295644,139.181457,146.699117,137.030231,65.797155,135.316302,-0.065056,0.038193,32.025740,-235.687264,131.155064,4.281208,28.081861,11.033788,8.932513,461.223569,19.823309,459660.052109,0.947664,34.182001,32.514642,3.401501,0.073118,0.050879,114.321238,91.638326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108470,68.904494,81.060685,100.000000,20.363600,30.886076,44.074509,52.228176,0.000000,36.958055,42.449854,0.211771,28.477286,94.615645,75.391719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.062012,64.501608,139.737088,151.653707,90.265639,93.590752,54.551106,14.365369,137.456993,4.514290,64.369726,41.627862,149.305457,139.059172,146.692179,136.837184,65.807758,135.403062,-0.065074,0.038202,32.025740,-235.687839,132.499410,4.280137,28.099693,10.963127,19.743518,1019.649680,19.741350,459524.860124,0.942961,33.947138,32.514827,3.386733,0.073708,0.051278,114.225532,91.642952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120436,68.920202,81.092810,100.000000,20.377790,30.886076,44.074509,52.228634,0.000000,36.958055,42.448971,0.207655,28.504692,92.899051,75.393560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.123361,64.493610,139.750075,151.657062,90.285847,93.590785,54.586087,14.361802,137.492977,4.514546,64.375030,41.804763,149.295437,139.138542,146.713784,136.885769,65.802666,135.359827,-0.065082,0.038221,32.025740,-235.688629,132.066082,4.279915,28.118499,10.974378,50.596582,2611.374795,19.756009,459554.557300,0.944116,33.988099,32.503095,3.389346,0.075222,0.051194,114.188356,91.610089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098690,68.912161,81.095180,100.000000,20.390124,30.886076,44.074509,52.298423,0.000000,36.958055,42.448184,0.209962,28.492323,93.289584,75.381167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.997006,64.475960,139.708960,151.657062,90.324068,93.585450,54.669600,14.362943,137.542169,4.514881,64.403675,41.552827,149.320798,139.127087,146.700321,136.788146,65.797685,135.385129,-0.065011,0.038256,32.025740,-235.690428,131.690327,4.280728,28.072052,10.979625,18.810770,969.372440,19.829791,459595.517121,0.948299,34.167171,32.534602,3.403075,0.074051,0.050463,114.125240,91.599995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108119,68.895002,81.084143,100.000000,20.403904,30.886076,44.074509,52.254813,0.000000,36.958055,42.447331,0.212045,28.461166,95.493806,75.381703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.117181,64.475960,139.677863,151.657062,90.358300,93.577083,54.668794,14.356236,137.343750,4.514394,64.395166,41.571947,149.305156,139.063289,146.688063,136.709565,65.819569,135.281946,-0.064877,0.038283,32.025740,-235.696645,130.998190,4.280809,28.176358,10.945529,28.338301,1460.374737,19.803109,459562.345112,0.946154,34.085564,32.518712,3.398314,0.074815,0.051105,114.063080,91.588457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083139,68.902839,81.102774,100.000000,20.414993,30.886076,44.074509,52.306163,0.000000,36.958055,42.446396,0.211316,28.491512,94.317787,75.382616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.108963,64.477339,139.694626,151.662653,90.311444,93.566791,54.590483,14.356379,137.540508,4.513246,64.412477,41.663705,149.297634,139.064249,146.706834,136.784841,65.827795,135.328449,-0.064623,0.038309,32.025740,-235.693889,132.316002,4.279531,28.182885,10.994933,62.747472,3238.241889,19.853552,459591.113618,0.947742,34.219612,32.535972,3.407784,0.074844,0.052102,114.165577,91.589562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103998,68.905837,81.135019,100.000000,20.425531,30.886076,44.074509,52.233043,0.000000,36.958055,42.445579,0.209782,28.474996,93.629016,75.383928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.101123,64.480648,139.705907,151.672158,90.287983,93.559135,54.598097,14.354809,137.444635,4.512201,64.360052,41.651577,149.317610,139.088690,146.726109,136.884970,65.820967,135.331287,-0.064211,0.038307,32.025740,-235.695295,132.037879,4.278297,28.118805,11.005300,45.857011,2366.236922,19.793626,459447.171951,0.944696,34.075324,32.464000,3.397068,0.074446,0.050872,114.192655,91.602358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097991,68.897751,81.164761,100.000000,20.444277,30.886076,44.074509,52.215914,0.000000,36.958055,42.444503,0.208846,28.486842,93.668566,75.387423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.094879,64.460516,139.701254,151.671599,90.295497,93.550291,54.595599,14.357663,137.483118,4.512087,64.372476,41.659141,149.327146,139.118535,146.698678,136.781725,65.811355,135.298555,-0.064259,0.038340,32.025740,-235.693748,131.653231,4.277929,28.119959,10.979481,27.300702,1408.789707,19.797265,459388.825482,0.946153,34.086560,32.478351,3.398155,0.074703,0.051452,114.171326,91.607597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094284,68.907339,81.185627,100.000000,20.458405,30.886076,44.074509,52.213976,0.000000,36.958055,42.443683,0.210772,28.478476,94.370510,75.380877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.989262,64.445899,139.693088,151.666008,90.307439,93.535108,54.613426,14.366511,137.450616,4.510341,64.356028,41.593268,149.306172,139.056060,146.676877,136.811434,65.831931,135.302668,-0.064106,0.038372,32.025740,-235.683430,131.892295,4.276445,28.101857,10.928725,32.179961,1660.030599,19.800655,459371.117669,0.946146,34.099275,32.486557,3.399078,0.075033,0.051232,114.148182,91.605311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071786,68.886498,81.199285,100.000000,20.470097,30.886076,44.074509,52.205422,0.000000,36.958055,42.442697,0.209917,28.480621,94.809656,75.460750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.069165,64.445899,139.693828,151.666008,90.332513,93.522932,54.602183,14.361088,137.472978,4.509216,64.377409,41.619520,149.309644,139.043276,146.713542,136.780098,65.786294,135.272107,-0.063944,0.038360,32.025740,-235.688036,132.208785,4.274978,28.070105,10.949676,49.059733,2531.309017,19.800086,459323.520371,0.946207,34.086632,32.480278,3.399481,0.074034,0.051329,114.136163,91.628595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073087,68.880736,81.213430,100.000000,20.482755,30.886076,44.074509,52.248647,0.000000,36.958055,42.441732,0.209514,28.468523,93.940839,75.402373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.925323,64.443417,139.658217,151.663492,90.290406,93.511473,54.571577,14.363800,137.407209,4.508383,64.449855,41.516160,149.303107,139.060710,146.697831,136.804485,65.818669,135.271390,-0.063933,0.038365,32.025740,-235.684345,132.209538,4.273582,28.041599,11.009754,14.000499,722.781467,19.843072,459251.312018,0.948330,34.198859,32.461698,3.408041,0.077689,0.052936,114.100508,91.599723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077577,68.855311,81.235400,100.000000,20.496067,30.886076,44.074509,52.197858,0.000000,36.958055,42.440840,0.211089,28.483470,94.528307,75.457503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.037914,64.461067,139.649067,151.678309,90.227394,93.500045,54.600690,14.365369,137.369063,4.507085,64.423275,41.637446,149.304853,139.162884,146.695387,136.698489,65.816551,135.252391,-0.063802,0.038364,32.025740,-235.687349,132.045991,4.272126,28.108311,11.026865,-3.204645,-165.352905,19.804255,459228.733971,0.946419,34.102874,32.492496,3.401428,0.073757,0.050714,114.077588,91.607784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087792,68.850986,81.252976,100.000000,20.505329,30.886076,44.074509,52.263185,0.000000,36.958055,42.439962,0.212320,28.519315,94.524706,75.395205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.105026,64.462170,139.621363,151.688373,90.222757,93.493151,54.618271,14.352811,137.363206,4.507707,64.418297,41.606695,149.309908,138.990504,146.675666,136.704022,65.795287,135.301538,-0.063708,0.038390,32.025740,-235.700070,132.251250,4.273075,28.108095,11.032887,17.643729,910.085983,19.862918,459189.070991,0.950404,34.273291,32.459774,3.412514,0.074630,0.051807,114.051935,91.579862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081268,68.846122,81.259119,100.000000,20.516331,30.886076,44.074509,52.197192,0.000000,36.958055,42.439229,0.211680,28.486265,94.097503,75.421696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.021887,64.462170,139.610856,151.688373,90.233367,93.484754,54.669235,14.365940,137.419973,4.507932,64.414205,41.653611,149.304029,139.033405,146.688839,136.725299,65.814940,135.270266,-0.063666,0.038381,32.025740,-235.683837,131.598365,4.273602,28.108834,10.972701,62.020267,3196.102006,19.809115,459098.341011,0.947023,34.155567,32.452665,3.402928,0.074943,0.051621,114.039755,91.652350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066537,68.841360,81.286201,100.000000,20.527587,30.886076,44.074509,52.151379,0.000000,36.958055,42.438387,0.209648,28.459237,93.298545,75.456514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.153872,64.460240,139.630234,151.686975,90.229333,93.479389,54.635833,14.361944,137.345045,4.509212,64.436212,41.641169,149.296126,139.011742,146.709136,136.739231,65.814546,135.212564,-0.063356,0.038370,32.025740,-235.687997,131.309168,4.274653,28.133536,10.913886,29.806308,1536.953077,19.774119,459067.788628,0.944990,34.076113,32.497795,3.396698,0.073258,0.051482,114.038592,91.692430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068704,68.845189,81.323486,100.000000,20.538944,30.886076,44.074509,52.184755,0.000000,36.958055,42.437524,0.212503,28.491836,93.415332,75.458679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.191134,64.457482,139.592264,151.697599,90.214535,93.465329,54.628674,14.360232,137.483235,4.511776,64.360840,41.741142,149.299876,138.986964,146.690395,136.696122,65.825927,135.310265,-0.063097,0.038397,32.025740,-235.690689,131.773437,4.276547,28.137971,10.986188,29.605167,1526.781381,19.808708,459035.649618,0.946080,34.175923,32.462955,3.403326,0.075188,0.051258,114.049366,91.712376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077370,68.853857,81.343672,100.000000,20.552654,30.886076,44.074509,52.101941,0.000000,36.958055,42.436368,0.210366,28.452548,94.485508,75.451161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.192846,64.442865,139.575921,151.707104,90.210152,93.453147,54.625342,14.353953,137.438548,4.513337,64.377153,41.676385,149.310286,139.033523,146.697404,136.761554,65.827313,135.241628,-0.063194,0.038418,32.025740,-235.698602,132.061496,4.278226,28.052742,11.027802,23.703577,1222.502361,19.750069,458937.412679,0.943338,34.015616,32.435326,3.392882,0.074007,0.051878,114.034892,91.726669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077527,68.858585,81.343805,100.000000,20.563420,30.886076,44.074509,52.068822,0.000000,36.958055,42.435512,0.208183,28.488771,92.940082,75.397557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.010747,64.427421,139.632213,151.704588,90.201375,93.444780,54.630645,14.364513,137.392559,4.513507,64.340109,41.413076,149.305240,139.045556,146.695775,136.657540,65.818434,135.243536,-0.063060,0.038459,32.025740,-235.683141,131.999940,4.278944,28.039129,11.037611,38.879434,2004.996403,19.725624,458827.117837,0.942397,33.968216,32.471390,3.388891,0.075264,0.051216,114.022935,91.729381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048337,68.838528,81.348597,100.000000,20.576094,30.886076,44.074509,52.052246,0.000000,36.958055,42.434535,0.210546,28.473427,93.768147,75.385965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.998396,64.427421,139.606576,151.704588,90.216798,93.433344,54.569189,14.359661,137.446545,4.512382,64.357264,41.719454,149.317899,139.048719,146.715339,136.740045,65.826086,135.210280,-0.063089,0.038502,32.025740,-235.689953,131.464496,4.277182,28.070736,11.004904,13.726873,708.686402,19.719552,458745.815366,0.942255,33.951548,32.436675,3.388353,0.074970,0.051715,114.010445,91.757845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075460,68.849869,81.376993,100.000000,20.588839,30.886076,44.074509,52.138215,0.000000,36.958055,42.433536,0.210636,28.479269,94.722213,75.385692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.083585,64.408116,139.620258,151.689212,90.233445,93.421782,54.608740,14.362230,137.446989,4.510026,64.292872,41.645028,149.304899,138.978329,146.697721,136.752229,65.810152,135.289246,-0.063175,0.038584,32.025740,-235.689508,132.151189,4.274741,28.068392,10.962406,-2.996688,-154.599969,19.806099,458797.522017,0.946540,34.154559,32.446481,3.404771,0.073813,0.050676,113.921949,91.755330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045056,68.865994,81.374039,100.000000,20.598743,30.886076,44.074509,52.136901,0.000000,36.958055,42.432494,0.212411,28.527987,94.070104,75.388139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.021567,64.397912,139.582776,151.690889,90.220786,93.417862,54.585255,14.364513,137.366246,4.509341,64.326330,41.577138,149.321556,138.992554,146.699555,136.774396,65.801668,135.329238,-0.063194,0.038680,32.025740,-235.688858,131.994719,4.274111,28.074378,10.916158,17.765388,916.915550,19.806171,458734.127222,0.947796,34.169403,32.422675,3.405172,0.075494,0.052679,113.936414,91.753570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057438,68.860513,81.391092,100.000000,20.611278,30.886076,44.074509,52.082481,0.000000,36.958055,42.431559,0.212045,28.452710,94.030152,75.384815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.065604,64.393224,139.567218,151.686975,90.234446,93.406370,54.569110,14.360232,137.353956,4.507545,64.319682,41.523476,149.323159,139.051580,146.719089,136.693678,65.832926,135.271577,-0.063128,0.038675,32.025740,-235.690526,131.136791,4.272729,28.056564,10.967220,56.322570,2907.807079,19.765722,458638.400503,0.944838,34.047785,32.476961,3.398444,0.074640,0.051778,113.975873,91.736971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046727,68.878053,81.403773,100.000000,20.618039,30.886076,44.074509,52.105262,0.000000,36.958055,42.430541,0.210411,28.447211,93.053957,75.384431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.008980,64.393224,139.587148,151.686975,90.230929,93.391714,54.595207,14.369508,137.362742,4.504741,64.329683,41.687879,149.315625,139.028957,146.706573,136.702465,65.839642,135.240206,-0.063120,0.038663,32.025740,-235.681740,132.302047,4.270056,28.040517,11.011972,29.401180,1517.190925,19.788048,458654.854567,0.946717,34.112048,32.504862,3.402668,0.073488,0.050888,114.041037,91.681988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044312,68.872729,81.417738,100.000000,20.629035,30.886076,44.074509,52.075849,0.000000,36.958055,42.429554,0.210908,28.460878,93.320098,75.395776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.037721,64.377780,139.560565,151.681663,90.187528,93.371902,54.621336,14.363086,137.411072,4.503894,64.300712,41.473375,149.300095,139.023026,146.693665,136.686427,65.798852,135.288143,-0.063120,0.038652,32.025740,-235.685548,131.707601,4.268511,28.046503,11.022249,17.794034,917.787410,19.763704,458514.602394,0.945779,34.054474,32.445606,3.398640,0.073664,0.051067,114.065176,91.710782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002834,68.854512,81.403066,100.000000,20.643401,30.886076,44.074509,52.041953,0.000000,36.958055,42.428158,0.210231,28.485904,93.929063,75.393432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.192275,64.382192,139.514006,151.694523,90.192398,93.356651,54.548398,14.361374,137.364904,4.506450,64.335806,41.677471,149.309220,139.047160,146.700530,136.659127,65.824533,135.227501,-0.063228,0.038652,32.025740,-235.690854,131.708173,4.270461,28.078129,10.961072,27.820105,1436.834526,19.788496,458460.733110,0.946581,34.122485,32.423655,3.403819,0.073752,0.051776,114.136839,91.787895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043961,68.871963,81.439748,100.000000,20.650177,30.886076,44.074509,52.067598,0.000000,36.958055,42.427208,0.210636,28.447355,93.825457,75.379641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.930430,64.373091,139.509712,151.698437,90.164532,93.345668,54.550987,14.358948,137.192340,4.509003,64.303145,41.506273,149.305386,138.934478,146.695159,136.618401,65.807969,135.215770,-0.063084,0.038615,32.025740,-235.690177,131.143665,4.273447,28.054346,10.951642,62.265961,3215.718848,19.767440,458401.443063,0.945180,34.072510,32.487725,3.400787,0.074441,0.051097,114.144838,91.748760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007369,68.840765,81.425939,100.000000,20.660282,30.886076,44.074509,51.975966,0.000000,36.958055,42.426233,0.210908,28.426043,94.027254,75.374484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.090863,64.369506,139.533491,151.712975,90.151412,93.333303,54.586166,14.361516,137.299018,4.511282,64.265123,41.665106,149.301130,138.907601,146.676778,136.674264,65.816871,135.193363,-0.063044,0.038622,32.025740,-235.686791,132.080970,4.275736,28.059882,10.954707,29.109135,1502.369311,19.689117,458205.181700,0.942485,33.891559,32.432594,3.386897,0.074411,0.050988,114.232972,91.765896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020583,68.841932,81.450648,100.000000,20.667808,30.886076,44.074509,52.103340,0.000000,36.958055,42.425183,0.210591,28.427612,93.474435,75.381149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.994648,64.369506,139.498680,151.712975,90.148259,93.320969,54.667222,14.367225,137.299987,4.514059,64.242439,41.579200,149.295386,138.897442,146.693137,136.647865,65.813671,135.234658,-0.062905,0.038619,32.025740,-235.686964,131.524433,4.277638,28.155497,10.936604,22.024331,1135.025775,19.804268,458307.318804,0.948787,34.196819,32.443460,3.408459,0.074907,0.051483,114.269006,91.779783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002675,68.843965,81.465110,100.000000,20.682059,30.886076,44.074509,52.009128,0.000000,36.958055,42.424165,0.209157,28.443605,93.900239,75.386860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
41.005043,64.352683,139.466121,151.714093,90.162433,93.313346,54.627153,14.365940,137.269937,4.515872,64.294938,41.718586,149.305208,138.966499,146.698413,136.598013,65.820151,135.200235,-0.062819,0.038620,32.025740,-235.683184,131.563449,4.279132,28.109393,10.998954,40.950676,2111.944521,19.731644,458142.065397,0.944065,34.000441,32.423672,3.395730,0.074871,0.050440,114.320511,91.797803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012160,68.824366,81.479252,100.000000,20.686055,30.886076,44.074509,52.050234,0.000000,36.958055,42.423049,0.210636,28.476727,93.696404,75.427560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
