OSU 80 Ton Compressor Load Stand
40.737762,64.175909,139.207890,151.782029,89.573228,92.908987,54.609810,14.360660,136.845440,4.851394,64.156427,41.364390,149.350295,138.614091,146.793981,136.248197,65.855238,134.964133,-0.064175,0.038613,32.025740,-235.692221,129.668627,4.606909,28.068212,10.973188,28.817543,1486.675837,19.787522,456098.321749,0.949055,34.325847,32.250951,3.422749,0.074212,0.050730,114.859355,91.896980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024449,68.775575,81.565695,100.000000,21.144065,30.886076,44.074509,51.968623,0.000000,36.958055,42.349789,0.209827,28.485291,94.585739,75.378985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.818879,64.172048,139.218475,151.766932,89.534611,92.899151,54.566807,14.362230,136.909770,4.855663,64.110952,41.426224,149.334973,138.549900,146.788528,136.389439,65.814133,135.026265,-0.064009,0.038621,32.025740,-235.688855,129.445201,4.610199,28.076722,10.941455,5.370165,277.261181,19.738973,456006.222839,0.947686,34.197831,32.245691,3.414122,0.075890,0.051638,114.781045,91.918989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.023910,68.756335,81.594925,100.000000,21.152243,30.886076,44.074509,51.985748,0.000000,36.958055,42.348460,0.209336,28.490826,93.891841,75.386425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.874256,64.160190,139.218944,151.761061,89.513538,92.895376,54.616077,14.364370,136.915179,4.858521,64.167194,41.411959,149.365513,138.575106,146.791702,136.322477,65.822280,134.982861,-0.064001,0.038625,32.025740,-235.686551,130.449137,4.612727,28.154073,10.918844,22.803752,1176.293799,19.753333,455947.883905,0.947668,34.231935,32.273869,3.417171,0.073663,0.050636,114.776132,91.897364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038584,68.766027,81.604971,100.000000,21.157183,30.886076,44.074509,51.942752,0.000000,36.958055,42.347154,0.212687,28.459886,94.140995,75.390048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.829817,64.172600,139.177075,151.764416,89.540743,92.889246,54.574416,14.363086,136.871565,4.860586,64.181347,41.309801,149.358503,138.607193,146.813655,136.295605,65.849425,134.840537,-0.064099,0.038620,32.025740,-235.691429,130.378836,4.614879,28.151530,10.967094,58.377254,3013.592718,19.715545,455923.979376,0.946281,34.130169,32.345193,3.410639,0.073179,0.050402,114.776569,91.892554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041725,68.801582,81.617704,100.000000,21.161076,30.886076,44.074509,51.912200,0.000000,36.958055,42.345749,0.210727,28.432877,94.181520,75.377817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.884500,64.172600,139.144157,151.764416,89.515087,92.886166,54.627822,14.364656,136.917753,4.861702,64.178667,41.427838,149.369055,138.637553,146.800976,136.224649,65.852569,134.867572,-0.063986,0.038449,32.025740,-235.685122,130.367679,4.616099,28.080635,11.000937,28.883400,1489.582036,19.689148,455848.007686,0.943986,34.051560,32.315937,3.406030,0.074058,0.050446,114.793739,91.869715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028330,68.816439,81.646988,100.000000,21.163165,30.886076,44.074509,51.932582,0.000000,36.958055,42.344519,0.211134,28.423285,92.573286,75.381294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.656397,64.171772,139.146819,151.768889,89.473043,92.886901,54.541070,14.363514,136.802368,4.863191,64.220170,41.208218,149.350282,138.581447,146.768416,136.287721,65.812974,134.829865,-0.064080,0.038192,32.025740,-235.685120,129.938409,4.617549,28.066986,10.965940,32.458023,1676.595932,19.703684,455807.068974,0.945778,34.117530,32.219539,3.408712,0.074782,0.050824,114.721978,91.870131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997432,68.813789,81.631855,100.000000,21.168113,30.886076,44.074509,51.902058,0.000000,36.958055,42.343208,0.210501,28.456587,93.503504,75.389008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.829059,64.194937,139.154247,151.776717,89.440219,92.884600,54.543103,14.362943,136.749661,4.865084,64.222817,41.297475,149.361995,138.625372,146.801522,136.262866,65.830226,134.895896,-0.064143,0.037929,32.025740,-235.686508,129.618700,4.618789,28.074829,10.979625,61.348288,3168.783737,19.674498,455757.956751,0.943464,34.051629,32.229554,3.403347,0.075150,0.050793,114.736719,91.885251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034325,68.857339,81.646336,100.000000,21.169037,30.886076,44.074509,52.021169,0.000000,36.958055,42.341900,0.211452,28.409293,93.184879,75.374245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.757835,64.184458,139.158447,151.785663,89.431092,92.881358,54.582425,14.366226,136.805407,4.866024,64.233201,41.297184,149.357998,138.511363,146.812385,136.149782,65.857754,134.843024,-0.064272,0.037925,32.025740,-235.683879,130.475629,4.619365,28.047621,10.937686,25.734461,1328.287999,19.778315,455949.171254,0.950666,34.326154,32.250795,3.422507,0.073453,0.050497,114.722139,91.893353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041589,68.870421,81.665176,100.000000,21.174158,30.886076,44.074509,51.933303,0.000000,36.958055,42.340785,0.209068,28.445967,93.958265,75.381235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.863368,64.183355,139.107391,151.789298,89.369421,92.874457,54.618364,14.365655,136.809902,4.867451,64.194716,41.424289,149.355150,138.613360,146.814486,136.252539,65.843681,134.867265,-0.064366,0.037948,32.025740,-235.684450,130.362478,4.621029,28.049857,10.967472,20.987670,1082.568885,19.701594,455844.831161,0.946344,34.140782,32.265681,3.408216,0.073168,0.050277,114.769953,91.916510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057170,68.840301,81.708252,100.000000,21.176006,30.886076,44.074509,51.973909,0.000000,36.958055,42.339004,0.211725,28.441189,93.172921,75.383937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.930021,64.183355,139.108685,151.789298,89.356785,92.867599,54.527091,14.366654,136.889678,4.867636,64.219443,41.396049,149.371528,138.611742,146.833583,136.196659,65.891873,134.891771,-0.064453,0.037955,32.025740,-235.683451,129.459578,4.621803,28.214511,10.957339,24.566537,1269.292162,19.733084,455805.908667,0.947380,34.216244,32.212420,3.414275,0.073718,0.051062,114.811198,91.915133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079634,68.879390,81.746559,100.000000,21.179110,30.886076,44.074509,51.914775,0.000000,36.958055,42.337708,0.209514,28.422942,94.385741,75.382266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.695856,64.183079,139.105948,151.775878,89.342216,92.867790,54.586653,14.360803,136.816818,4.868487,64.178479,41.280553,149.356586,138.554198,146.804868,136.198468,65.864054,134.817685,-0.064395,0.037956,32.025740,-235.691099,130.660775,4.622289,28.127802,11.004705,56.940374,2938.758097,19.677667,455739.918850,0.944058,34.087843,32.238293,3.404208,0.074025,0.051571,114.761224,91.919692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084495,68.843117,81.717202,100.000000,21.181410,30.886076,44.074509,51.876195,0.000000,36.958055,42.336417,0.211406,28.445534,92.939667,75.383280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.891934,64.177012,139.102498,151.763018,89.331883,92.864712,54.687468,14.361516,136.769808,4.868381,64.199304,41.408130,149.359145,138.553276,146.812392,136.168542,65.852877,134.761591,-0.064437,0.037930,32.025740,-235.691528,130.576320,4.621686,28.113558,10.946052,27.388951,1410.969357,19.646429,455587.826694,0.943914,34.007574,32.202026,3.398696,0.073793,0.050637,114.699385,91.911274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091444,68.836357,81.742245,100.000000,21.185716,30.886076,44.074509,51.999542,0.000000,36.958055,42.335128,0.211361,28.417893,93.771406,75.375899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.816679,64.172048,139.095201,151.753512,89.319798,92.859363,54.562742,14.359661,136.767626,4.867934,64.218794,41.357219,149.375410,138.461612,146.835952,136.234648,65.846612,134.755981,-0.064544,0.037940,32.025740,-235.691750,129.829319,4.621070,28.175673,10.887147,30.695134,1584.905358,19.752137,455759.312182,0.948714,34.289743,32.193786,3.418185,0.073771,0.051029,114.653231,91.939175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084706,68.850808,81.759015,100.000000,21.188835,30.886076,44.074509,51.897131,0.000000,36.958055,42.333788,0.209113,28.448617,93.432046,75.379172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.783349,64.172048,139.111041,151.753512,89.287790,92.855535,54.574542,14.365798,136.727836,4.867715,64.202893,41.341426,149.379858,138.506028,146.831261,136.166467,65.841474,134.770443,-0.064689,0.037911,32.025740,-235.686431,128.580275,4.621230,28.039201,10.952615,58.079015,2998.189864,19.661741,455652.670265,0.942044,34.047086,32.177650,3.401710,0.073121,0.050685,114.626678,91.953201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093721,68.861487,81.756426,100.000000,21.191299,30.886076,44.074509,51.935217,0.000000,36.958055,42.332451,0.210727,28.441567,93.024454,75.389332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.752770,64.177839,139.049313,151.744287,89.259176,92.856311,54.589626,14.358948,136.664927,4.866769,64.232408,41.346921,149.357982,138.489199,146.824573,136.158476,65.866129,134.819585,-0.064678,0.037943,32.025740,-235.692300,129.899579,4.619670,28.043438,10.984637,26.002526,1341.947134,19.693770,455670.610303,0.946001,34.132822,32.181182,3.407803,0.073073,0.050623,114.638170,91.969436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090174,68.872897,81.769988,100.000000,21.192617,30.886076,44.074509,51.953207,0.000000,36.958055,42.331186,0.209469,28.436699,94.177664,75.367631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.716070,64.181976,139.044458,151.740093,89.260884,92.849416,54.602342,14.362943,136.722694,4.867074,64.265588,41.423364,149.363931,138.436758,146.788209,136.188222,65.857780,134.748490,-0.065001,0.037929,32.025740,-235.687161,129.879754,4.619687,28.042140,11.013919,29.129026,1502.950550,19.709794,455678.492163,0.946588,34.173034,32.193364,3.410976,0.074534,0.051263,114.639738,91.930998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074657,68.871919,81.740920,100.000000,21.193963,30.886076,44.074509,51.970087,0.000000,36.958055,42.329486,0.212549,28.452296,93.532500,75.383911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.792164,64.193007,139.057093,151.754072,89.241932,92.845039,54.623100,14.361088,136.714792,4.866179,64.262135,41.239416,149.371144,138.455842,146.835105,136.162083,65.853059,134.798382,-0.065009,0.037947,32.025740,-235.685259,129.332459,4.618977,28.073693,10.998918,31.833492,1641.866856,19.716894,455662.903895,0.947110,34.215740,32.192635,3.412021,0.074861,0.051187,114.697190,91.953519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102061,68.866090,81.761250,100.000000,21.195705,30.886076,44.074509,51.992702,0.000000,36.958055,42.328195,0.209962,28.402820,94.127792,75.372515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.682139,64.194110,139.049672,151.766373,89.256857,92.838388,54.640718,14.358520,136.689015,4.865070,64.228327,41.307833,149.370146,138.400108,146.827621,136.168804,65.849938,134.779489,-0.065205,0.037959,32.025740,-235.693218,131.031473,4.618273,28.054599,10.996628,50.190661,2587.834585,19.731796,455666.945781,0.947746,34.264209,32.166366,3.414977,0.074018,0.050971,114.668998,91.927839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088925,68.869986,81.750002,100.000000,21.198593,30.886076,44.074509,51.955051,0.000000,36.958055,42.326995,0.210682,28.425845,92.834023,75.382215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.848019,64.194110,139.033904,151.766373,89.263300,92.833028,54.620454,14.365798,136.775070,4.863839,64.264895,41.368715,149.371635,138.435850,146.830259,136.145116,65.856249,134.852227,-0.065250,0.037950,32.025740,-235.686431,129.966308,4.616967,28.096790,10.921423,13.655252,704.327104,19.698198,455627.466712,0.945469,34.183355,32.195382,3.408917,0.073869,0.050993,114.620146,91.932749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083490,68.877015,81.738189,100.000000,21.202009,30.886076,44.074509,52.016310,0.000000,36.958055,42.325730,0.211270,28.449266,93.818118,75.379590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.786684,64.203211,139.007471,151.780910,89.266554,92.829223,54.674555,14.358805,136.741437,4.861190,64.271028,41.441317,149.364421,138.349027,146.829124,136.117100,65.841567,134.734230,-0.065239,0.037945,32.025740,-235.694893,129.949363,4.613752,28.187014,10.894359,-4.317244,-222.459712,19.745946,455659.302008,0.947844,34.317359,32.189304,3.417954,0.074248,0.051336,114.634654,91.968661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088900,68.883257,81.736463,100.000000,21.202874,30.886076,44.074509,51.930858,0.000000,36.958055,42.324523,0.209603,28.436104,93.724146,75.459702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.783617,64.205968,139.023722,151.788459,89.255890,92.825376,54.664221,14.361516,136.765885,4.858735,64.273989,41.293124,149.387654,138.474755,146.850139,136.232103,65.859968,134.824439,-0.065182,0.037964,32.025740,-235.688261,130.209865,4.610646,28.037452,10.972665,16.412364,845.858988,19.667782,455535.214845,0.944006,34.117097,32.218405,3.403688,0.073641,0.051148,114.675331,91.952133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093099,68.881224,81.747569,100.000000,21.202523,30.886076,44.074509,51.965710,0.000000,36.958055,42.323266,0.214263,28.444164,93.093049,75.383672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.904633,64.200453,139.046893,151.791255,89.215660,92.819267,54.592698,14.362658,136.780756,4.856837,64.224012,41.386043,149.375897,138.445960,146.844068,136.153059,65.848520,134.956989,-0.065074,0.037956,32.025740,-235.689733,129.790547,4.608980,28.055699,10.970466,50.098684,2585.364316,19.692159,455583.610990,0.944578,34.200172,32.175635,3.408158,0.073526,0.050790,114.667262,91.965700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099362,68.875024,81.748609,100.000000,21.205196,30.886076,44.074509,51.968226,0.000000,36.958055,42.322031,0.208007,28.412484,93.949609,75.373410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.858158,64.200453,139.080364,151.791255,89.215209,92.811636,54.584261,14.362658,136.804781,4.853953,64.229260,41.428439,149.397147,138.466736,146.865000,136.102699,65.855461,134.867370,-0.065056,0.037941,32.025740,-235.684506,130.290628,4.606689,28.106743,10.997096,26.909329,1388.882245,19.694790,455538.998827,0.944800,34.206631,32.201159,3.408813,0.074194,0.051172,114.723125,91.921063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102641,68.892846,81.760744,100.000000,21.209553,30.886076,44.074509,51.906091,0.000000,36.958055,42.320735,0.206521,28.444975,91.918634,75.382999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.882820,64.193007,139.024526,151.778953,89.185074,92.808757,54.596732,14.360517,136.738900,4.850286,64.198209,41.223577,149.365641,138.540662,146.814331,136.150267,65.825511,134.771203,-0.065192,0.037627,32.025740,-235.697918,129.894459,4.602458,28.039724,10.965922,15.826086,816.651690,19.641179,455460.349778,0.942957,34.055236,32.277112,3.399295,0.073508,0.051667,114.717668,91.881081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058248,68.858830,81.723157,100.000000,21.215059,30.886076,44.074509,51.954899,0.000000,36.958055,42.318995,0.210727,28.431254,94.425670,75.454375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.785101,64.189146,138.997193,151.757147,89.185554,92.793457,54.549505,14.359804,136.775613,4.848701,64.241236,41.296285,149.380551,138.453739,146.814795,136.147598,65.840814,134.835459,-0.065329,0.037362,32.025740,-235.691117,130.797646,4.600329,28.035703,10.943618,26.022805,1343.981473,19.664560,455434.321536,0.944177,34.111220,32.226563,3.403980,0.073235,0.051548,114.748706,91.877725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065815,68.889666,81.739407,100.000000,21.211043,30.886076,44.074509,51.913066,0.000000,36.958055,42.317694,0.206999,28.406210,95.218206,75.389988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.785981,64.196592,139.033389,151.760502,89.171226,92.778155,54.553423,14.367938,136.757924,4.846925,64.319133,41.314165,149.372319,138.364377,146.852300,136.135848,65.860724,134.797070,-0.065549,0.037115,32.025740,-235.682330,131.244024,4.598103,28.149962,10.886678,61.562487,3179.246053,19.645708,455449.241753,0.943304,34.074059,32.209696,3.400561,0.075191,0.051040,114.716273,91.913630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095868,68.890642,81.749131,100.000000,21.213087,30.886076,44.074509,51.967249,0.000000,36.958055,42.316414,0.209425,28.381238,93.228380,75.372609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.785727,64.228031,139.025471,151.783986,89.145822,92.772015,54.611301,14.361659,136.669273,4.843988,64.300161,41.349795,149.342642,138.396213,146.829398,136.129243,65.845412,134.775609,-0.065696,0.036854,32.025740,-235.690732,130.135281,4.595829,28.070213,10.961288,28.959167,1493.941334,19.683361,455394.981633,0.946385,34.188017,32.225679,3.408038,0.073285,0.051888,114.623698,91.884614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090445,68.874831,81.715272,100.000000,21.216158,30.886076,44.074509,51.967916,0.000000,36.958055,42.315196,0.211771,28.452079,95.088993,75.380655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.829887,64.228031,139.022068,151.783986,89.111270,92.772298,54.622056,14.365369,136.764345,4.840431,64.316970,41.420755,149.355640,138.497747,146.820317,136.131324,65.856049,134.764628,-0.065607,0.036595,32.025740,-235.683428,129.909754,4.592438,28.010749,11.020518,22.811883,1176.584419,19.684243,455293.044385,0.946156,34.194401,32.187079,3.408852,0.073428,0.050550,114.629818,91.934578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089692,68.856626,81.713436,100.000000,21.218942,30.886076,44.074509,51.969802,0.000000,36.958055,42.314171,0.210953,28.382374,93.991938,75.377297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.811405,64.234649,139.021225,151.795448,89.102731,92.776868,54.607141,14.365084,136.672371,4.839180,64.263361,41.209300,149.391645,138.394731,146.836982,136.154182,65.853041,134.801072,-0.065439,0.036616,32.025740,-235.686001,130.098080,4.590765,28.003194,10.983898,35.840567,1849.078835,19.683781,455326.669330,0.945170,34.226148,32.191941,3.408680,0.073538,0.050582,114.639987,91.930850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104937,68.869382,81.720305,100.000000,21.221992,30.886076,44.074509,51.946855,0.000000,36.958055,42.313000,0.211497,28.478097,92.948520,75.402092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.694906,64.220585,138.996127,151.796287,89.113073,92.779941,54.584733,14.358377,136.660270,4.838048,64.271963,41.343427,149.395231,138.408799,146.842867,136.154482,65.861684,134.791263,-0.065281,0.036636,32.025740,-235.693034,129.231689,4.589687,28.035036,10.973945,18.691477,964.722522,19.663543,455285.968739,0.943889,34.172877,32.175955,3.404909,0.073507,0.051276,114.669855,91.942472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096808,68.870808,81.711601,100.000000,21.222676,30.886076,44.074509,51.955338,0.000000,36.958055,42.311792,0.210817,28.448527,93.213004,75.461321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.800445,64.209829,138.994661,151.780910,89.103813,92.773529,54.577016,14.360517,136.752465,4.837069,64.323306,41.311943,149.384820,138.422227,146.870559,136.058347,65.850743,134.771040,-0.065507,0.036654,32.025740,-235.686157,130.038855,4.589268,28.022811,10.946395,14.511406,749.082566,19.673045,455331.749082,0.944668,34.201785,32.196710,3.406431,0.073197,0.051112,114.617305,91.896260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089588,68.859015,81.722143,100.000000,21.222048,30.886076,44.074509,51.942778,0.000000,36.958055,42.310058,0.210411,28.427684,93.017898,75.379164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.782559,64.228858,138.992594,151.790695,89.070224,92.773530,54.593456,14.360089,136.769688,4.834161,64.348579,41.311677,149.382405,138.436521,146.895211,136.161899,65.869471,134.722619,-0.065318,0.036668,32.025740,-235.692956,130.508977,4.586823,28.023532,10.981464,-2.266550,-116.964694,19.722714,455376.663530,0.947960,34.328397,32.183291,3.415566,0.074770,0.050272,114.631866,91.941533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082795,68.855128,81.737663,100.000000,21.226768,30.886076,44.074509,51.963481,0.000000,36.958055,42.308739,0.211953,28.409762,93.553686,75.374927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.771838,64.228858,138.988751,151.790695,89.045734,92.775057,54.614228,14.360803,136.699633,4.831317,64.376642,41.212491,149.398455,138.330577,146.875464,136.117305,65.858485,134.784058,-0.065260,0.036676,32.025740,-235.691915,130.096735,4.583973,28.072215,10.969925,15.374820,793.111479,19.672863,455295.854246,0.945371,34.190186,32.184384,3.406695,0.073974,0.052503,114.593076,91.947458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075822,68.845661,81.747342,100.000000,21.225589,30.886076,44.074509,51.976684,0.000000,36.958055,42.307639,0.210006,28.443443,93.497332,75.384235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.788530,64.253954,138.946228,151.799642,89.044511,92.777344,54.622856,14.362373,136.678322,4.829824,64.383212,41.193107,149.390953,138.342289,146.855356,136.074055,65.845493,134.658790,-0.065061,0.036653,32.025740,-235.686752,130.400802,4.582614,28.052417,11.015127,34.118216,1759.713220,19.681719,455294.462586,0.945575,34.230798,32.142075,3.408138,0.074020,0.050871,114.558302,91.951438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046856,68.815856,81.740727,100.000000,21.224151,30.886076,44.074509,51.983676,0.000000,36.958055,42.306603,0.210546,28.407526,92.858696,75.379325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.673710,64.274086,138.958674,151.808868,89.008601,92.776606,54.577203,14.359804,136.629827,4.828640,64.365453,41.391311,149.397312,138.418732,146.881182,135.958869,65.852244,134.765429,-0.064883,0.036660,32.025740,-235.693078,129.649334,4.581447,28.007413,10.979895,14.587460,753.005935,19.686306,455327.114830,0.945498,34.243738,32.182982,3.408940,0.073339,0.050861,114.558772,91.921986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067928,68.832778,81.762906,100.000000,21.224032,30.886076,44.074509,51.980737,0.000000,36.958055,42.305425,0.211953,28.401414,93.741453,75.374919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.841334,64.273258,138.989404,151.819771,88.966593,92.778132,54.602715,14.362801,136.736280,4.825352,64.324855,41.170469,149.381364,138.395883,146.885015,136.106101,65.843545,134.737247,-0.064788,0.036665,32.025740,-235.687467,130.423093,4.578525,28.056781,10.930384,30.475419,1572.408703,19.675602,455380.523439,0.945014,34.248687,32.134956,3.406502,0.073648,0.051162,114.596296,91.891703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052165,68.817842,81.742908,100.000000,21.228994,30.886076,44.074509,52.044250,0.000000,36.958055,42.304414,0.209559,28.426566,93.450303,75.373683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.633689,64.273258,138.946284,151.819771,88.998762,92.778112,54.557187,14.360232,136.716060,4.822394,64.290187,41.189504,149.391341,138.381699,146.897691,136.021228,65.844977,134.658934,-0.064851,0.036829,32.025740,-235.691833,130.453645,4.575590,28.007431,10.934044,62.320874,3218.189117,19.729920,455449.939924,0.948711,34.407527,32.180152,3.416425,0.073126,0.051190,114.582662,91.872056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045202,68.834978,81.760274,100.000000,21.230772,30.886076,44.074509,51.957120,0.000000,36.958055,42.303262,0.211588,28.402730,93.086110,75.374723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.772172,64.258090,138.955573,151.814739,89.004343,92.771257,54.605974,14.367653,136.627379,4.819327,64.281811,41.294712,149.399304,138.410713,146.867926,136.028975,65.851569,134.765932,-0.064704,0.037105,32.025740,-235.686372,129.612151,4.572480,27.984334,10.950380,28.953526,1493.796024,19.658020,455383.220654,0.944103,34.204304,32.175125,3.403155,0.075513,0.051203,114.584560,91.897465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030225,68.830385,81.759788,100.000000,21.228193,30.886076,44.074509,52.069110,0.000000,36.958055,42.302006,0.211680,28.444831,93.806736,75.376095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.857873,64.236580,138.957603,151.804674,88.991430,92.770481,54.569968,14.362373,136.678812,4.816371,64.211739,41.405900,149.399776,138.382858,146.891279,136.073403,65.857451,134.663687,-0.064584,0.037386,32.025740,-235.685445,129.913120,4.569749,27.994846,10.973368,8.753644,451.923733,19.747074,455489.153943,0.950076,34.455118,32.135542,3.419485,0.072979,0.051287,114.599196,91.922184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.050264,68.854999,81.784387,100.000000,21.226893,30.886076,44.074509,52.001934,0.000000,36.958055,42.300289,0.210546,28.402027,93.327746,75.378047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.782530,64.209278,138.983870,151.800201,88.968464,92.767470,54.571183,14.361659,136.677772,4.813989,64.252131,41.366201,149.396456,138.393105,146.891001,136.117509,65.859266,134.749164,-0.064542,0.037382,32.025740,-235.686812,130.876022,4.567708,28.081518,10.999711,23.331055,1204.483928,19.683020,455354.356516,0.945661,34.272568,32.181071,3.408098,0.073248,0.052585,114.614324,91.926372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040407,68.844308,81.808677,100.000000,21.230892,30.886076,44.074509,51.956279,0.000000,36.958055,42.299084,0.209603,28.424619,92.984968,75.380493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.873006,64.220860,138.968973,151.785943,88.964845,92.764427,54.567880,14.356236,136.746550,4.810512,64.295896,41.261854,149.410193,138.350548,146.895627,136.127895,65.844877,134.739497,-0.064607,0.037387,32.025740,-235.692071,130.486524,4.564660,28.018682,10.977606,49.135863,2536.830795,19.643185,455269.134532,0.944096,34.147690,32.125383,3.400999,0.075220,0.051813,114.568368,91.952053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032153,68.819848,81.786368,100.000000,21.235080,30.886076,44.074509,51.995533,0.000000,36.958055,42.297654,0.209469,28.412484,93.296336,75.386315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.721711,64.220860,138.970878,151.785943,88.942886,92.762845,54.568556,14.361944,136.640467,4.806695,64.320989,41.326202,149.385645,138.444265,146.892741,136.085525,65.827153,134.683011,-0.064353,0.037395,32.025740,-235.689140,130.213720,4.560488,28.173996,10.858352,13.614132,702.874004,19.678430,455259.939384,0.945855,34.211252,32.165209,3.407927,0.074390,0.050162,114.492038,91.930812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024024,68.810470,81.777973,100.000000,21.234085,30.886076,44.074509,51.950001,0.000000,36.958055,42.296496,0.208846,28.437132,93.884110,75.381397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.844511,64.231064,138.915435,151.780910,88.917615,92.754901,54.585752,14.362658,136.756077,4.803345,64.369908,41.354368,149.399002,138.305441,146.914908,136.045983,65.869645,134.718495,-0.064424,0.037418,32.025740,-235.684996,129.925153,4.557203,28.138062,10.893422,28.241762,1457.613848,19.635757,455235.764892,0.943659,34.113735,32.174889,3.400018,0.073871,0.051802,114.539735,91.928352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017432,68.823406,81.792265,100.000000,21.233202,30.886076,44.074509,52.030061,0.000000,36.958055,42.295676,0.210096,28.369590,93.740445,75.371893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.657808,64.261124,138.925932,151.797964,88.914927,92.748738,54.596395,14.363942,136.716992,4.801287,64.397993,41.312606,149.410387,138.377885,146.928233,136.037814,65.879110,134.710474,-0.064358,0.037420,32.025740,-235.686325,130.302192,4.555718,27.995982,10.969348,61.875681,3192.905187,19.704103,455337.493005,0.947397,34.296278,32.165097,3.412697,0.074353,0.051391,114.515162,91.987288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017409,68.849145,81.800328,100.000000,21.231405,30.886076,44.074509,51.963567,0.000000,36.958055,42.293977,0.210096,28.396852,94.347346,75.374348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.734486,64.261951,138.900639,151.816975,88.924661,92.744193,54.581880,14.360089,136.644495,4.798445,64.334288,41.341890,149.379785,138.378612,146.891821,136.021412,65.855944,134.669892,-0.064377,0.037433,32.025740,-235.689198,130.012648,4.553124,28.010947,10.990083,30.207604,1559.185498,19.640790,455172.400657,0.943984,34.158279,32.139892,3.401080,0.073050,0.050985,114.422632,92.007687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989787,68.823595,81.757943,100.000000,21.232015,30.886076,44.074509,52.064129,0.000000,36.958055,42.292625,0.210321,28.408301,93.484757,75.380433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.779788,64.261951,138.933290,151.816975,88.963220,92.736617,54.546247,14.364941,136.676478,4.794204,64.364124,41.342032,149.389311,138.389026,146.914339,136.051362,65.870085,134.651074,-0.064353,0.037474,32.025740,-235.687450,130.290628,4.549264,28.127784,10.988784,31.670541,1635.763838,19.726899,455259.473323,0.948461,34.413800,32.126520,3.416956,0.073258,0.050066,114.449820,92.062661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022629,68.838992,81.790651,100.000000,21.230693,30.886076,44.074509,52.025701,0.000000,36.958055,42.291002,0.211999,28.379326,93.894615,75.371271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.648302,64.267467,138.888963,151.830954,88.997000,92.734722,54.571300,14.363657,136.644957,4.790598,64.427098,41.300625,149.398886,138.297770,146.928519,136.090171,65.864587,134.703986,-0.064248,0.037444,32.025740,-235.690368,129.707193,4.545706,28.039129,10.983087,24.707486,1275.540490,19.688188,455237.426325,0.946751,34.321934,32.129914,3.409903,0.073847,0.050452,114.414242,92.061372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.008997,68.841147,81.788528,100.000000,21.232690,30.886076,44.074509,51.986256,0.000000,36.958055,42.288887,0.210501,28.395806,93.610220,75.381337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.665416,64.290081,138.866186,151.841298,88.992697,92.733233,54.443864,14.362943,136.686084,4.788056,64.402142,41.181495,149.397427,138.259759,146.914853,136.053276,65.868272,134.672746,-0.064114,0.037455,32.025740,-235.688468,130.501878,4.543336,28.041202,10.948793,60.200474,3115.164368,19.669715,455151.695341,0.946162,34.267236,32.106604,3.406915,0.076708,0.050840,114.407866,92.085168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018203,68.856588,81.785187,100.000000,21.230065,30.886076,44.074509,52.075841,0.000000,36.958055,42.287808,0.210006,28.422942,92.782052,75.388872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.767566,64.300285,138.848112,151.844933,88.965250,92.728097,54.581315,14.362801,136.566795,4.784139,64.425888,41.328358,149.411143,138.281209,146.906494,135.943775,65.886300,134.640445,-0.064057,0.037426,32.025740,-235.687957,129.861664,4.539803,28.102416,10.879755,28.329553,1462.263766,19.724095,455228.479826,0.949007,34.431643,32.137881,3.416845,0.073133,0.051503,114.426504,92.053316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028621,68.847063,81.778330,100.000000,21.227399,30.886076,44.074509,52.070517,0.000000,36.958055,42.286451,0.210862,28.409726,93.700687,75.381039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.672066,64.307455,138.866738,151.858911,88.982362,92.724324,54.535243,14.356807,136.533671,4.777916,64.405597,41.291988,149.386461,138.237428,146.910718,135.977385,65.863822,134.652571,-0.063904,0.037408,32.025740,-235.697218,129.878512,4.533477,28.138603,10.924506,0.478370,24.712501,19.714411,455231.570431,0.950835,34.433553,32.118978,3.414847,0.073154,0.051022,114.428114,92.021398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.023253,68.829644,81.775090,100.000000,21.227641,30.886076,44.074509,52.049401,0.000000,36.958055,42.284485,0.212595,28.401161,93.875285,75.371509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.726905,64.314901,138.826404,151.870933,88.951512,92.722854,54.585163,14.363942,136.544892,4.773282,64.380507,41.253641,149.418262,138.338624,146.899907,135.979142,65.866122,134.591145,-0.063907,0.037449,32.025740,-235.684202,130.544646,4.528904,28.078435,10.977804,14.575511,752.279385,19.665365,455133.388874,0.945860,34.320322,32.085208,3.405848,0.075381,0.051153,114.477628,92.059221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010644,68.855259,81.788397,100.000000,21.225164,30.886076,44.074509,52.076493,0.000000,36.958055,42.283022,0.209559,28.435852,93.261648,75.381976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.665422,64.314901,138.828976,151.870933,88.920079,92.721346,54.548991,14.357663,136.564109,4.769713,64.362512,41.286510,149.410946,138.193952,146.921548,135.896263,65.888476,134.597925,-0.063975,0.037474,32.025740,-235.690644,130.687657,4.525483,28.069907,10.952273,49.338310,2548.164970,19.710576,455212.542064,0.949024,34.442885,32.113596,3.414303,0.073418,0.050699,114.527969,92.097893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021343,68.856819,81.799292,100.000000,21.222221,30.886076,44.074509,52.051279,0.000000,36.958055,42.281572,0.210141,28.401468,92.714134,75.375899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.679298,64.289805,138.850858,151.861707,88.915834,92.716785,54.577551,14.361088,136.658242,4.766603,64.330211,41.323884,149.397002,138.240727,146.933874,135.895124,65.861852,134.664198,-0.063960,0.037465,32.025740,-235.688363,130.129000,4.523058,28.078345,10.940643,26.804681,1383.651087,19.680900,455180.664160,0.946788,34.384043,32.081360,3.408715,0.073446,0.050717,114.571017,92.094309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007353,68.855707,81.803031,100.000000,21.220953,30.886076,44.074509,52.088135,0.000000,36.958055,42.279805,0.210186,28.411583,93.915917,75.381772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.740480,64.288978,138.861655,151.857234,88.910355,92.715131,54.560896,14.366083,136.605380,4.763166,64.375070,41.295417,149.420284,138.263716,146.931296,135.950643,65.875250,134.651563,-0.063970,0.037465,32.025740,-235.683368,129.841451,4.520243,28.014427,10.942050,31.403260,1621.523464,19.708777,455166.616486,0.948938,34.458366,32.062310,3.413932,0.073274,0.050887,114.626290,92.112563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.014515,68.839602,81.823549,100.000000,21.222233,30.886076,44.074509,52.082505,0.000000,36.958055,42.278236,0.209648,28.448798,93.788309,75.378848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.590907,64.291736,138.849407,151.852481,88.863732,92.715888,54.562060,14.359376,136.519406,4.759312,64.346626,41.306740,149.414181,138.209569,146.903821,135.923074,65.880433,134.560950,-0.064025,0.037497,32.025740,-235.689912,130.844860,4.515965,27.971587,10.933323,50.613710,2613.409135,19.702950,455154.247754,0.947990,34.416489,32.121232,3.413305,0.074235,0.051237,114.643420,92.102628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025294,68.854954,81.809812,100.000000,21.221283,30.886076,44.074509,52.054417,0.000000,36.958055,42.276657,0.210051,28.380985,93.740538,75.372600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.770431,64.291736,138.836208,151.852481,88.827196,92.713579,54.619727,14.359518,136.634445,4.755819,64.325481,41.346680,149.437030,138.239975,146.941610,135.975533,65.893786,134.606473,-0.063781,0.037751,32.025740,-235.692546,130.520480,4.512512,28.038209,10.973963,12.787378,659.571641,19.676002,455089.558685,0.946731,34.341721,32.101677,3.408444,0.074314,0.051277,114.619373,92.115581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027413,68.878264,81.831104,100.000000,21.220236,30.886076,44.074509,52.139229,0.000000,36.958055,42.275116,0.210456,28.394364,93.852510,75.396406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.715234,64.277947,138.823052,151.861987,88.798291,92.712184,54.650131,14.362230,136.595807,4.750670,64.321882,41.218467,149.448775,138.295361,146.964828,135.992423,65.892253,134.678072,-0.063569,0.038086,32.025740,-235.690978,130.130305,4.507573,28.042681,11.015379,17.775227,916.334311,19.742652,455165.521669,0.950471,34.525393,32.052329,3.420702,0.073745,0.051370,114.673928,92.137551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041493,68.884452,81.834920,100.000000,21.215664,30.886076,44.074509,52.069493,0.000000,36.958055,42.272880,0.210366,28.388756,93.989678,75.443899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.634097,64.271879,138.865301,151.857513,88.777419,92.717690,54.591891,14.360517,136.613053,4.745623,64.307329,41.186053,149.426836,138.336344,146.932529,135.946707,65.912648,134.711620,-0.063278,0.038345,32.025740,-235.690404,130.100366,4.503603,27.992394,10.982366,3.877472,200.101602,19.659220,455036.928040,0.944956,34.308313,32.061166,3.405316,0.074210,0.050932,114.731869,92.101525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010874,68.878757,81.843481,100.000000,21.218599,30.886076,44.074509,52.083369,0.000000,36.958055,42.271223,0.209962,28.408229,93.412493,75.370666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
