OSU 80 Ton Compressor Load Stand
40.714459,64.266088,138.865320,151.850804,88.797719,92.718012,54.581528,14.357521,136.515426,4.740089,64.310390,41.291890,149.411978,138.252373,146.943174,135.989996,65.884457,134.535914,-0.063257,0.038608,32.025740,-235.697811,130.498250,4.498254,28.016194,10.914030,18.957824,978.526966,19.681784,455046.820902,0.945759,34.361191,32.097590,3.409610,0.073442,0.051121,114.731624,92.130797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993391,68.871243,81.814990,100.000000,21.218861,30.886076,44.074509,52.127122,0.000000,36.958055,42.269614,0.212182,28.406787,93.559749,75.380996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.678642,64.263606,138.830515,151.853320,88.818067,92.713158,54.612842,14.357235,136.619250,4.735502,64.314248,41.240761,149.406193,138.239655,146.942329,135.994763,65.887917,134.525018,-0.063330,0.038874,32.025740,-235.697443,129.952035,4.493730,28.011885,10.906566,30.543041,1575.605522,19.724256,455074.354370,0.948841,34.453245,32.093540,3.417458,0.073128,0.051293,114.817315,92.103013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982500,68.859520,81.831072,100.000000,21.215605,30.886076,44.074509,52.090218,0.000000,36.958055,42.267939,0.212641,28.418705,93.942227,75.375047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.844125,64.263606,138.802949,151.853320,88.807712,92.702482,54.659880,14.358091,136.593466,4.731126,64.342660,41.285151,149.433853,138.294004,146.939948,135.986003,65.911049,134.558523,-0.063351,0.038848,32.025740,-235.695443,130.679438,4.489583,27.979106,10.950253,12.706563,654.921723,19.687559,455073.607503,0.947000,34.350268,32.036097,3.410713,0.073339,0.051046,114.870739,92.151335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019371,68.876869,81.821041,100.000000,21.214012,30.886076,44.074509,52.110277,0.000000,36.958055,42.266290,0.210411,28.409690,92.786113,75.372626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.612728,64.266915,138.800826,151.861148,88.754080,92.689530,54.574091,14.359804,136.646825,4.727161,64.406443,41.183228,149.432095,138.245823,146.967546,135.941104,65.926373,134.616553,-0.063459,0.038849,32.025740,-235.689484,130.075994,4.485716,27.964717,10.996610,28.829657,1488.274246,19.698677,455059.875377,0.947296,34.391084,32.027325,3.412860,0.073442,0.050979,114.933730,92.156495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993771,68.883673,81.847542,100.000000,21.211253,30.886076,44.074509,52.025257,0.000000,36.958055,42.264696,0.208802,28.378443,92.638127,75.375848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.684304,64.288426,138.827457,151.867299,88.723492,92.682966,54.559181,14.359947,136.460812,4.719220,64.390378,41.129604,149.443972,138.253163,146.945903,135.847371,65.924818,134.596128,-0.063377,0.038801,32.025740,-235.691465,129.790446,4.478117,27.963978,10.981717,14.464453,746.902917,19.618288,454880.783041,0.942255,34.191287,32.020528,3.398358,0.074393,0.051798,114.942905,92.140023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982654,68.862583,81.837013,100.000000,21.210147,30.886076,44.074509,52.152248,0.000000,36.958055,42.262754,0.210636,28.453954,93.237959,75.378618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.608447,64.305525,138.818468,151.880439,88.735028,92.673081,54.537439,14.363514,136.463236,4.714235,64.459964,41.216665,149.441434,138.200130,146.962423,135.927702,65.936389,134.615856,-0.063466,0.038786,32.025740,-235.689041,130.467044,4.472725,27.974688,10.977065,42.000160,2169.632569,19.720177,454916.879356,0.949386,34.474147,32.033493,3.417668,0.074163,0.050362,114.962917,92.128198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996498,68.873520,81.824228,100.000000,21.209078,30.886076,44.074509,52.116432,0.000000,36.958055,42.261181,0.208713,28.402243,94.444369,75.368219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.703027,64.320141,138.775786,151.897213,88.723992,92.660893,54.598048,14.361088,136.523079,4.710684,64.437980,41.347113,149.456372,138.176765,146.979693,135.895939,65.938057,134.554827,-0.063710,0.038763,32.025740,-235.690976,130.546523,4.469375,27.993782,10.941166,21.498019,1109.305915,19.690503,454874.819927,0.947835,34.409057,32.025092,3.412310,0.075495,0.051475,114.998400,92.135073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992050,68.831261,81.817271,100.000000,21.205552,30.886076,44.074509,52.162908,0.000000,36.958055,42.259807,0.209202,28.401666,93.481015,75.373777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.790524,64.320141,138.777760,151.897213,88.695996,92.647160,54.596197,14.365227,136.544379,4.706232,64.434651,41.196286,149.440496,138.155057,146.950806,135.870905,65.935545,134.529908,-0.063697,0.038763,32.025740,-235.686348,130.755426,4.465347,28.006800,10.914842,31.947348,1648.551113,19.722787,454866.185183,0.950053,34.517941,32.023136,3.418463,0.075808,0.051081,114.970003,92.108775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982595,68.840086,81.810712,100.000000,21.201947,30.886076,44.074509,52.118068,0.000000,36.958055,42.258430,0.211953,28.404100,94.496997,75.404197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.732115,64.332000,138.752631,151.907837,88.665090,92.633421,54.598314,14.358948,136.467495,4.699758,64.403150,41.226555,149.448963,138.200635,146.969974,135.855825,65.953911,134.550238,-0.063878,0.038756,32.025740,-235.692954,129.962558,4.459259,28.007990,10.928996,27.296427,1408.499088,19.672890,454770.476319,0.946540,34.418138,31.991718,3.409471,0.073004,0.050714,115.000778,92.081702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966504,68.834796,81.786181,100.000000,21.196807,30.886076,44.074509,52.140844,0.000000,36.958055,42.256556,0.207655,28.418633,94.037789,75.376803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.647591,64.316556,138.768136,151.894697,88.662121,92.626711,54.569513,14.358520,136.544209,4.695561,64.421211,41.217355,149.453955,138.155221,146.981844,135.838610,65.945799,134.550789,-0.063912,0.038743,32.025740,-235.686848,131.085805,4.454758,27.989978,10.970592,62.135119,3207.872111,19.630599,454660.971423,0.944252,34.312469,31.982080,3.402206,0.074733,0.050770,114.930813,92.051992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971129,68.820308,81.758164,100.000000,21.195532,30.886076,44.074509,52.110897,0.000000,36.958055,42.254924,0.211225,28.370077,92.617511,75.373325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.777336,64.317383,138.785800,151.892740,88.652582,92.619130,54.604590,14.359661,136.452682,4.691470,64.445449,41.152385,149.447697,138.274635,146.964129,135.863220,65.933474,134.550951,-0.063836,0.038765,32.025740,-235.691260,130.464496,4.450351,27.967133,11.009375,28.519067,1471.418293,19.651868,454606.987174,0.945556,34.394848,31.973627,3.406468,0.073468,0.051603,114.893132,92.080882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968861,68.841308,81.756704,100.000000,21.193806,30.886076,44.074509,52.159329,0.000000,36.958055,42.253414,0.209246,28.364866,94.636985,75.370785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.649408,64.335033,138.745342,151.901966,88.662643,92.611530,54.583278,14.363657,136.501459,4.686827,64.425181,41.343184,149.454827,138.205344,146.980431,135.861023,65.965629,134.580412,-0.063897,0.038765,32.025740,-235.684487,130.554150,4.445522,27.988409,10.919566,21.683644,1119.186991,19.689795,454614.041711,0.948063,34.481592,31.982007,3.413933,0.073328,0.051218,114.856516,92.076085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009887,68.841622,81.774359,100.000000,21.191738,30.886076,44.074509,52.095010,0.000000,36.958055,42.251913,0.211452,28.377343,93.217269,75.367180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.759113,64.335033,138.745041,151.901966,88.651143,92.597106,54.586823,14.364799,136.513715,4.681713,64.463567,41.192609,149.477246,138.191272,147.002534,135.884982,65.993784,134.516911,-0.063776,0.038737,32.025740,-235.687266,130.594939,4.440739,27.981395,10.922991,40.388317,2084.480942,19.631471,454531.004227,0.944143,34.325627,31.994411,3.403503,0.072535,0.050306,114.869347,92.118768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000735,68.867786,81.757801,100.000000,21.187734,30.886076,44.074509,52.166317,0.000000,36.958055,42.250596,0.209782,28.362811,93.819833,75.386545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.709927,64.324829,138.756328,151.909235,88.619242,92.589471,54.601875,14.362087,136.417844,4.675001,64.439565,41.205004,149.484232,138.179564,146.987427,135.859127,66.022186,134.507017,-0.063750,0.038748,32.025740,-235.689651,130.136362,4.434199,27.964519,10.924704,14.675726,757.219923,19.683794,454526.492321,0.947666,34.497870,31.976620,3.413219,0.074032,0.051377,114.868219,92.094558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004631,68.879161,81.731663,100.000000,21.185476,30.886076,44.074509,52.112874,0.000000,36.958055,42.249024,0.211771,28.393408,93.088745,75.376163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.588257,64.324829,138.754278,151.916504,88.628288,92.578793,54.583328,14.360660,136.521344,4.670725,64.466224,41.139739,149.478898,138.158834,146.987797,135.885081,65.993537,134.493183,-0.063668,0.038733,32.025740,-235.692875,130.617232,4.429363,28.112945,10.927679,-1.173792,-60.584436,19.631060,454348.666952,0.944719,34.365275,31.917504,3.404025,0.073644,0.050953,114.856890,92.097903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979277,68.854219,81.710082,100.000000,21.183464,30.886076,44.074509,52.146202,0.000000,36.958055,42.247532,0.211953,28.403776,93.578233,75.449013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.724701,64.333654,138.784598,151.922655,88.655257,92.570293,54.625900,14.362230,136.545631,4.667774,64.420821,41.238446,149.455718,138.205062,146.981324,135.864485,66.013771,134.461289,-0.063883,0.038732,32.025740,-235.685751,130.529065,4.426655,28.061739,10.977804,17.406706,897.734638,19.652448,454275.765251,0.945583,34.414487,31.884278,3.408415,0.073678,0.050784,114.855527,92.121579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989258,68.847581,81.685747,100.000000,21.182608,30.886076,44.074509,52.216699,0.000000,36.958055,42.246040,0.209693,28.365263,92.800563,75.378038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.643336,64.333654,138.744343,151.922655,88.668461,92.563531,54.590626,14.365084,136.454836,4.663459,64.455374,41.292631,149.490476,138.224929,147.009323,135.770041,66.011811,134.446186,-0.063915,0.038740,32.025740,-235.686981,129.644988,4.422749,27.979646,10.977407,61.643889,3181.280392,19.705319,454336.734077,0.948839,34.561697,31.906178,3.418582,0.074135,0.051367,114.889555,92.135450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000238,68.858148,81.671953,100.000000,21.181517,30.886076,44.074509,52.154401,0.000000,36.958055,42.244644,0.210998,28.379236,92.970041,75.447453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.769908,64.335585,138.735199,151.929085,88.665852,92.547617,54.594346,14.365512,136.525215,4.655596,64.411058,41.303455,149.483879,138.145201,147.014145,135.829957,66.013963,134.473386,-0.064028,0.038721,32.025740,-235.684592,130.722264,4.414775,28.008621,10.933738,56.745655,2928.295781,19.645558,454198.527123,0.944623,34.405460,31.870389,3.407873,0.073610,0.050612,114.898293,92.115699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989706,68.848029,81.667926,100.000000,21.172982,30.886076,44.074509,52.200010,0.000000,36.958055,42.242702,0.209291,28.405182,93.687313,75.449184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.631052,64.325932,138.761286,151.930203,88.699086,92.541493,54.641249,14.358948,136.478772,4.649993,64.427752,41.091407,149.476265,138.112135,147.006126,135.783462,66.037408,134.513508,-0.063928,0.038460,32.025740,-235.693280,130.669852,4.408968,28.035829,10.868756,31.218409,1609.608049,19.676345,454211.394525,0.947196,34.503841,31.864981,3.413705,0.073176,0.051521,114.936241,92.124291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998418,68.838460,81.662706,100.000000,21.172534,30.886076,44.074509,52.142100,0.000000,36.958055,42.241136,0.209157,28.394328,93.253672,75.384840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.693487,64.321244,138.755667,151.920977,88.666261,92.536881,54.576987,14.363229,136.477006,4.644673,64.356190,41.162288,149.480991,138.105947,146.993327,135.796870,66.024272,134.478285,-0.063886,0.038199,32.025740,-235.689489,131.680659,4.404108,27.957577,10.943726,26.646765,1375.513730,19.614522,454065.773364,0.943817,34.352794,31.876097,3.402882,0.072933,0.051350,114.938010,92.123679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975748,68.816201,81.616652,100.000000,21.171512,30.886076,44.074509,52.220605,0.000000,36.958055,42.239647,0.209559,28.356951,93.718883,75.371740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.716266,64.305525,138.744914,151.909235,88.630368,92.528108,54.620274,14.360803,136.457419,4.639476,64.390285,41.229222,149.491141,138.180406,146.987875,135.877889,66.047277,134.479124,-0.064075,0.037942,32.025740,-235.688648,130.104078,4.399403,27.983721,10.993112,35.471680,1829.607302,19.678750,454057.206261,0.946383,34.510983,31.872220,3.415154,0.073542,0.051008,114.965684,92.142360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990579,68.840177,81.627373,100.000000,21.166091,30.886076,44.074509,52.193723,0.000000,36.958055,42.238103,0.211816,28.402820,94.085819,75.379121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.647415,64.305525,138.741636,151.909235,88.591172,92.523519,54.613291,14.360803,136.481281,4.634950,64.445410,41.110968,149.470294,138.264325,146.982599,135.892231,66.053484,134.435212,-0.064049,0.037673,32.025740,-235.689465,130.543301,4.394790,28.051011,10.963488,23.033571,1188.209214,19.648645,454018.291246,0.945878,34.430772,31.868178,3.409776,0.073241,0.050666,114.916752,92.108749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.978183,68.842322,81.585986,100.000000,21.164768,30.886076,44.074509,52.183766,0.000000,36.958055,42.236433,0.210276,28.394436,93.761996,75.444683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.684938,64.324278,138.744397,151.905601,88.574154,92.519528,54.592652,14.360089,136.476808,4.631127,64.479176,41.138194,149.473529,138.170859,146.978217,135.813777,66.071160,134.398423,-0.063925,0.037405,32.025740,-235.689362,130.537693,4.390867,28.021261,10.969871,16.100850,830.892064,19.634414,453905.275017,0.944435,34.387522,31.845582,3.407604,0.073763,0.051173,114.909027,92.108914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993351,68.839209,81.564867,100.000000,21.161676,30.886076,44.074509,52.225252,0.000000,36.958055,42.235088,0.211588,28.416487,92.695430,75.448894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.634282,64.354890,138.754402,151.908396,88.543523,92.514184,54.668628,14.356522,136.434833,4.628642,64.522716,41.150058,149.505656,138.144717,147.007008,135.817544,66.085321,134.425055,-0.063886,0.037151,32.025740,-235.695053,131.072875,4.388591,28.021134,10.950326,31.431430,1619.779745,19.664078,453907.954701,0.946227,34.470773,31.817953,3.413295,0.073581,0.050804,114.885754,92.114161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003948,68.872246,81.557488,100.000000,21.159684,30.886076,44.074509,52.212936,0.000000,36.958055,42.233595,0.208139,28.447572,93.515590,75.453480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.634490,64.379710,138.728868,151.939150,88.525698,92.507304,54.570889,14.359804,136.450209,4.625868,64.515295,41.197198,149.467734,138.113319,146.993376,135.811210,66.077446,134.488083,-0.063650,0.036967,32.025740,-235.687850,130.833704,4.385909,28.027409,10.910172,47.810052,2468.244502,19.647526,453859.479769,0.945650,34.444141,31.782328,3.410215,0.074165,0.051276,114.861350,92.096410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999480,68.862792,81.524374,100.000000,21.157372,30.886076,44.074509,52.245577,0.000000,36.958055,42.232456,0.209559,28.392633,92.857263,75.443286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.544815,64.379710,138.710521,151.939150,88.537426,92.498900,54.614747,14.364799,136.469096,4.622025,64.550561,41.148588,149.479692,138.082652,147.004225,135.822072,66.106634,134.458144,-0.063619,0.036952,32.025740,-235.684326,130.402085,4.382829,27.960895,10.944087,12.676352,653.904554,19.672094,453871.793688,0.945616,34.536032,31.781161,3.414713,0.073550,0.051189,114.867276,92.125945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998839,68.901206,81.515788,100.000000,21.153276,30.886076,44.074509,52.250528,0.000000,36.958055,42.231299,0.209559,28.366363,94.514260,75.442399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.692515,64.395154,138.669566,151.965151,88.458136,92.491286,54.625248,14.365084,136.385211,4.616937,64.542053,41.216935,149.469191,138.108457,146.970434,135.786665,66.102252,134.412069,-0.063813,0.036953,32.025740,-235.680937,130.948137,4.377694,27.967278,10.988893,24.145878,1245.316022,19.668923,453881.277631,0.947291,34.560601,31.819781,3.414067,0.074388,0.051153,114.881662,92.103899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979885,68.872694,81.491425,100.000000,21.143669,30.886076,44.074509,52.233270,0.000000,36.958055,42.229639,0.209559,28.379849,93.858762,75.376828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.691094,64.410874,138.725368,151.995066,88.448487,92.484580,54.581189,14.366368,136.443372,4.614829,64.578215,41.141711,149.486523,138.024022,146.997351,135.768066,66.128172,134.457428,-0.063899,0.036928,32.025740,-235.685370,130.431392,4.375473,27.987147,10.984962,12.054851,622.226986,19.705489,453836.690162,0.948691,34.669222,31.775991,3.421165,0.074247,0.051536,114.923532,92.127432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983040,68.863384,81.499691,100.000000,21.141230,30.886076,44.074509,52.236408,0.000000,36.958055,42.228461,0.211361,28.356716,94.033251,75.374450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.622665,64.426594,138.702144,152.014916,88.438620,92.474687,54.622756,14.356094,136.472322,4.613482,64.572241,41.326849,149.504297,138.093904,147.041867,135.740353,66.143424,134.496126,-0.063960,0.036899,32.025740,-235.698421,130.826567,4.374698,27.995694,10.979066,29.387843,1515.737825,19.632970,453746.822233,0.944771,34.505858,31.757894,3.407741,0.075209,0.051586,114.917853,92.162048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001633,68.876994,81.500344,100.000000,21.141140,30.886076,44.074509,52.241707,0.000000,36.958055,42.227159,0.211588,28.368148,93.687195,75.362602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.670540,64.422733,138.686646,152.024142,88.480143,92.466326,54.622986,14.362658,136.488693,4.610970,64.554867,41.139138,149.500002,138.130568,147.011251,135.836718,66.150971,134.538277,-0.063996,0.036903,32.025740,-235.688100,130.474998,4.372285,27.980728,10.942068,14.864528,766.665069,19.639564,453689.001457,0.945537,34.523294,31.754103,3.409232,0.074586,0.051255,114.900547,92.151173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975751,68.850277,81.484422,100.000000,21.136198,30.886076,44.074509,52.283842,0.000000,36.958055,42.226039,0.211134,28.345123,92.919525,75.382760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.621460,64.422733,138.703784,152.024142,88.478154,92.462492,54.588779,14.363372,136.402131,4.607455,64.555753,41.180461,149.506916,138.061104,147.042968,135.882903,66.178117,134.490508,-0.063991,0.036897,32.025740,-235.687223,130.751450,4.369288,28.097187,10.877302,-3.736092,-192.816484,19.666463,453668.945803,0.946461,34.621796,31.757728,3.414403,0.073787,0.052069,114.936481,92.174683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993693,68.843707,81.487344,100.000000,21.131974,30.886076,44.074509,52.261076,0.000000,36.958055,42.224730,0.211816,28.352948,92.946766,75.376820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.691437,64.423284,138.698116,152.026379,88.465533,92.454838,54.572576,14.371506,136.471718,4.604933,64.572377,41.100879,149.500915,138.146287,147.020174,135.768640,66.167316,134.396290,-0.064148,0.036881,32.025740,-235.678109,131.562325,4.366010,28.017799,10.910298,13.826241,713.772250,19.640992,453585.908912,0.945167,34.560008,31.770735,3.410003,0.073751,0.051004,114.899451,92.191297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.978411,68.869973,81.477962,100.000000,21.128619,30.886076,44.074509,52.293565,0.000000,36.958055,42.223460,0.213287,28.407833,93.026184,75.382104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.620452,64.432109,138.686474,152.035605,88.473161,92.447713,54.600853,14.356094,136.475264,4.601962,64.586343,41.148167,149.552922,138.121387,147.057465,135.799025,66.200104,134.475884,-0.064379,0.036866,32.025740,-235.694011,131.114542,4.362564,27.938339,10.955050,37.486738,1934.230461,19.664329,453545.606395,0.946947,34.619395,31.720293,3.414545,0.073815,0.050710,114.923768,92.224729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973346,68.875710,81.482742,100.000000,21.125016,30.886076,44.074509,52.260999,0.000000,36.958055,42.222186,0.209246,28.350352,92.836661,75.375055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.609466,64.439831,138.675932,152.037283,88.493539,92.443112,54.575416,14.356664,136.400000,4.597761,64.590626,41.149875,149.533030,138.158110,147.034464,135.696756,66.198990,134.481515,-0.064363,0.036903,32.025740,-235.691316,130.639831,4.358647,27.930838,10.969600,13.233017,683.111852,19.630481,453489.403083,0.945402,34.535291,31.685131,3.408533,0.072977,0.051900,115.096182,92.250336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966147,68.855214,81.482467,100.000000,21.119579,30.886076,44.074509,52.275882,0.000000,36.958055,42.220596,0.211634,28.328589,92.037847,75.363966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.665585,64.446726,138.657579,152.041477,88.475107,92.442165,54.565062,14.357949,136.517652,4.593392,64.621909,41.158794,149.565032,138.069095,147.039491,135.758017,66.240010,134.439704,-0.064332,0.036885,32.025740,-235.693953,131.021113,4.354499,27.929053,10.927607,-2.014893,-104.032109,19.660256,453446.392278,0.946633,34.629990,31.691175,3.414203,0.073611,0.050914,115.058902,92.280029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975780,68.877729,81.483463,100.000000,21.117079,30.886076,44.074509,52.319321,0.000000,36.958055,42.219430,0.210231,28.343139,93.957399,75.376692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.673353,64.446726,138.660536,152.041477,88.491365,92.439131,54.574774,14.361659,136.425915,4.590066,64.635102,41.136515,149.567199,138.110430,147.034421,135.696373,66.209511,134.482102,-0.064175,0.036882,32.025740,-235.688119,130.264014,4.351163,27.953340,10.942284,14.707850,759.254262,19.663327,453440.596140,0.947320,34.651014,31.695035,3.414867,0.073714,0.051175,115.041876,92.235879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953221,68.856829,81.494439,100.000000,21.111319,30.886076,44.074509,52.293416,0.000000,36.958055,42.218267,0.210591,28.355779,92.911941,75.365637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.678240,64.459964,138.671388,152.042595,88.490636,92.435301,54.596514,14.359661,136.359849,4.589284,64.589753,41.237340,149.543590,138.116121,147.021416,135.772278,66.221450,134.484675,-0.064353,0.036888,32.025740,-235.687830,129.577728,4.350081,27.963221,10.942392,26.245165,1354.298479,19.635808,453343.216731,0.946102,34.589995,31.633620,3.409703,0.073987,0.051280,115.017296,92.237354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944036,68.844319,81.464001,100.000000,21.106328,30.886076,44.074509,52.294925,0.000000,36.958055,42.217178,0.211680,28.303220,93.401123,75.377800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.822102,64.464101,138.697530,152.048746,88.474372,92.429954,54.601751,14.365084,136.494878,4.587646,64.616307,41.219696,149.546681,138.178144,147.043581,135.804104,66.238131,134.467081,-0.064746,0.036903,32.025740,-235.687307,130.360602,4.349175,28.068446,10.902852,6.609940,341.052246,19.632130,453377.387081,0.945709,34.580599,31.684801,3.409125,0.074307,0.051164,115.003509,92.223213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963617,68.868058,81.486939,100.000000,21.105324,30.886076,44.074509,52.297254,0.000000,36.958055,42.215985,0.212091,28.367192,93.223861,75.382999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.749701,64.464101,138.708265,152.048746,88.466898,92.428705,54.568084,14.366083,136.390460,4.586786,64.616307,41.328554,149.546681,138.129577,147.043581,135.793368,66.238131,134.477711,-0.064675,0.036908,32.025740,-235.688269,130.529981,4.348541,27.959741,10.968266,60.025418,3099.034964,19.630895,453350.796383,0.945202,34.587928,31.674116,3.408982,0.073134,0.050788,115.003509,92.223213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963617,68.868058,81.486939,100.000000,21.104953,30.886076,44.074509,52.291810,0.000000,36.958055,42.215629,0.210546,28.367192,92.738727,75.382999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.640264,64.482303,138.641342,152.042595,88.468617,92.428820,54.596877,14.360660,136.365915,4.584570,64.672997,41.191394,149.558197,138.008172,147.036067,135.792346,66.234674,134.319495,-0.064683,0.036910,32.025740,-235.690424,130.195630,4.345895,27.984334,10.971998,13.643726,704.036484,19.568197,453225.319240,0.941490,34.418336,31.648853,3.397609,0.074442,0.051408,115.099583,92.212984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940059,68.854053,81.490502,100.000000,21.096139,30.886076,44.074509,52.306667,0.000000,36.958055,42.214092,0.209469,28.371555,92.263378,75.366268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.778730,64.482303,138.632664,152.042595,88.503003,92.424955,54.570642,14.355523,136.335281,4.584069,64.699626,41.176186,149.554466,138.111982,147.038045,135.777104,66.243515,134.449358,-0.064686,0.036926,32.025740,-235.692948,129.717822,4.344981,27.970307,10.949370,53.413803,2757.556598,19.601916,453257.217708,0.943856,34.505708,31.654039,3.403909,0.073967,0.052110,115.059064,92.238143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952600,68.871166,81.510241,100.000000,21.092241,30.886076,44.074509,52.326661,0.000000,36.958055,42.213071,0.210051,28.366399,93.100326,75.370418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.621370,64.510158,138.644972,152.057972,88.488283,92.421826,54.609714,14.360946,136.370123,4.583863,64.719397,41.171537,149.554969,138.115769,147.037405,135.728255,66.241714,134.321740,-0.064649,0.036902,32.025740,-235.693569,130.863072,4.344640,28.019404,10.910244,28.572443,1474.033872,19.644407,453341.168251,0.946129,34.656204,31.580290,3.411428,0.074327,0.051966,115.082196,92.246504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951488,68.847201,81.520753,100.000000,21.086586,30.886076,44.074509,52.257851,0.000000,36.958055,42.212209,0.210366,28.379489,93.781739,75.368569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.681423,64.529463,138.650255,152.082296,88.468108,92.415666,54.582131,14.362230,136.350487,4.582637,64.739524,41.176395,149.575526,138.046875,147.032098,135.778270,66.305695,134.369384,-0.064518,0.036886,32.025740,-235.688365,130.978567,4.343810,27.983595,10.928833,23.980426,1237.759905,19.579937,453235.173795,0.943094,34.488864,31.634823,3.399632,0.074409,0.051715,115.150211,92.278667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988495,68.880890,81.541853,100.000000,21.083760,30.886076,44.074509,52.347073,0.000000,36.958055,42.211126,0.211406,28.361170,93.215030,75.451102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.637480,64.541598,138.607923,152.099071,88.448368,92.415559,54.615634,14.360089,136.352596,4.582046,64.762812,41.263595,149.561050,138.048170,147.022534,135.847514,66.284512,134.305212,-0.064379,0.036874,32.025740,-235.694099,129.284144,4.343380,27.968089,10.964552,36.206714,1867.678507,19.653258,453337.101761,0.946371,34.706928,31.574344,3.413104,0.073233,0.051194,115.184568,92.250832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950655,68.848861,81.547650,100.000000,21.080277,30.886076,44.074509,52.321905,0.000000,36.958055,42.210267,0.210546,28.408662,93.424149,75.393210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.758483,64.541598,138.609995,152.099071,88.443819,92.417071,54.601834,14.363800,136.408933,4.581472,64.763451,41.323184,149.587226,138.046319,147.040401,135.779677,66.302239,134.366383,-0.064235,0.036680,32.025740,-235.686795,130.644519,4.342545,28.011128,10.965237,15.481165,798.778567,19.626366,453188.419476,0.945330,34.653576,31.533621,3.408196,0.073885,0.050704,115.207249,92.228811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.946028,68.830106,81.558515,100.000000,21.072419,30.886076,44.074509,52.352777,0.000000,36.958055,42.209359,0.211908,28.406805,92.837118,75.376717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.766960,64.555663,138.618364,152.114169,88.455702,92.413979,54.560960,14.361088,136.425834,4.581731,64.770411,41.166157,149.594150,138.102171,147.028664,135.761319,66.298399,134.338043,-0.064274,0.036701,32.025740,-235.689180,130.277964,4.342711,28.004655,10.975370,-1.328089,-68.576483,19.641962,453260.841819,0.945874,34.718869,31.523479,3.410840,0.074109,0.050924,115.226084,92.195162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945286,68.837675,81.568253,100.000000,21.068216,30.886076,44.074509,52.293660,0.000000,36.958055,42.208488,0.210591,28.361639,93.290528,75.372268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.756522,64.571659,138.637497,152.126750,88.436173,92.408665,54.591900,14.358520,136.355275,4.581603,64.746934,41.184380,149.605440,138.055107,147.053333,135.720451,66.325642,134.352941,-0.064185,0.036682,32.025740,-235.689298,130.077810,4.343072,28.001860,10.967581,-2.838082,-146.462612,19.587616,453174.839477,0.943113,34.572601,31.535613,3.400764,0.073466,0.050765,115.254612,92.204616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950563,68.851263,81.588056,100.000000,21.062746,30.886076,44.074509,52.294479,0.000000,36.958055,42.207340,0.213195,28.399683,92.434641,75.432188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.705282,64.570556,138.662015,152.129546,88.392599,92.401963,54.645401,14.364941,136.360063,4.579117,64.785305,41.108771,149.611449,138.054658,147.062791,135.699329,66.320451,134.345487,-0.063894,0.036664,32.025740,-235.684510,130.832478,4.340607,28.032494,10.876563,14.101176,726.995455,19.584940,453177.530557,0.943610,34.576431,31.525619,3.400262,0.072885,0.050794,115.265861,92.186233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952145,68.869881,81.605880,100.000000,21.059733,30.886076,44.074509,52.305402,0.000000,36.958055,42.206394,0.209693,28.368725,92.999777,75.384874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.703431,64.575244,138.601278,152.131224,88.378980,92.395853,54.584020,14.362230,136.349997,4.578144,64.757861,41.239746,149.614900,138.034770,147.067396,135.725628,66.316206,134.339511,-0.063870,0.036646,32.025740,-235.687058,130.278942,4.339523,28.081644,10.898524,52.151549,2691.731194,19.591600,453129.028687,0.943317,34.605029,31.505648,3.401603,0.074041,0.050986,115.193264,92.170790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.935560,68.879885,81.596388,100.000000,21.054032,30.886076,44.074509,52.335564,0.000000,36.958055,42.205434,0.210998,28.356843,91.895416,75.363881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.653958,64.575244,138.580544,152.131224,88.373979,92.394292,54.638686,14.363657,136.325274,4.578069,64.734429,41.298351,149.583093,138.067278,147.041594,135.697230,66.328076,134.287885,-0.063936,0.036650,32.025740,-235.692002,130.067447,4.339661,27.959597,10.958674,28.105696,1449.185872,19.616039,453130.871812,0.943596,34.665828,31.507202,3.406487,0.074463,0.050852,115.213952,92.183928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940680,68.865477,81.599044,100.000000,21.047537,30.886076,44.074509,52.343979,0.000000,36.958055,42.204536,0.209917,28.367571,93.546541,75.387022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.749595,64.574969,138.603247,152.140730,88.366721,92.398056,54.593103,14.362658,136.416944,4.577431,64.756708,41.209636,149.610821,137.991521,147.050342,135.757511,66.342131,134.331124,-0.063973,0.036725,32.025740,-235.686140,130.262728,4.339920,27.953070,10.998178,30.903689,1594.786434,19.608821,453114.496307,0.944652,34.672754,31.508529,3.405150,0.073906,0.050781,115.293857,92.179776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941073,68.875427,81.604665,100.000000,21.042266,30.886076,44.074509,52.375401,0.000000,36.958055,42.203595,0.211225,28.404190,92.933652,75.371467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.597336,64.582967,138.624054,152.152193,88.331927,92.398810,54.596500,14.360517,136.286015,4.576712,64.810060,41.192713,149.639861,138.088349,147.068796,135.756022,66.352829,134.343186,-0.064025,0.036996,32.025740,-235.690077,130.327483,4.339571,28.018358,11.007518,48.060585,2480.014607,19.628365,453112.124296,0.944923,34.732579,31.471455,3.408784,0.074607,0.052438,115.298458,92.154572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950380,68.875178,81.618858,100.000000,21.037914,30.886076,44.074509,52.328607,0.000000,36.958055,42.202656,0.210141,28.383762,93.505487,75.379905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.705672,64.608064,138.605118,152.161699,88.320480,92.398825,54.596041,14.360660,136.307077,4.575450,64.810879,41.287232,149.644762,138.017823,147.084005,135.713464,66.349485,134.309374,-0.064049,0.037230,32.025740,-235.691895,130.521295,4.337465,27.978402,10.961486,12.939527,667.708998,19.588586,453056.019051,0.943368,34.616703,31.478510,3.401340,0.075751,0.051104,115.283472,92.172355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954074,68.864746,81.626216,100.000000,21.034920,30.886076,44.074509,52.414145,0.000000,36.958055,42.201809,0.210546,28.411276,92.738116,75.378524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.509880,64.608064,138.593929,152.161699,88.330040,92.394353,54.601621,14.368224,136.311045,4.575234,64.781598,41.132845,149.618205,137.958644,147.056224,135.751831,66.331310,134.372440,-0.064009,0.037485,32.025740,-235.682371,130.587269,4.336872,28.084493,10.879051,-3.787663,-195.432063,19.660367,453131.016387,0.947133,34.808839,31.473700,3.414610,0.072802,0.051040,115.236719,92.173722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.905519,68.822419,81.597309,100.000000,21.028640,30.886076,44.074509,52.362085,0.000000,36.958055,42.201159,0.209693,28.401828,93.557938,75.359594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.607892,64.611098,138.559718,152.159182,88.310837,92.385980,54.611686,14.363942,136.260838,4.574555,64.810958,41.269723,149.639222,137.884839,147.075780,135.670787,66.356648,134.337469,-0.063918,0.037743,32.025740,-235.683222,130.601914,4.336952,27.990411,10.917907,20.863983,1076.320558,19.610532,453108.653816,0.944494,34.702863,31.460538,3.405057,0.073251,0.051725,115.187770,92.138059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937217,68.857860,81.610740,100.000000,21.019446,30.886076,44.074509,52.473311,0.000000,36.958055,42.200324,0.209469,28.360863,93.141250,75.455576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.633829,64.624887,138.604044,152.171205,88.312617,92.379073,54.623979,14.364799,136.329521,4.571053,64.879423,41.239066,149.611628,138.005767,147.053820,135.701142,66.359205,134.346161,-0.063949,0.038091,32.025740,-235.689553,130.627571,4.333317,27.999462,10.937758,17.716008,913.718732,19.696856,453222.134619,0.949251,34.939942,31.509497,3.421238,0.074336,0.051267,115.200831,92.132048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922012,68.827694,81.646407,100.000000,21.012818,30.886076,44.074509,52.435965,0.000000,36.958055,42.199317,0.211588,28.368003,93.931946,75.453659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.554954,64.651915,138.587267,152.196647,88.316944,92.375965,54.598099,14.361659,136.367404,4.568276,64.885217,41.121895,149.638276,138.002791,147.086650,135.708596,66.372111,134.267604,-0.063973,0.038336,32.025740,-235.691549,130.021886,4.330541,27.946200,10.999332,62.759041,3238.387199,19.646879,453088.981061,0.946539,34.824187,31.467089,3.412138,0.074319,0.051258,115.234718,92.174095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924550,68.818182,81.648034,100.000000,21.010755,30.886076,44.074509,52.425593,0.000000,36.958055,42.198489,0.211225,28.403433,93.793540,75.458704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.564889,64.654398,138.559558,152.201680,88.287560,92.372884,54.605911,14.362373,136.308299,4.567642,64.860466,41.187259,149.655585,138.010211,147.078849,135.754781,66.365152,134.263910,-0.063944,0.038302,32.025740,-235.689039,130.767419,4.329845,27.963239,10.983790,22.416468,1156.531646,19.639528,453053.066567,0.945639,34.806577,31.468775,3.411051,0.073347,0.051053,115.234836,92.139843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933083,68.818822,81.633830,100.000000,21.002378,30.886076,44.074509,52.475729,0.000000,36.958055,42.197972,0.210186,28.349414,92.819463,75.449405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
