OSU 80 Ton Compressor Load Stand
40.695123,64.654398,138.539986,152.201680,88.295590,92.366812,54.614607,14.359947,136.295904,4.567368,64.854315,41.146822,149.647612,138.008440,147.107833,135.655219,66.384386,134.341962,-0.063941,0.038266,32.025740,-235.697182,131.228854,4.330003,27.965511,10.971295,-2.523768,-130.187899,19.673907,453087.645782,0.948092,34.929137,31.417517,3.417271,0.074992,0.051172,115.232930,92.127371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914397,68.810106,81.619980,100.000000,20.996405,30.886076,44.074509,52.474318,0.000000,36.958055,42.197230,0.211225,28.367679,93.142050,75.447564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.564309,64.659914,138.622928,152.218176,88.276125,92.362236,54.618082,14.355523,136.270397,4.566533,64.863178,41.120632,149.675482,138.053582,147.115963,135.571914,66.362461,134.406262,-0.063750,0.038266,32.025740,-235.697849,130.531331,4.329038,27.930279,10.917474,14.018064,723.072087,19.665745,453082.506662,0.947682,34.919579,31.422671,3.415751,0.073684,0.052253,115.240962,92.154216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900405,68.777829,81.638555,100.000000,20.993391,30.886076,44.074509,52.413150,0.000000,36.958055,42.196522,0.210727,28.409581,93.563528,75.419198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.643711,64.660741,138.605540,152.225725,88.285137,92.356151,54.609403,14.359804,136.324853,4.565142,64.855481,41.136609,149.685250,137.943190,147.121186,135.552074,66.381808,134.370223,-0.063805,0.038298,32.025740,-235.692424,130.475570,4.327239,27.975499,10.919692,55.944477,2886.155898,19.603072,452951.856667,0.944214,34.761949,31.441546,3.404339,0.074046,0.051945,115.229308,92.132957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933934,68.812194,81.623587,100.000000,20.991968,30.886076,44.074509,52.484740,0.000000,36.958055,42.195771,0.211953,28.369067,92.806700,75.452440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.577778,64.656604,138.543351,152.220133,88.274244,92.354608,54.614659,14.362230,136.348199,4.563203,64.836948,41.238122,149.655089,138.063725,147.126770,135.575525,66.386933,134.266543,-0.063710,0.038290,32.025740,-235.689345,130.639850,4.325031,27.963004,10.936839,29.079259,1500.044352,19.671321,453042.860223,0.947389,34.925797,31.494851,3.417362,0.073471,0.051673,115.214843,92.160174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931295,68.785869,81.611839,100.000000,20.982493,30.886076,44.074509,52.451207,0.000000,36.958055,42.195029,0.210456,28.403018,93.349928,75.386724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.748287,64.653846,138.580155,152.227962,88.230581,92.346990,54.599502,14.362087,136.304092,4.563647,64.822482,41.111440,149.651728,138.027103,147.104337,135.624764,66.349062,134.348673,-0.063653,0.038319,32.025740,-235.688507,130.315674,4.325505,27.946759,10.991128,27.815191,1435.236117,19.632192,452938.555948,0.945492,34.830472,31.457917,3.410258,0.075806,0.051428,115.209367,92.142424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888566,68.792998,81.576271,100.000000,20.972497,30.886076,44.074509,52.496327,0.000000,36.958055,42.193981,0.209693,28.379056,92.625029,75.447564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.558996,64.653846,138.592660,152.227962,88.224871,92.342457,54.639519,14.360660,136.267525,4.563209,64.863404,41.099617,149.655365,138.079168,147.104172,135.724058,66.362272,134.256811,-0.063710,0.038327,32.025740,-235.688301,129.881060,4.325847,27.950708,10.989578,26.685750,1375.949660,19.654246,452951.124826,0.947025,34.906167,31.402176,3.414267,0.073481,0.050818,115.183236,92.181126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890048,68.763731,81.573693,100.000000,20.969876,30.886076,44.074509,52.408625,0.000000,36.958055,42.193193,0.212779,28.364415,93.388860,75.455380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.705683,64.674807,138.576321,152.241941,88.174675,92.335576,54.604463,14.362515,136.232444,4.563848,64.851113,41.207219,149.674204,138.042744,147.120018,135.600094,66.366586,134.375546,-0.063535,0.038053,32.025740,-235.687099,131.015563,4.326798,27.969207,10.938498,34.315140,1770.466155,19.579533,452886.946021,0.942949,34.697161,31.480146,3.400883,0.073886,0.050850,115.212543,92.245565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906071,68.785573,81.575066,100.000000,20.966166,30.886076,44.074509,52.514507,0.000000,36.958055,42.192639,0.209603,28.350478,93.372447,75.452005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.699549,64.676461,138.571130,152.258717,88.124301,92.328709,54.614795,14.359947,136.325323,4.564121,64.892034,41.053908,149.661240,138.022835,147.127221,135.694986,66.356463,134.296907,-0.063611,0.037786,32.025740,-235.690975,130.651924,4.327274,27.925393,10.935955,19.758119,1019.213750,19.665768,452940.250738,0.946933,34.926170,31.422085,3.417063,0.074633,0.051106,115.232923,92.203795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889407,68.762258,81.552840,100.000000,20.959280,30.886076,44.074509,52.441953,0.000000,36.958055,42.191921,0.210908,28.392975,92.423350,75.453096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.610274,64.686666,138.533578,152.257878,88.111436,92.322312,54.552709,14.358948,136.249796,4.565169,64.900807,41.229804,149.695138,137.947405,147.147497,135.679971,66.382780,134.359246,-0.063558,0.037501,32.025740,-235.684786,130.506530,4.328358,27.936265,10.940301,8.762130,452.504973,19.596925,452848.082937,0.943854,34.769593,31.475737,3.404348,0.075455,0.051229,115.282254,92.216801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907350,68.783113,81.537760,100.000000,20.952988,30.886076,44.074509,52.449544,0.000000,36.958055,42.191221,0.210953,28.366381,93.495257,75.370239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.657797,64.686666,138.519769,152.257878,88.161785,92.317418,54.620047,14.362087,136.247542,4.565725,64.942622,41.136455,149.693504,137.951526,147.131752,135.546535,66.383974,134.310312,-0.063747,0.037230,32.025740,-235.689651,129.813634,4.329086,27.985939,10.968266,28.884924,1489.872656,19.597839,452836.386227,0.943762,34.778662,31.447473,3.404734,0.073894,0.050902,115.287324,92.240200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890607,68.772600,81.529518,100.000000,20.945091,30.886076,44.074509,52.505667,0.000000,36.958055,42.190617,0.211134,28.336522,92.921476,75.451136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.693176,64.697422,138.548554,152.269621,88.161460,92.314362,54.574313,14.360089,136.235902,4.563858,64.932023,41.125523,149.704495,137.924663,147.125621,135.737992,66.389154,134.266034,-0.063813,0.036960,32.025740,-235.692139,130.547482,4.327233,27.953881,10.987306,63.190519,3262.072720,19.632795,452819.203498,0.947024,34.896870,31.451589,3.411294,0.074786,0.052167,115.273701,92.250484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901375,68.796666,81.509636,100.000000,20.939072,30.886076,44.074509,52.487753,0.000000,36.958055,42.190033,0.208315,28.360395,93.067247,75.377101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.603084,64.716452,138.539149,152.290591,88.179459,92.309806,54.560629,14.358520,136.170591,4.562795,64.918288,41.086431,149.712117,137.955483,147.106579,135.634072,66.389098,134.265934,-0.063789,0.036690,32.025740,-235.690768,130.588171,4.326043,27.906858,10.958313,29.452912,1520.823673,19.608780,452767.628980,0.944620,34.839354,31.426507,3.406967,0.073214,0.050864,115.261036,92.240726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874390,68.787132,81.478468,100.000000,20.934267,30.886076,44.074509,52.477269,0.000000,36.958055,42.189365,0.210051,28.308359,92.873617,75.367913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.646460,64.723347,138.505408,152.302334,88.198938,92.304971,54.578300,14.359233,136.221317,4.562248,64.920585,41.120281,149.699584,137.956851,147.093626,135.614413,66.370158,134.250650,-0.063779,0.036483,32.025740,-235.692015,130.190614,4.324731,27.910320,10.915779,26.993657,1393.386853,19.595929,452736.933481,0.944522,34.807326,31.399707,3.404712,0.075320,0.050914,115.289627,92.218300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861935,68.775922,81.473777,100.000000,20.927505,30.886076,44.074509,52.531112,0.000000,36.958055,42.188916,0.211270,28.340309,94.068594,75.374927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.684615,64.731345,138.493985,152.311281,88.193908,92.291757,54.576304,14.363086,136.168947,4.560550,64.932159,41.167180,149.728314,137.988187,147.141508,135.658359,66.403040,134.282580,-0.063744,0.036486,32.025740,-235.688815,130.504468,4.323476,27.932371,10.883992,32.048305,1654.363511,19.635671,452784.180263,0.947007,34.935363,31.399714,3.412035,0.075688,0.051612,115.372357,92.268004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913703,68.829357,81.497489,100.000000,20.916147,30.886076,44.074509,52.518799,0.000000,36.958055,42.188160,0.212779,28.368328,93.480369,75.373819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.683204,64.731345,138.525815,152.311281,88.194066,92.287218,54.558695,14.362658,136.340782,4.558007,64.884664,41.188681,149.714015,137.971564,147.126021,135.624520,66.396554,134.189758,-0.063734,0.036307,32.025740,-235.684506,130.954032,4.321293,27.916792,10.933810,62.412646,3222.839035,19.611415,452778.078619,0.945582,34.889752,31.411189,3.407564,0.073160,0.051140,115.391838,92.209951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860261,68.797933,81.466962,100.000000,20.909240,30.886076,44.074509,52.507843,0.000000,36.958055,42.187636,0.212411,28.361422,92.826246,75.369114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.735204,64.720589,138.540249,152.306807,88.190021,92.275799,54.580654,14.359947,136.272042,4.556083,64.885023,41.016710,149.727029,138.027906,147.133356,135.700527,66.376916,134.320251,-0.063862,0.036062,32.025740,-235.691955,130.725509,4.319489,27.935292,10.976758,28.731779,1483.043088,19.590349,452646.288500,0.944548,34.851600,31.393901,3.404087,0.073672,0.051304,115.472174,92.249930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874072,68.809668,81.470592,100.000000,20.906797,30.886076,44.074509,52.513651,0.000000,36.958055,42.186934,0.210546,28.362270,92.068900,75.371884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.482279,64.717831,138.555741,152.300936,88.172076,92.266651,54.573240,14.364228,136.299531,4.554744,64.888789,41.042920,149.733911,137.955957,147.127678,135.582575,66.411532,134.232138,-0.064101,0.035791,32.025740,-235.689307,130.149597,4.317465,27.986624,10.963794,22.321428,1152.317658,19.593684,452635.117781,0.944841,34.853306,31.355050,3.404988,0.073873,0.051233,115.448958,92.267350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886582,68.810128,81.483317,100.000000,20.900878,30.886076,44.074509,52.493896,0.000000,36.958055,42.186316,0.211043,28.340237,92.244026,75.372993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.821895,64.713143,138.498210,152.287795,88.167187,92.257608,54.577623,14.357378,136.242179,4.553694,64.884274,41.129310,149.747058,137.952706,147.162215,135.663407,66.399495,134.274260,-0.064125,0.035630,32.025740,-235.692890,130.166242,4.316870,27.976113,10.957610,45.482308,2347.782559,19.569023,452574.834457,0.943026,34.779706,31.438417,3.400996,0.073999,0.052076,115.459246,92.304594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883505,68.791260,81.477220,100.000000,20.892878,30.886076,44.074509,52.635039,0.000000,36.958055,42.185667,0.211361,28.328931,92.944103,75.357940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.586090,64.713143,138.545106,152.287795,88.161796,92.249219,54.627425,14.363657,136.288010,4.552641,64.914604,41.207386,149.751412,137.972563,147.163152,135.686636,66.415811,134.199572,-0.064311,0.035786,32.025740,-235.685304,129.723998,4.316336,27.968666,10.924740,13.823232,712.900391,19.683345,452598.848371,0.949379,35.083202,31.360774,3.422627,0.073796,0.051155,115.417145,92.310724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889926,68.813889,81.473193,100.000000,20.885500,30.886076,44.074509,52.464704,0.000000,36.958055,42.184993,0.208980,28.342851,93.266828,75.368415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.662406,64.728312,138.566912,152.303173,88.108607,92.245415,54.558745,14.362515,136.278206,4.551692,64.918415,41.197310,149.775396,138.015262,147.179585,135.662677,66.422974,134.270419,-0.064400,0.035769,32.025740,-235.688079,131.179048,4.315858,28.029446,10.882189,-2.524001,-130.333209,19.520877,452392.001400,0.940726,34.667626,31.393383,3.392743,0.074276,0.050768,115.403428,92.311206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895788,68.837618,81.493741,100.000000,20.883063,30.886076,44.074509,52.592985,0.000000,36.958055,42.184512,0.208846,28.320493,92.357988,75.371867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.670011,64.725002,138.581221,152.304291,88.104214,92.243110,54.590483,14.365940,136.350929,4.552404,64.896533,41.122765,149.754298,137.985315,147.167190,135.692668,66.403899,134.289679,-0.064432,0.035761,32.025740,-235.685471,130.574054,4.316734,27.926367,10.921639,17.885347,923.018568,19.630990,452445.504803,0.945645,34.952636,31.340586,3.413611,0.073189,0.050583,115.425187,92.296333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881863,68.804993,81.464353,100.000000,20.878987,30.886076,44.074509,52.558841,0.000000,36.958055,42.183912,0.212182,28.312650,93.937357,75.361759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.554530,64.726381,138.517467,152.311001,88.133091,92.240047,54.577920,14.360375,136.246810,4.554859,64.960588,41.189972,149.794417,137.888796,147.163211,135.596486,66.424112,134.242160,-0.064788,0.035414,32.025740,-235.690873,130.421156,4.318726,27.913835,10.962117,34.954361,1804.323372,19.598982,452392.846563,0.944924,34.875425,31.368029,3.407740,0.075687,0.050680,115.471101,92.368915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921984,68.837638,81.490356,100.000000,20.871107,30.886076,44.074509,52.573136,0.000000,36.958055,42.183071,0.210141,28.314110,93.844001,75.365773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.629021,64.746790,138.538694,152.326938,88.123299,92.236216,54.581983,14.359376,136.334885,4.554318,64.989941,41.020038,149.777982,137.910536,147.181035,135.647152,66.408202,134.313640,-0.064738,0.035140,32.025740,-235.691709,130.595553,4.318246,27.952781,10.968951,14.141115,729.901654,19.596517,452406.658023,0.944154,34.862918,31.396507,3.407455,0.074234,0.051920,115.454083,92.379755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927283,68.839199,81.486186,100.000000,20.863517,30.886076,44.074509,52.631904,0.000000,36.958055,42.182479,0.211953,28.346403,92.357038,75.373862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.488955,64.746790,138.539018,152.326938,88.122226,92.232404,54.639830,14.360946,136.288077,4.552231,64.971300,41.040450,149.771510,137.905071,147.169588,135.658174,66.405298,134.154581,-0.064746,0.034862,32.025740,-235.693406,130.698934,4.316508,27.959398,11.006472,-4.294775,-221.442543,19.640767,452419.000709,0.947230,35.004115,31.353088,3.415586,0.074151,0.050513,115.405231,92.387044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936411,68.810100,81.503801,100.000000,20.858440,30.886076,44.074509,52.598740,0.000000,36.958055,42.182095,0.211361,28.358988,93.464668,75.372362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.636297,64.766372,138.533062,152.341198,88.097593,92.222555,54.588953,14.363086,136.321925,4.551655,64.970560,41.050063,149.761310,138.035790,147.164312,135.604576,66.400388,134.282090,-0.064712,0.034837,32.025740,-235.692736,131.195935,4.315108,27.928783,10.941959,16.758608,864.894591,19.609725,452412.710216,0.945303,34.934300,31.403904,3.409846,0.073973,0.051791,115.358814,92.362065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932324,68.777340,81.498568,100.000000,20.852084,30.886076,44.074509,52.682374,0.000000,36.958055,42.181733,0.209917,28.402009,92.519026,75.370896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.554565,64.769130,138.517723,152.351822,88.080989,92.208213,54.569198,14.361516,136.172771,4.551565,64.976364,41.123214,149.771058,137.866545,147.166846,135.650759,66.408304,134.281500,-0.064898,0.034819,32.025740,-235.690875,130.724958,4.314572,27.987904,10.878565,48.830261,2520.992011,19.672538,452470.855311,0.947769,35.104058,31.329118,3.421650,0.073336,0.050541,115.305216,92.443731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953781,68.807528,81.505118,100.000000,20.845791,30.886076,44.074509,52.613406,0.000000,36.958055,42.181217,0.208536,28.351704,93.075534,75.365526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.550023,64.769682,138.478965,152.374470,88.069667,92.189183,54.593379,14.364228,136.267661,4.551073,64.984856,41.044220,149.795760,137.905900,147.161890,135.463274,66.410591,134.261031,-0.064817,0.034746,32.025740,-235.686040,130.879896,4.314356,28.022919,10.903428,23.965658,1236.742735,19.603936,452378.336375,0.944906,34.945076,31.396313,3.409097,0.073636,0.050966,115.224611,92.452418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.946303,68.795477,81.517189,100.000000,20.835301,30.886076,44.074509,52.665082,0.000000,36.958055,42.180733,0.212503,28.323865,93.389112,75.365398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.550543,64.769682,138.484017,152.374470,88.047875,92.174590,54.625229,14.362658,136.252689,4.548876,64.993753,41.059706,149.817452,137.936066,147.189749,135.701446,66.439114,134.243301,-0.064825,0.034666,32.025740,-235.689407,131.255386,4.312883,27.926781,10.951786,31.161359,1607.137780,19.636145,452339.905914,0.947151,35.046823,31.388109,3.415589,0.073032,0.050727,115.222034,92.437647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947582,68.820441,81.533753,100.000000,20.828315,30.886076,44.074509,52.673632,0.000000,36.958055,42.180229,0.211999,28.314327,94.161772,75.371237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.614882,64.780990,138.495946,152.402989,88.039496,92.166997,54.569001,14.359376,136.143663,4.545879,64.985620,41.158110,149.820122,137.943253,147.180228,135.606407,66.401358,134.125097,-0.064862,0.034658,32.025740,-235.693669,129.894786,4.309613,27.920002,10.966968,62.829733,3243.763667,19.629661,452245.704140,0.946652,35.052881,31.375827,3.415016,0.072866,0.051040,115.191439,92.448311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943437,68.813803,81.533909,100.000000,20.823151,30.886076,44.074509,52.683914,0.000000,36.958055,42.179834,0.208713,28.325902,92.373466,75.373947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.552936,64.789815,138.525429,152.416410,88.022124,92.154755,54.576845,14.359518,136.261644,4.544470,65.012216,41.121054,149.815664,137.899555,147.182999,135.653813,66.397260,134.253710,-0.064862,0.034660,32.025740,-235.688299,130.896887,4.307822,27.987940,10.978868,24.816965,1281.062268,19.626970,452124.751721,0.945937,35.052249,31.338645,3.415096,0.073921,0.050641,115.225007,92.407949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950612,68.831783,81.544619,100.000000,20.816887,30.886076,44.074509,52.657399,0.000000,36.958055,42.179350,0.211543,28.299993,92.580423,75.364222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.452130,64.796711,138.478897,152.415012,87.980653,92.136536,54.627405,14.361374,136.304032,4.542082,64.971235,41.057122,149.827424,137.872455,147.196321,135.589010,66.424398,134.281847,-0.065176,0.034654,32.025740,-235.688731,131.104649,4.305864,27.953214,10.926363,30.148272,1554.826200,19.598200,452130.233619,0.945250,34.985615,31.318650,3.409980,0.075427,0.052536,115.226243,92.446007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985903,68.856275,81.582335,100.000000,20.808163,30.886076,44.074509,52.668553,0.000000,36.958055,42.178813,0.209559,28.338145,93.900066,75.439842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.552091,64.787057,138.458175,152.407183,87.998056,92.128176,54.581334,14.360517,136.239598,4.539109,64.982787,41.043108,149.829036,137.840027,147.194507,135.580983,66.396428,134.258137,-0.065255,0.034660,32.025740,-235.693834,130.812717,4.302983,27.946903,10.929014,25.928196,1338.314385,19.627493,452121.385541,0.946558,35.069483,31.385582,3.415916,0.074032,0.051843,115.199388,92.447570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964400,68.864270,81.571638,100.000000,20.798241,30.886076,44.074509,52.766118,0.000000,36.958055,42.178428,0.210366,28.313083,92.782551,75.366898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.489374,64.787057,138.496247,152.407183,87.998182,92.121288,54.594363,14.363086,136.265375,4.535161,64.995906,41.028459,149.833277,137.942219,147.206767,135.569047,66.434195,134.148070,-0.065302,0.034663,32.025740,-235.685875,130.711354,4.299149,28.067256,10.868017,46.132645,2380.622606,19.664111,452047.160090,0.948039,35.198685,31.372185,3.423278,0.073551,0.051243,115.203192,92.431662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999779,68.879710,81.585412,100.000000,20.791643,30.886076,44.074509,52.721227,0.000000,36.958055,42.177875,0.209068,28.324839,93.835798,75.355775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.610015,64.796986,138.492940,152.402709,88.008389,92.110572,54.630864,14.361516,136.329998,4.531510,65.019926,41.113631,149.834129,137.862456,147.216008,135.567477,66.421674,134.144215,-0.065381,0.034674,32.025740,-235.688098,131.329787,4.295426,28.023677,10.929482,12.846341,662.477840,19.614079,451990.152476,0.946222,35.067749,31.388575,3.414329,0.073256,0.051129,115.185827,92.483790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997387,68.861113,81.582525,100.000000,20.788253,30.886076,44.074509,52.765767,0.000000,36.958055,42.177504,0.211680,28.349576,93.237908,75.369498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.524527,64.809398,138.493802,152.401032,88.025210,92.101347,54.564352,14.361231,136.333308,4.528065,64.999906,41.066563,149.838996,137.921552,147.217460,135.694804,66.402802,134.296396,-0.065523,0.034656,32.025740,-235.692141,130.346144,4.292222,27.919371,10.974342,-4.325428,-223.331572,19.645430,451922.799460,0.947498,35.143817,31.297040,3.420558,0.074205,0.051162,115.213696,92.505499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996476,68.855632,81.570942,100.000000,20.780773,30.886076,44.074509,52.711067,0.000000,36.958055,42.177056,0.211225,28.347467,93.966483,75.367324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.417189,64.816568,138.455621,152.405226,88.044859,92.094825,54.610351,14.354096,136.256058,4.525348,65.014706,41.037336,149.831498,137.849637,147.216038,135.488183,66.420594,134.237187,-0.065596,0.034653,32.025740,-235.695519,130.706932,4.289843,28.016519,10.884118,18.074942,932.463714,19.588704,451840.435845,0.943760,35.007505,31.307677,3.410315,0.073970,0.051863,115.277824,92.525187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992850,68.857822,81.583101,100.000000,20.771282,30.886076,44.074509,52.765803,0.000000,36.958055,42.176751,0.207875,28.320042,92.539408,75.446064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.625717,64.816568,138.451344,152.405226,88.034767,92.088313,54.626096,14.360375,136.256453,4.521228,65.033539,41.099007,149.858305,137.856897,147.232635,135.588826,66.431190,134.213430,-0.065643,0.034623,32.025740,-235.691037,130.686289,4.286331,27.963077,10.937506,61.709300,3182.588181,19.626222,451888.076136,0.946983,35.123510,31.400883,3.417530,0.073212,0.051686,115.312677,92.520916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020907,68.867187,81.573454,100.000000,20.763937,30.886076,44.074509,52.832933,0.000000,36.958055,42.176407,0.210591,28.310703,92.916298,75.461901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.379646,64.816568,138.466642,152.398236,88.002451,92.078389,54.631869,14.362658,136.162635,4.517499,65.084096,40.958832,149.853610,137.834643,147.234406,135.504079,66.446178,134.163150,-0.065780,0.034533,32.025740,-235.685323,130.682046,4.282119,27.911798,10.914752,24.382683,1257.376747,19.669479,451889.839105,0.948831,35.260992,31.354178,3.425662,0.073588,0.051117,115.410796,92.515650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031562,68.890308,81.580812,100.000000,20.756935,30.886076,44.074509,52.734981,0.000000,36.958055,42.176002,0.210411,28.296441,94.621752,75.439220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.515053,64.836151,138.426902,152.418647,87.975278,92.073024,54.699488,14.358520,136.213412,4.513606,65.089316,40.990105,149.841131,137.866984,147.231800,135.505482,66.401014,134.138769,-0.065801,0.034444,32.025740,-235.691585,130.572507,4.278031,28.026850,10.886372,2.150018,110.735987,19.573092,451730.367619,0.943267,35.008077,31.331977,3.407973,0.074768,0.052925,115.490630,92.475871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035783,68.872093,81.559770,100.000000,20.749751,30.886076,44.074509,52.875621,0.000000,36.958055,42.175597,0.212917,28.282774,92.943517,75.440797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.555628,64.854630,138.395130,152.444370,87.981547,92.063282,54.608621,14.362087,136.201126,4.508504,65.067091,41.077653,149.834762,137.846341,147.200633,135.533007,66.400755,134.162089,-0.065843,0.034602,32.025740,-235.688344,131.411937,4.272930,27.957090,10.934026,0.504363,26.020290,19.684279,451784.420793,0.949234,35.306633,31.292425,3.429120,0.074626,0.051186,115.582585,92.429130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022174,68.855573,81.523901,100.000000,20.735000,30.886076,44.074509,52.797746,0.000000,36.958055,42.175297,0.210727,28.275381,93.551586,75.438717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.550886,64.858767,138.424088,152.448285,87.962015,92.051853,54.616922,14.359804,136.306711,4.503627,65.052899,41.085116,149.833941,137.831625,147.214676,135.598360,66.407737,134.112466,-0.066039,0.034878,32.025740,-235.695691,131.166548,4.268063,27.943153,10.977606,15.293884,788.897491,19.617993,451786.564703,0.944651,35.161754,31.325676,3.416678,0.075896,0.051408,115.631738,92.433883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032077,68.875450,81.512339,100.000000,20.726687,30.886076,44.074509,52.811639,0.000000,36.958055,42.175149,0.211497,28.316004,92.138952,75.447658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.589621,64.858767,138.426865,152.448285,87.912443,92.040430,54.624277,14.362515,136.168540,4.497951,65.023122,41.062650,149.856392,137.812580,147.222329,135.518604,66.411971,134.181290,-0.065932,0.035150,32.025740,-235.685792,130.759404,4.262058,27.903594,10.936316,63.124405,3255.679083,19.594755,451740.319723,0.945150,35.131034,31.337329,3.412477,0.074136,0.051236,115.683411,92.446077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029202,68.876313,81.490299,100.000000,20.720581,30.886076,44.074509,52.821179,0.000000,36.958055,42.174872,0.208669,28.319988,92.986583,75.440439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.569433,64.857112,138.437151,152.449683,87.874545,92.034347,54.619294,14.363229,136.295264,4.494205,65.036331,41.108521,149.869199,137.841266,147.232889,135.591029,66.435247,134.213509,-0.065869,0.035416,32.025740,-235.686059,130.807597,4.258544,27.975049,10.869405,19.455493,1003.520276,19.598002,451678.646914,0.945017,35.140920,31.306097,3.413590,0.076451,0.050754,115.675085,92.489683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021600,68.898626,81.501707,100.000000,20.712622,30.886076,44.074509,52.810639,0.000000,36.958055,42.174544,0.211771,28.329346,92.663079,75.433466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.711251,64.849389,138.410181,152.445488,87.882720,92.029728,54.633692,14.355665,136.216278,4.489650,65.012929,41.107780,149.868407,137.826342,147.257635,135.534572,66.437556,134.136731,-0.065769,0.035681,32.025740,-235.696563,130.283310,4.254281,27.921498,10.931159,-3.663082,-188.893116,19.578326,451595.849971,0.943805,35.093983,31.335495,3.410401,0.073825,0.051976,115.639448,92.485859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029043,68.905239,81.508069,100.000000,20.705920,30.886076,44.074509,52.829567,0.000000,36.958055,42.174228,0.209024,28.352371,93.824761,75.442646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.461803,64.857388,138.417603,152.446327,87.877363,92.026687,54.619725,14.361088,136.218759,4.485709,65.050805,41.046928,149.905144,137.784652,147.251412,135.550099,66.430214,134.087795,-0.065620,0.035866,32.025740,-235.687056,131.002715,4.250844,27.874493,10.921567,14.691792,757.801163,19.587390,451535.303192,0.944329,35.116785,31.327960,3.412351,0.073532,0.051628,115.666387,92.464587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034724,68.888485,81.495124,100.000000,20.696548,30.886076,44.074509,52.761891,0.000000,36.958055,42.173823,0.209291,28.267754,92.493350,75.428719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.566526,64.857388,138.412813,152.446327,87.886351,92.022215,54.663440,14.362658,136.183719,4.480297,65.033084,41.099503,149.923773,137.811250,147.252947,135.544498,66.435733,134.106505,-0.065696,0.035882,32.025740,-235.683853,130.827747,4.246079,28.013399,10.904294,60.880279,3137.687409,19.518900,451424.209883,0.940486,34.937447,31.288138,3.399802,0.074326,0.051065,115.666878,92.477218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030580,68.898051,81.481715,100.000000,20.688963,30.886076,44.074509,52.900538,0.000000,36.958055,42.173577,0.212595,28.331618,93.381129,75.445306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.501325,64.855457,138.425018,152.447166,87.860949,92.018410,54.603850,14.362373,136.127538,4.475098,65.011205,41.014750,149.895335,137.790680,147.265969,135.427357,66.414158,134.138378,-0.065837,0.035970,32.025740,-235.690672,130.901862,4.241099,27.960660,10.951930,29.501591,1522.131463,19.632096,451561.585027,0.946939,35.247615,31.271560,3.420945,0.073172,0.050974,115.608655,92.472859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019431,68.869450,81.478938,100.000000,20.680023,30.886076,44.074509,52.857470,0.000000,36.958055,42.173242,0.210366,28.289697,93.802854,75.441436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.601068,64.850492,138.360600,152.455275,87.844853,92.018417,54.567526,14.359947,136.175450,4.469979,65.021747,40.997055,149.892860,137.814919,147.273777,135.519621,66.419339,134.091224,-0.065832,0.036222,32.025740,-235.694568,130.772009,4.235800,27.893732,10.918466,13.079122,675.265115,19.583176,451475.695357,0.943515,35.120583,31.275188,3.411996,0.073757,0.051686,115.530419,92.502948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038742,68.880870,81.459464,100.000000,20.673923,30.886076,44.074509,52.902572,0.000000,36.958055,42.172923,0.210636,28.287047,92.114873,75.433518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.582404,64.852423,138.381589,152.450242,87.803259,92.018398,54.601056,14.359233,136.139761,4.460509,65.075823,41.055631,149.890116,137.847904,147.283223,135.427966,66.422448,134.151073,-0.065869,0.036619,32.025740,-235.692015,131.790385,4.226773,28.006476,10.831451,23.591654,1217.271203,19.613209,451526.357575,0.946133,35.197714,31.312339,3.417790,0.073834,0.051228,115.511688,92.478476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032835,68.888257,81.455150,100.000000,20.655561,30.886076,44.074509,52.904040,0.000000,36.958055,42.172436,0.209113,28.282305,93.233773,75.363071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.501235,64.876418,138.355880,152.446607,87.711408,92.016002,54.572884,14.359947,136.126092,4.451715,65.068766,41.081847,149.900098,137.741796,147.259311,135.506257,66.425353,134.108528,-0.065942,0.036797,32.025740,-235.686564,131.077116,4.218623,27.972146,10.834138,38.007971,1962.129970,19.560351,451458.657028,0.944256,35.071844,31.284114,3.407807,0.073514,0.051003,115.488825,92.514040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038347,68.888369,81.440810,100.000000,20.650671,30.886076,44.074509,52.884065,0.000000,36.958055,42.172128,0.210006,28.277040,92.863116,75.364767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.593751,64.876418,138.353292,152.446607,87.677799,92.016020,54.586416,14.360375,136.126357,4.443984,65.025334,41.107129,149.906404,137.789827,147.270973,135.472134,66.409612,134.095407,-0.065953,0.036816,32.025740,-235.692180,130.800827,4.211283,27.856030,10.910659,13.902949,717.550309,19.571358,451466.074443,0.944146,35.096382,31.310255,3.409891,0.074288,0.051769,115.421527,92.537573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017407,68.888200,81.425751,100.000000,20.639293,30.886076,44.074509,52.934261,0.000000,36.958055,42.172061,0.211179,28.236093,93.592279,75.375285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.592119,64.883038,138.364667,152.437939,87.722512,92.015562,54.595662,14.362801,136.205435,4.437598,65.067657,41.140255,149.887609,137.866030,147.253644,135.478797,66.423822,134.071061,-0.066026,0.036830,32.025740,-235.688611,131.662121,4.204876,27.861746,10.955266,-5.192404,-267.941725,19.605760,451519.028890,0.946695,35.218785,31.286557,3.416090,0.073334,0.051458,115.393985,92.505682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035910,68.889255,81.396726,100.000000,20.631673,30.886076,44.074509,52.896231,0.000000,36.958055,42.171855,0.211497,28.284162,93.357910,75.358741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.667436,64.884968,138.392523,152.432347,87.718176,92.006549,54.584574,14.360660,136.101800,4.431379,65.078928,41.069891,149.932562,137.800419,147.284633,135.413747,66.425569,134.125892,-0.066068,0.036844,32.025740,-235.696469,131.275741,4.198320,27.945857,10.935757,14.882229,768.118169,19.563529,451497.715443,0.944146,35.106633,31.295885,3.408241,0.074778,0.051393,115.422434,92.539311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046835,68.896027,81.408268,100.000000,20.622486,30.886076,44.074509,52.903520,0.000000,36.958055,42.171597,0.209024,28.263571,92.639391,75.369575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.612570,64.893518,138.408555,152.438498,87.720313,92.002722,54.609505,14.358662,136.168119,4.425407,65.083005,41.180462,149.932919,137.856494,147.284611,135.470747,66.424668,134.123731,-0.066163,0.037118,32.025740,-235.690952,131.209948,4.193011,27.877685,10.925408,47.756567,2463.739893,19.565821,451479.530934,0.944038,35.115228,31.269773,3.408658,0.074090,0.051523,115.409365,92.474567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024793,68.899742,81.376266,100.000000,20.617345,30.886076,44.074509,52.871258,0.000000,36.958055,42.171361,0.211406,28.248390,92.510921,75.365432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.620182,64.893518,138.411971,152.438498,87.714665,92.001959,54.580322,14.364799,136.228516,4.419296,65.108065,41.053400,149.922833,137.887495,147.268394,135.490574,66.415278,134.139172,-0.066073,0.037405,32.025740,-235.689063,131.297338,4.188171,27.865676,10.909595,24.500434,1264.642244,19.533263,451395.546864,0.942265,35.025998,31.294827,3.403030,0.075482,0.052296,115.358711,92.470711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039938,68.903671,81.376455,100.000000,20.610091,30.886076,44.074509,52.907666,0.000000,36.958055,42.171199,0.210366,28.289409,93.449845,75.365364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.542657,64.909239,138.372645,152.451081,87.723262,91.992807,54.612366,14.358091,136.180133,4.415110,65.140572,41.144155,149.937509,137.848889,147.291502,135.518744,66.424207,134.148789,-0.066126,0.037735,32.025740,-235.691196,131.036429,4.183447,27.913385,10.881540,7.067547,364.592457,19.559600,451416.742679,0.943181,35.100943,31.294673,3.408023,0.073140,0.050829,115.286366,92.501205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060136,68.903930,81.374994,100.000000,20.597520,30.886076,44.074509,52.902187,0.000000,36.958055,42.171056,0.209872,28.289301,92.521304,75.372481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.539779,64.923857,138.445471,152.459189,87.673388,91.986680,54.577142,14.363942,136.240081,4.411925,65.176371,41.185742,149.942428,137.884512,147.296437,135.539752,66.449779,134.101749,-0.066283,0.037755,32.025740,-235.689756,130.938511,4.180343,27.923698,10.879033,25.039484,1292.541753,19.556452,451425.779902,0.943488,35.091727,31.311609,3.407468,0.073366,0.051431,115.238037,92.516719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053467,68.888950,81.360410,100.000000,20.590560,30.886076,44.074509,52.963307,0.000000,36.958055,42.171002,0.212503,28.279240,92.963971,75.358094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.634286,64.950611,138.434727,152.474847,87.654222,91.983502,54.560053,14.363657,136.183574,4.409222,65.219739,41.180259,149.945416,137.847420,147.298290,135.516813,66.447967,134.123338,-0.066110,0.037787,32.025740,-235.686284,130.757935,4.177804,27.845843,10.920593,62.211585,3212.376720,19.585672,451424.319342,0.944811,35.201368,31.307379,3.413014,0.073271,0.051247,115.192965,92.541236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067949,68.877675,81.356991,100.000000,20.585900,30.886076,44.074509,52.972475,0.000000,36.958055,42.170834,0.211043,28.248336,93.322032,75.367180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
