OSU 80 Ton Compressor Load Stand
40.439387,64.976537,138.384634,152.494699,87.666574,91.982721,54.603948,14.360803,136.238576,4.407256,65.196969,41.027962,149.914585,137.773406,147.284135,135.514284,66.418826,134.117056,-0.066073,0.037852,32.025740,-235.690772,130.789997,4.176026,27.815858,10.952489,25.291174,1304.893098,19.594836,451368.311591,0.945463,35.219475,31.258818,3.415052,0.073700,0.051397,115.086162,92.508919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034244,68.878864,81.335311,100.000000,20.574221,30.886076,44.074509,52.931834,0.000000,36.958055,42.170975,0.208448,28.262345,92.209585,75.366216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.715860,64.976537,138.385129,152.494699,87.647002,91.983495,54.623024,14.364085,136.069105,4.407145,65.148179,41.199042,149.961887,137.823965,147.296136,135.447812,66.446436,134.121644,-0.066063,0.037928,32.025740,-235.686836,130.046175,4.175505,27.910013,10.964588,7.364748,379.850001,19.551565,451337.626054,0.943428,35.131748,31.271182,3.406845,0.073539,0.050716,115.107950,92.568854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030292,68.869509,81.300617,100.000000,20.565083,30.886076,44.074509,53.044347,0.000000,36.958055,42.171147,0.209514,28.279330,92.642406,75.436518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.678014,64.967987,138.440578,152.510916,87.679574,91.984192,54.625862,14.359804,136.187892,4.407012,65.165115,41.185177,149.964013,137.933048,147.294838,135.544903,66.432632,134.218409,-0.066178,0.037950,32.025740,-235.688667,131.180416,4.175404,27.890107,10.938444,21.790721,1123.836909,19.635054,451516.367861,0.947597,35.393989,31.297252,3.422026,0.074339,0.050841,115.076361,92.552227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040924,68.888038,81.273946,100.000000,20.558378,30.886076,44.074509,52.908416,0.000000,36.958055,42.171009,0.210772,28.267177,94.196487,75.364580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.640031,64.972951,138.476263,152.526574,87.659271,91.992587,54.604926,14.366083,136.273275,4.407425,65.163749,41.127456,149.958980,137.927058,147.324856,135.498866,66.430009,134.128050,-0.066157,0.037969,32.025740,-235.683531,131.459333,4.176066,28.019872,10.820795,26.587179,1371.735672,19.510314,451327.724516,0.940374,35.059025,31.271885,3.398802,0.073834,0.051721,115.049437,92.516131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042484,68.870070,81.273006,100.000000,20.553739,30.886076,44.074509,52.932323,0.000000,36.958055,42.170938,0.210141,28.293862,93.121736,75.365705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.633619,64.972951,138.447312,152.534403,87.599189,92.000269,54.616541,14.357949,136.163156,4.408135,65.156906,41.137840,149.984879,137.928903,147.342832,135.579392,66.442710,134.167908,-0.065995,0.037995,32.025740,-235.689379,130.670484,4.176705,28.000309,10.850653,15.414909,795.145818,19.533602,451366.112350,0.941251,35.096224,31.332969,3.403327,0.074879,0.052469,115.071312,92.493691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061244,68.892989,81.283443,100.000000,20.544061,30.886076,44.074509,53.008788,0.000000,36.958055,42.170905,0.208625,28.278789,92.676513,75.372498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.679258,64.980123,138.439111,152.548942,87.549412,91.997955,54.560327,14.368794,136.305896,4.407092,65.172419,41.166716,149.976314,137.935168,147.315944,135.592031,66.406644,134.152309,-0.065992,0.038030,32.025740,-235.683760,129.968000,4.175630,27.938393,10.904096,-0.872187,-45.036272,19.556915,451436.184785,0.942654,35.147135,31.291442,3.407386,0.073334,0.051628,115.108144,92.520546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013245,68.872819,81.243489,100.000000,20.535831,30.886076,44.074509,52.973510,0.000000,36.958055,42.170845,0.209872,28.293592,93.065643,75.358971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.712691,64.980123,138.442175,152.548942,87.569204,92.000217,54.611868,14.362515,136.176875,4.406921,65.176374,41.070609,149.965160,138.002175,147.316572,135.497580,66.435617,134.115177,-0.065895,0.038033,32.025740,-235.689549,131.025516,4.175338,27.841570,10.958169,22.593554,1165.540863,19.557963,451455.957499,0.942692,35.154897,31.298218,3.407211,0.073605,0.051060,115.126096,92.547039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019746,68.844418,81.217912,100.000000,20.527958,30.886076,44.074509,52.953032,0.000000,36.958055,42.170863,0.210817,28.260488,93.747071,75.366089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.660439,64.990603,138.460664,152.558729,87.578435,92.004063,54.615469,14.362515,136.198122,4.406896,65.164614,41.187239,149.982793,137.994977,147.353699,135.584448,66.433795,134.079428,-0.065780,0.038031,32.025740,-235.685792,130.701320,4.175377,27.867263,10.885398,57.325369,2957.067150,19.536283,451490.996104,0.942520,35.106855,31.326661,3.403187,0.073442,0.051599,115.179557,92.563056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038193,68.873257,81.195234,100.000000,20.522131,30.886076,44.074509,52.940231,0.000000,36.958055,42.170925,0.208891,28.241845,93.086698,75.366421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.641722,64.989776,138.474724,152.557051,87.534450,92.004857,54.642452,14.364085,136.283862,4.407167,65.203458,41.147550,149.973920,137.958759,147.355470,135.609649,66.421183,134.106463,-0.065654,0.038053,32.025740,-235.688306,130.964270,4.176411,27.893623,10.917078,29.085602,1499.608422,19.522259,451434.312154,0.940823,35.066440,31.279542,3.400467,0.073204,0.051463,115.215713,92.569010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016029,68.851920,81.167685,100.000000,20.515334,30.886076,44.074509,52.972807,0.000000,36.958055,42.170904,0.211953,28.266618,92.602840,75.362492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.652175,65.009634,138.427199,152.567676,87.493401,92.000716,54.565681,14.351670,136.259352,4.406169,65.211938,41.272232,149.978808,137.964501,147.357324,135.563335,66.421792,134.080825,-0.065572,0.038058,32.025740,-235.696148,130.590621,4.175490,27.855183,10.893205,25.563332,1319.860022,19.549203,451495.307582,0.942122,35.140097,31.263891,3.405292,0.073261,0.050586,115.238362,92.540093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030097,68.843553,81.158045,100.000000,20.508602,30.886076,44.074509,52.989172,0.000000,36.958055,42.170874,0.209648,28.285532,93.585763,75.365671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.788939,65.009634,138.442973,152.567676,87.499681,91.999633,54.602441,14.362658,136.164106,4.405832,65.206673,41.188194,150.000013,137.935084,147.348103,135.532274,66.458995,134.150743,-0.065596,0.038058,32.025740,-235.686956,131.114743,4.174938,27.897067,10.841422,46.353510,2391.666162,19.559345,451529.955580,0.942129,35.161913,31.289718,3.407206,0.074156,0.051049,115.304692,92.557594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037495,68.876714,81.140555,100.000000,20.499319,30.886076,44.074509,52.987423,0.000000,36.958055,42.171066,0.208980,28.252627,92.281333,75.360872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.587825,65.014323,138.488315,152.568515,87.540679,92.002875,54.627111,14.361088,136.266646,4.406827,65.188865,41.150563,150.008732,137.873315,147.333218,135.586606,66.448591,134.151132,-0.065468,0.038152,32.025740,-235.690160,130.851141,4.176312,27.929883,10.869531,13.228647,682.239993,19.549273,451526.016887,0.943197,35.169125,31.276577,3.405161,0.073145,0.050504,115.237307,92.570541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025841,68.847606,81.131967,100.000000,20.494716,30.886076,44.074509,52.918998,0.000000,36.958055,42.171135,0.209113,28.285713,93.248029,75.362193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.713921,64.999429,138.481481,152.562643,87.575462,91.999637,54.595496,14.362515,136.210053,4.408231,65.204927,41.169371,150.006810,137.891591,147.363307,135.562283,66.446408,134.156314,-0.065489,0.038482,32.025740,-235.685956,131.030084,4.178079,27.936572,10.936280,16.754985,864.603971,19.489203,451386.665357,0.939159,35.003876,31.273546,3.394130,0.073171,0.051328,115.349930,92.591058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.047834,68.861709,81.122448,100.000000,20.486843,30.886076,44.074509,53.032682,0.000000,36.958055,42.171027,0.211043,28.287155,93.258880,75.354659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.576975,65.001912,138.464517,152.567956,87.574125,91.999664,54.571508,14.359090,136.253698,4.409207,65.184957,41.120951,150.016750,137.922847,147.364512,135.656645,66.440080,134.053149,-0.065523,0.038576,32.025740,-235.698202,130.115581,4.178878,27.871428,10.944502,-3.473143,-179.302659,19.586245,451530.614422,0.943772,35.251714,31.284140,3.412065,0.075360,0.050975,115.460985,92.637868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049562,68.859283,81.124828,100.000000,20.479680,30.886076,44.074509,52.974330,0.000000,36.958055,42.171025,0.207963,28.272893,93.663469,75.388377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.544613,65.010462,138.455132,152.576903,87.545493,92.004271,54.684523,14.364228,136.207026,4.407922,65.216398,41.073783,150.024656,137.788119,147.373586,135.539059,66.447107,134.197204,-0.065407,0.038590,32.025740,-235.687020,131.205235,4.177836,27.982351,10.837942,14.999736,772.768087,19.527018,451435.268541,0.941113,35.084260,31.288856,3.401330,0.076331,0.051430,115.501912,92.641452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044498,68.857126,81.097332,100.000000,20.471077,30.886076,44.074509,53.052958,0.000000,36.958055,42.171053,0.210276,28.306412,92.526093,75.425216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.687408,65.010462,138.482156,152.576903,87.502086,92.005735,54.575799,14.361944,136.236940,4.407835,65.188520,41.168313,150.005247,137.823624,147.351448,135.543295,66.432413,134.107261,-0.065465,0.038600,32.025740,-235.694204,131.758344,4.178297,27.881237,10.900814,59.817155,3087.846098,19.587037,451519.612117,0.944943,35.252448,31.244758,3.412391,0.072944,0.050972,115.499047,92.623558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043217,68.839225,81.103775,100.000000,20.463232,30.886076,44.074509,53.077122,0.000000,36.958055,42.171150,0.210636,28.328751,94.185307,75.432393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.651297,65.001912,138.480282,152.577742,87.507613,92.007999,54.599322,14.363086,136.271749,4.407100,65.246280,41.099769,150.016625,137.955306,147.370104,135.564320,66.441736,134.098281,-0.065591,0.038618,32.025740,-235.685221,129.963107,4.177365,27.867299,10.909288,26.992789,1392.805614,19.601999,451558.816084,0.943865,35.300219,31.308135,3.414884,0.073959,0.051168,115.475949,92.630987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037379,68.850837,81.111712,100.000000,20.459940,30.886076,44.074509,53.009960,0.000000,36.958055,42.171086,0.211043,28.289319,93.220362,75.446686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.719434,65.025080,138.457866,152.579979,87.509554,92.008792,54.594163,14.362373,136.224946,4.407054,65.243917,41.046263,150.026113,137.927110,147.385719,135.630917,66.454776,134.187514,-0.065612,0.038625,32.025740,-235.690672,130.342717,4.177023,27.981846,10.892538,5.133509,264.909836,19.540905,451515.134915,0.942199,35.127339,31.278879,3.403563,0.073928,0.051295,115.439420,92.623024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060215,68.840022,81.118797,100.000000,20.451628,30.886076,44.074509,53.032492,0.000000,36.958055,42.171091,0.210006,28.281782,92.770799,75.432452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.695744,65.033630,138.481165,152.578301,87.482512,92.010285,54.649140,14.362658,136.366278,4.406250,65.242876,41.121107,150.032757,137.895333,147.361511,135.473765,66.449147,134.202980,-0.065735,0.038637,32.025740,-235.686793,130.856789,4.176544,27.955486,10.961432,14.843458,765.211970,19.557051,451519.685565,0.942695,35.162464,31.265165,3.406540,0.074380,0.051480,115.497931,92.561378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046708,68.851442,81.109986,100.000000,20.443776,30.886076,44.074509,53.001805,0.000000,36.958055,42.171363,0.210141,28.283837,92.668401,75.438794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.666915,65.043560,138.483687,152.592841,87.486400,92.015641,54.631731,14.362230,136.259126,4.406816,65.221585,41.272558,150.039482,138.033298,147.355299,135.603557,66.453155,134.147377,-0.065596,0.038634,32.025740,-235.687221,130.912651,4.177280,27.901503,10.979571,17.552272,905.145445,19.524962,451493.022650,0.941152,35.103248,31.295732,3.400290,0.074553,0.051147,115.484384,92.570118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040768,68.839684,81.105326,100.000000,20.436106,30.886076,44.074509,53.021448,0.000000,36.958055,42.171536,0.208935,28.281512,92.973174,75.361162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.803995,65.043560,138.491368,152.592841,87.483368,92.014885,54.585160,14.359518,136.233533,4.409163,65.207944,41.240121,150.050808,137.930800,147.368185,135.503221,66.461938,134.132586,-0.065638,0.038626,32.025740,-235.689769,130.083867,4.179956,27.896418,10.909288,38.568339,1990.610719,19.539119,451533.024569,0.940827,35.140429,31.308916,3.402841,0.073073,0.051332,115.474172,92.610168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038196,68.840435,81.137715,100.000000,20.428504,30.886076,44.074509,53.040547,0.000000,36.958055,42.171717,0.213983,28.272785,92.980954,75.354718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.618560,65.037767,138.488813,152.612973,87.491479,92.014843,54.567658,14.357521,136.247715,4.411823,65.283331,41.196539,150.048569,137.963155,147.364034,135.595262,66.455656,134.145279,-0.065512,0.038647,32.025740,-235.693727,130.943510,4.182948,27.909869,10.875373,27.013724,1394.694643,19.554135,451578.216363,0.941921,35.185219,31.277740,3.405316,0.073407,0.051073,115.448528,92.632366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074797,68.824690,81.142598,100.000000,20.425388,30.886076,44.074509,52.971614,0.000000,36.958055,42.171755,0.210231,28.320187,93.589484,75.413394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.722363,65.058729,138.478972,152.617446,87.530583,92.019403,54.636258,14.358662,136.351332,4.415725,65.263799,41.240727,150.061630,137.916857,147.387427,135.504973,66.446435,134.107733,-0.065439,0.038625,32.025740,-235.688828,131.196569,4.187209,27.858626,10.901716,28.738505,1481.880609,19.493198,451487.386486,0.939318,35.019634,31.261730,3.394064,0.073939,0.051325,115.409857,92.665858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094477,68.848532,81.175307,100.000000,20.416486,30.886076,44.074509,53.071827,0.000000,36.958055,42.171839,0.211361,28.323829,91.096753,75.451008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.588661,65.067556,138.505223,152.621920,87.617565,92.015697,54.578703,14.361802,136.282886,4.419675,65.304128,41.038870,150.069475,137.995409,147.396440,135.663268,66.465735,134.157233,-0.065483,0.038589,32.025740,-235.687649,130.795075,4.190965,27.831400,10.957844,37.865640,1954.573853,19.576139,451588.335533,0.944210,35.237940,31.274215,3.409496,0.073877,0.051193,115.385552,92.643356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100146,68.833011,81.195917,100.000000,20.411216,30.886076,44.074509,53.022853,0.000000,36.958055,42.172164,0.212045,28.284613,93.117297,75.438862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.675443,65.067556,138.513998,152.621920,87.638407,92.013374,54.718473,14.361659,136.283561,4.423690,65.296772,41.029468,150.071056,137.908075,147.377445,135.555722,66.454172,134.180597,-0.065486,0.038580,32.025740,-235.688772,131.052886,4.194374,27.892686,10.938299,24.949100,1284.549706,19.530112,451596.341104,0.940539,35.133359,31.265087,3.400563,0.073152,0.051084,115.391954,92.671343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099798,68.848452,81.182503,100.000000,20.404534,30.886076,44.074509,53.095365,0.000000,36.958055,42.172390,0.210636,28.289265,92.401681,75.420136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.708790,65.077209,138.470532,152.625555,87.647362,92.012284,54.632157,14.360089,136.286077,4.424359,65.330357,41.091899,150.072030,137.921065,147.378422,135.603372,66.472942,134.172008,-0.065381,0.038579,32.025740,-235.687075,130.756978,4.194743,27.857635,10.962586,15.441859,796.308298,19.593074,451626.128026,0.944842,35.303935,31.269977,3.412412,0.075128,0.051504,115.410497,92.708951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137000,68.838714,81.193582,100.000000,20.398371,30.886076,44.074509,53.056910,0.000000,36.958055,42.172636,0.210908,28.287804,92.400607,75.437473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.817015,65.082725,138.447746,152.621920,87.622721,92.018217,54.590193,14.362087,136.209298,4.422598,65.326695,41.117288,150.073355,137.911939,147.390041,135.610422,66.449263,134.127972,-0.065386,0.038578,32.025740,-235.689487,131.193794,4.193565,27.858608,10.934495,33.464291,1727.018483,19.554547,451589.316257,0.940247,35.198901,31.292956,3.405347,0.073580,0.051686,115.412532,92.706592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123495,68.841825,81.214125,100.000000,20.388961,30.886076,44.074509,53.040351,0.000000,36.958055,42.172807,0.210908,28.304771,92.835563,75.435308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.919094,65.092931,138.465645,152.631147,87.587454,92.016732,54.633197,14.359661,136.221418,4.421243,65.261696,41.273401,150.054060,137.986234,147.390123,135.636354,66.466818,134.157378,-0.065381,0.038564,32.025740,-235.694690,130.286000,4.192444,27.882048,10.871749,29.813323,1537.389007,19.534746,451545.533023,0.940916,35.168240,31.269990,3.401490,0.075944,0.051861,115.399581,92.700181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118184,68.861443,81.183467,100.000000,20.378477,30.886076,44.074509,53.036803,0.000000,36.958055,42.173102,0.210186,28.329166,92.622327,75.425020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.641426,65.084656,138.498351,152.625835,87.579450,92.016688,54.625410,14.361944,136.215529,4.422538,65.263813,41.209085,150.067224,137.887095,147.398374,135.651513,66.451032,134.247321,-0.065399,0.038571,32.025740,-235.690610,130.686064,4.192979,27.892289,10.859362,60.840743,3137.832719,19.484874,451564.553689,0.939033,35.043095,31.272150,3.391913,0.076168,0.051390,115.384649,92.724474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115130,68.860466,81.186787,100.000000,20.374415,30.886076,44.074509,52.931941,0.000000,36.958055,42.173403,0.213287,28.249850,92.385864,75.356491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.678130,65.084656,138.479927,152.625835,87.582933,92.019744,54.625667,14.357092,136.217215,4.422970,65.279000,41.180842,150.078610,137.915941,147.384261,135.577069,66.449636,134.078576,-0.065397,0.038591,32.025740,-235.696116,131.149152,4.193095,27.837891,10.911290,19.553558,1008.460815,19.441326,451486.238587,0.935789,34.930302,31.268965,3.383888,0.073316,0.051560,115.387664,92.697255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101826,68.843002,81.160433,100.000000,20.368335,30.886076,44.074509,53.077503,0.000000,36.958055,42.173519,0.210231,28.240348,92.495810,75.393304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.616693,65.081898,138.465491,152.614371,87.631425,92.026576,54.635203,14.361802,136.186948,4.422779,65.334200,41.320212,150.068516,137.913289,147.379470,135.526529,66.446393,134.032680,-0.065397,0.038596,32.025740,-235.687649,131.046013,4.193267,27.836774,10.953823,-1.135456,-58.550097,19.569585,451649.111631,0.942768,35.257154,31.328690,3.407812,0.073099,0.051289,115.339670,92.695726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117790,68.853569,81.184685,100.000000,20.358047,30.886076,44.074509,53.064164,0.000000,36.958055,42.173678,0.209962,28.286217,91.752337,75.360310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.903778,65.112238,138.465125,152.634503,87.600781,92.032429,54.631627,14.365369,136.220425,4.421878,65.331469,41.331901,150.096836,137.909823,147.404450,135.563833,66.474059,134.104809,-0.065460,0.038584,32.025740,-235.681305,130.500062,4.192924,27.866668,10.949568,12.914147,665.965279,19.551445,451645.559685,0.941882,35.212753,31.247634,3.404284,0.074124,0.051574,115.376482,92.668004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121337,68.855455,81.167652,100.000000,20.351389,30.886076,44.074509,53.099795,0.000000,36.958055,42.173859,0.210231,28.262201,92.999832,75.422224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.697617,65.135131,138.533843,152.660227,87.613754,92.036999,54.604477,14.369080,136.262870,4.420177,65.371985,41.095529,150.087379,137.987146,147.391914,135.655552,66.484384,134.200097,-0.065502,0.038599,32.025740,-235.683965,130.285466,4.191661,27.859654,10.936911,59.144488,3051.518613,19.578975,451713.176883,0.943310,35.284329,31.228437,3.409078,0.073379,0.050632,115.420533,92.637199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147134,68.874613,81.170839,100.000000,20.346271,30.886076,44.074509,52.951002,0.000000,36.958055,42.174391,0.209291,28.301093,93.250286,75.441530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.713012,65.135131,138.496644,152.660227,87.656883,92.043067,54.593412,14.363942,136.243514,4.419245,65.316340,41.255753,150.068032,137.974647,147.381653,135.530299,66.433018,134.202306,-0.065444,0.038603,32.025740,-235.687142,130.591799,4.190792,27.864667,10.897605,29.569163,1525.909521,19.452407,451580.855243,0.936396,34.968049,31.236033,3.385143,0.074448,0.051990,115.394407,92.613232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142183,68.857195,81.161708,100.000000,20.343060,30.886076,44.074509,53.058908,0.000000,36.958055,42.174887,0.210998,28.299596,92.528741,75.424074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.757023,65.137889,138.481568,152.663582,87.715626,92.046889,54.558125,14.364799,136.337856,4.420264,65.339444,41.265543,150.081628,137.898128,147.386525,135.613623,66.453748,134.177533,-0.065412,0.038597,32.025740,-235.690697,130.753040,4.191561,27.888972,10.872831,19.202956,991.604861,19.555283,451720.853640,0.942056,35.239667,31.272271,3.403979,0.073913,0.051740,115.438054,92.610305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158707,68.885774,81.152599,100.000000,20.334813,30.886076,44.074509,53.055168,0.000000,36.958055,42.175213,0.209559,28.277220,93.435835,75.374126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.705631,65.140647,138.490878,152.675326,87.784646,92.046149,54.573486,14.364799,136.280980,4.419512,65.357183,41.208690,150.104103,138.030795,147.414027,135.671317,66.461586,134.199734,-0.065473,0.038596,32.025740,-235.685469,130.553986,4.191381,27.910860,10.911542,29.355705,1515.447206,19.545204,451830.345607,0.941926,35.221061,31.324715,3.401778,0.073413,0.051530,115.495510,92.577085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175802,68.899135,81.165218,100.000000,20.324300,30.886076,44.074509,53.036527,0.000000,36.958055,42.175647,0.211089,28.286073,92.632147,75.446107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.683480,65.151128,138.531255,152.690984,87.851938,92.049174,54.593833,14.364656,136.311727,4.418498,65.387251,41.160628,150.131016,137.878682,147.461986,135.678997,66.471405,134.152088,-0.065596,0.038567,32.025740,-235.687572,130.642112,4.190730,27.878622,10.967545,47.526042,2452.551028,19.524643,451793.837902,0.941489,35.170654,31.291884,3.397735,0.074782,0.052168,115.588329,92.603185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198163,68.891174,81.189205,100.000000,20.318038,30.886076,44.074509,53.066386,0.000000,36.958055,42.175958,0.211953,28.349017,93.170269,75.362850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.705409,65.152783,138.544125,152.701330,87.875373,92.054576,54.601231,14.364085,136.251338,4.418465,65.366288,41.168342,150.128304,138.017649,147.467269,135.683968,66.466158,134.162944,-0.065643,0.038561,32.025740,-235.685366,131.539404,4.190233,27.883238,10.961540,13.056222,673.666706,19.548801,451807.370697,0.942498,35.235496,31.294891,3.402254,0.074243,0.051366,115.555786,92.625579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196030,68.882807,81.160703,100.000000,20.315373,30.886076,44.074509,53.082706,0.000000,36.958055,42.176390,0.209648,28.306808,92.609421,75.365995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.707299,65.152783,138.540573,152.701330,87.863223,92.052321,54.564948,14.359090,136.302729,4.417904,65.449599,41.210292,150.132154,137.928408,147.464271,135.562443,66.471608,134.191414,-0.065738,0.038582,32.025740,-235.693628,132.158818,4.189695,27.904424,10.960116,-2.214708,-114.349115,19.564803,451828.597262,0.942752,35.272756,31.261794,3.405098,0.074219,0.051599,115.606644,92.654713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187778,68.877877,81.145174,100.000000,20.310224,30.886076,44.074509,53.078796,0.000000,36.958055,42.176742,0.209469,28.329202,92.307082,75.375055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.792943,65.162988,138.538523,152.707202,87.878084,92.052000,54.581221,14.364941,136.282103,4.417275,65.414541,41.205584,150.148428,138.014743,147.476023,135.633323,66.477599,134.213752,-0.065840,0.038594,32.025740,-235.687777,130.528350,4.189241,27.910734,10.927319,14.917912,770.007198,19.557557,451854.613871,0.942138,35.247900,31.272346,3.403580,0.074578,0.051889,115.654071,92.702153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202248,68.862436,81.165807,100.000000,20.304201,30.886076,44.074509,53.081972,0.000000,36.958055,42.177182,0.210772,28.311532,93.287543,75.374859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.636576,65.177607,138.548109,152.709719,87.908171,92.059402,54.591364,14.360660,136.329632,4.415654,65.359425,41.259780,150.143540,137.959914,147.476455,135.670275,66.473839,134.184822,-0.065711,0.038605,32.025740,-235.686994,130.457989,4.187714,27.953899,10.875121,29.669419,1531.140679,19.555928,451833.519887,0.942695,35.245616,31.280804,3.403335,0.074505,0.052090,115.693850,92.711438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191089,68.848779,81.151872,100.000000,20.298860,30.886076,44.074509,53.041078,0.000000,36.958055,42.177543,0.211270,28.328715,93.359347,75.375192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.762736,65.169057,138.568187,152.684274,87.935171,92.070075,54.604172,14.361659,136.363318,4.415058,65.385159,41.253632,150.141886,138.054484,147.432112,135.638189,66.423474,134.201328,-0.065832,0.038600,32.025740,-235.691549,131.079971,4.187012,27.938627,10.916753,8.852071,456.718961,19.517584,451788.775157,0.940311,35.152397,31.285727,3.396139,0.074272,0.051417,115.705712,92.681171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181805,68.827442,81.177308,100.000000,20.294683,30.886076,44.074509,53.126952,0.000000,36.958055,42.178072,0.209291,28.365930,92.600515,75.367810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.785894,65.188364,138.588433,152.673928,87.931205,92.078747,54.611137,14.361088,136.404097,4.416318,65.384487,41.234381,150.131238,138.059311,147.455730,135.686349,66.459461,134.229488,-0.065759,0.038578,32.025740,-235.691957,130.849020,4.188220,27.970379,10.983844,-3.433414,-177.123010,19.591290,451930.348831,0.944128,35.355972,31.275353,3.409443,0.075080,0.051453,115.694830,92.668391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162271,68.840726,81.184425,100.000000,20.289046,30.886076,44.074509,53.062386,0.000000,36.958055,42.178496,0.209024,28.364992,92.730989,75.377663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.676402,65.188364,138.576892,152.673928,87.942441,92.079797,54.596533,14.370364,136.364995,4.417224,65.438472,41.278906,150.150952,137.987122,147.461786,135.767172,66.474167,134.198280,-0.065664,0.038557,32.025740,-235.683334,130.178739,4.189108,27.919731,10.988442,14.215285,733.534402,19.538741,451993.312535,0.940862,35.194926,31.333783,3.399384,0.074299,0.051110,115.692191,92.681041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185486,68.844421,81.213625,100.000000,20.284654,30.886076,44.074509,53.055652,0.000000,36.958055,42.179079,0.209246,28.338596,93.356799,75.368978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.815520,65.193329,138.570341,152.679800,87.953597,92.086819,54.583212,14.361944,136.292508,4.419586,65.396671,41.228577,150.152194,138.047408,147.469130,135.722735,66.463797,134.182188,-0.065599,0.038587,32.025740,-235.689630,130.130346,4.191833,27.974057,10.919367,39.555132,2041.614509,19.533420,451984.982825,0.940301,35.186279,31.311551,3.397950,0.074817,0.051251,115.693415,92.704526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177706,68.827912,81.208345,100.000000,20.279047,30.886076,44.074509,53.116450,0.000000,36.958055,42.179545,0.210006,28.363730,93.450597,75.374245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.714512,65.199673,138.579861,152.691264,87.979924,92.095011,54.650351,14.355237,136.385661,4.421559,65.392932,41.079575,150.172513,138.086832,147.478843,135.686691,66.476701,134.294320,-0.065565,0.038570,32.025740,-235.693070,130.072570,4.194161,27.970181,10.939814,18.324957,944.669750,19.581574,452021.538723,0.943280,35.318551,31.281601,3.406813,0.074253,0.050476,115.720194,92.763115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176662,68.839748,81.234544,100.000000,20.272226,30.886076,44.074509,53.046019,0.000000,36.958055,42.179972,0.209514,28.351938,93.581376,75.368117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.884750,65.198569,138.622485,152.689307,88.020892,92.101083,54.538706,14.363800,136.368891,4.427080,65.412293,41.206879,150.176105,138.064804,147.467965,135.667384,66.478255,134.194491,-0.065533,0.038574,32.025740,-235.687122,130.113274,4.199036,27.942702,10.913273,22.495773,1162.053424,19.519978,452006.535150,0.940143,35.155502,31.284108,3.395040,0.073316,0.050740,115.660995,92.763006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181420,68.856558,81.245080,100.000000,20.270403,30.886076,44.074509,53.100888,0.000000,36.958055,42.180473,0.209202,28.326119,92.949441,75.366037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.702566,65.198569,138.618690,152.689307,88.063326,92.107226,54.546872,14.363086,136.416555,4.433933,65.451921,41.118449,150.158034,138.041352,147.460507,135.665530,66.456029,134.194920,-0.065428,0.038564,32.025740,-235.690449,130.608564,4.205500,27.963762,10.905754,50.869710,2627.358889,19.568512,452086.259002,0.941586,35.283790,31.325971,3.403697,0.075104,0.051852,115.596638,92.723259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161663,68.845934,81.257222,100.000000,20.266873,30.886076,44.074509,53.015105,0.000000,36.958055,42.180902,0.212733,28.332934,93.399512,75.372166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.681836,65.216222,138.632040,152.707482,88.084654,92.104964,54.595419,14.369651,136.344833,4.440572,65.494369,41.256750,150.159697,138.174040,147.480849,135.793676,66.475802,134.272821,-0.065384,0.038546,32.025740,-235.685028,130.318179,4.212212,27.997497,10.973675,15.462451,797.906707,19.498275,452021.986383,0.939357,35.077296,31.275661,3.390567,0.073929,0.050965,115.606276,92.704047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158081,68.860219,81.252088,100.000000,20.263332,30.886076,44.074509,53.111554,0.000000,36.958055,42.181519,0.210186,28.356933,93.203120,75.367520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.748730,65.233599,138.611479,152.722301,88.089917,92.105728,54.575875,14.363514,136.337062,4.445252,65.471763,41.220401,150.170878,138.163978,147.491304,135.697413,66.479315,134.247422,-0.065391,0.038372,32.025740,-235.684957,130.575707,4.217277,27.952439,10.975352,22.069162,1139.239763,19.581085,452185.409898,0.943792,35.297123,31.298097,3.405650,0.074493,0.050306,115.622994,92.709881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173213,68.859982,81.253903,100.000000,20.258559,30.886076,44.074509,53.123947,0.000000,36.958055,42.181997,0.213287,28.367679,92.045284,75.373964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.572625,65.246563,138.581956,152.728732,88.137443,92.111862,54.612358,14.364085,136.302167,4.453481,65.474898,41.174352,150.177685,138.040551,147.495083,135.649090,66.464970,134.289456,-0.065255,0.037999,32.025740,-235.688796,130.761463,4.224679,27.981756,10.924632,22.430382,1157.112886,19.592353,452172.814024,0.943486,35.339837,31.316372,3.407713,0.075283,0.050757,115.689798,92.651911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160718,68.855377,81.258640,100.000000,20.250474,30.886076,44.074509,53.124606,0.000000,36.958055,42.182847,0.210411,28.343121,93.214351,75.368305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.748632,65.250148,138.608577,152.736562,88.139851,92.111872,54.554121,14.354809,136.369053,4.460613,65.509821,41.129827,150.197100,138.095892,147.504651,135.740535,66.498007,134.322949,-0.065273,0.037769,32.025740,-235.698399,129.232363,4.231139,28.000381,10.883487,15.115912,780.614824,19.560877,452155.412560,0.942209,35.276377,31.300455,3.401615,0.073668,0.051432,115.750582,92.663753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178623,68.872873,81.271457,100.000000,20.246086,30.886076,44.074509,53.193826,0.000000,36.958055,42.183513,0.209693,28.405993,91.711511,75.370180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.693378,65.250148,138.617608,152.736562,88.172551,92.117988,54.552222,14.360660,136.369347,4.468812,65.527287,41.217222,150.197644,138.064936,147.526538,135.663919,66.476828,134.248159,-0.065145,0.037524,32.025740,-235.690424,130.095777,4.238410,27.935977,10.924614,0.143689,7.420617,19.639013,452317.973397,0.946058,35.502369,31.335328,3.415652,0.073845,0.051826,115.725829,92.637951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159281,68.864742,81.278076,100.000000,20.242148,30.886076,44.074509,53.105348,0.000000,36.958055,42.184097,0.210953,28.344690,93.336456,75.368833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.604926,65.272766,138.602746,152.751661,88.190617,92.125648,54.542982,14.362943,136.351854,4.475317,65.551281,41.182469,150.194594,138.067710,147.501375,135.656423,66.479294,134.256482,-0.065124,0.037244,32.025740,-235.686508,130.276393,4.245466,27.949932,10.958565,28.185875,1455.870129,19.562681,452173.944089,0.942688,35.293047,31.318642,3.401552,0.073322,0.051734,115.707282,92.641961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150131,68.874287,81.276815,100.000000,20.237836,30.886076,44.074509,53.137739,0.000000,36.958055,42.184878,0.213519,28.364902,93.292082,75.371245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.610744,65.290695,138.596409,152.768158,88.194478,92.130219,54.638586,14.363229,136.284967,4.482774,65.506811,41.214755,150.207294,138.046893,147.518307,135.665999,66.472483,134.304924,-0.065082,0.037005,32.025740,-235.683118,129.599080,4.252437,27.962463,10.971061,13.617513,702.147455,19.589999,452268.373714,0.944157,35.359809,31.303303,3.406392,0.073724,0.050418,115.750083,92.674557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144080,68.884853,81.286909,100.000000,20.231202,30.886076,44.074509,53.188475,0.000000,36.958055,42.185481,0.209113,28.391948,92.864377,75.372328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.690508,65.270835,138.650726,152.772353,88.193455,92.135559,54.569611,14.364799,136.387051,4.492734,65.460245,41.199431,150.228494,138.101464,147.515948,135.740420,66.472315,134.227975,-0.064943,0.036758,32.025740,-235.685959,129.699524,4.261496,27.987436,10.979841,0.208470,10.762746,19.630881,452374.152842,0.946655,35.489446,31.304901,3.413447,0.075147,0.051735,115.779074,92.642869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128632,68.891837,81.307217,100.000000,20.226158,30.886076,44.074509,53.193699,0.000000,36.958055,42.186291,0.210096,28.365299,91.939876,75.385309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.681032,65.270835,138.649922,152.772353,88.196631,92.140921,54.564779,14.358520,136.367533,4.501158,65.494205,41.216056,150.216882,138.106800,147.524496,135.838610,66.492718,134.261853,-0.064893,0.036685,32.025740,-235.690441,129.309006,4.269741,27.961634,10.919746,29.353836,1515.592515,19.629536,452426.746108,0.944941,35.500330,31.335366,3.412802,0.073912,0.051363,115.849572,92.673980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124657,68.901573,81.290009,100.000000,20.225571,30.886076,44.074509,53.152929,0.000000,36.958055,42.186718,0.211999,28.370618,93.870494,75.368799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.665045,65.276903,138.693257,152.768438,88.184775,92.150113,54.615052,14.367367,136.471338,4.511929,65.532205,41.283706,150.235988,138.078514,147.554332,135.850228,66.489689,134.408312,-0.064988,0.036674,32.025740,-235.683391,129.745656,4.280922,27.980404,10.882982,13.355306,688.924250,19.600026,452387.399184,0.944155,35.383965,31.297957,3.407446,0.073336,0.050808,115.835285,92.696503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145548,68.918730,81.304230,100.000000,20.222923,30.886076,44.074509,53.162889,0.000000,36.958055,42.187378,0.209872,28.361927,93.290732,75.371024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
