OSU 80 Ton Compressor Load Stand
40.743817,65.300900,138.660453,152.768997,88.257198,92.158546,54.554640,14.362658,136.312507,4.526201,65.593312,41.158630,150.220720,138.094580,147.543590,135.691178,66.474490,134.323452,-0.065024,0.036665,32.025740,-235.684833,129.031532,4.294560,27.984839,10.895585,30.639927,1582.289779,19.605206,452384.452456,0.944530,35.395422,31.294102,3.408220,0.074779,0.051240,115.940257,92.655892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112239,68.899539,81.294204,100.000000,20.217864,30.886076,44.074509,53.180589,0.000000,36.958055,42.188436,0.211225,28.359601,92.477763,75.372592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.607903,65.322139,138.624883,152.783258,88.274553,92.162355,54.543694,14.357806,136.431051,4.536885,65.606971,41.193413,150.244395,138.105268,147.550572,135.770097,66.501141,134.299664,-0.064872,0.036641,32.025740,-235.691482,130.075138,4.304741,27.956928,10.969564,33.312003,1720.624845,19.619922,452451.491792,0.944166,35.420826,31.368625,3.410626,0.073979,0.051220,115.943398,92.661944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120266,68.912968,81.311802,100.000000,20.213807,30.886076,44.074509,53.138486,0.000000,36.958055,42.189101,0.211680,28.348783,93.485225,75.362713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.696098,65.336206,138.662699,152.795281,88.283551,92.166234,54.554624,14.361659,136.416762,4.546135,65.648805,41.052047,150.227824,138.071660,147.538141,135.772321,66.489060,134.248995,-0.064870,0.036629,32.025740,-235.689589,130.061860,4.313650,27.940106,10.974270,61.057354,3153.090263,19.583393,452504.913841,0.943392,35.349613,31.342406,3.403227,0.073629,0.050887,115.951669,92.702764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122084,68.898168,81.280681,100.000000,20.210305,30.886076,44.074509,53.215285,0.000000,36.958055,42.190011,0.208802,28.342418,92.713533,75.379854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.648796,65.336206,138.658364,152.795281,88.261522,92.166995,54.581342,14.367225,136.373296,4.555386,65.623561,41.137045,150.251765,138.056451,147.549963,135.695419,66.511995,134.238889,-0.064909,0.036626,32.025740,-235.685167,129.788750,4.322952,27.963708,10.952453,26.159046,1350.229800,19.642646,452573.666406,0.947059,35.535214,31.304141,3.413742,0.074539,0.050607,116.041874,92.684599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152416,68.917290,81.283979,100.000000,20.205807,30.886076,44.074509,53.171789,0.000000,36.958055,42.190875,0.209827,28.364686,92.794240,75.370845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.723456,65.353859,138.623522,152.817371,88.227554,92.167314,54.547797,14.361231,136.511781,4.565558,65.629876,41.253042,150.247485,138.007434,147.567771,135.797806,66.490852,134.239099,-0.064720,0.036606,32.025740,-235.688057,130.160632,4.332830,27.965799,10.926742,28.624451,1478.393170,19.608743,452583.004710,0.944739,35.442579,31.291479,3.407273,0.073820,0.050975,116.092376,92.634177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153135,68.908869,81.265243,100.000000,20.199472,30.886076,44.074509,53.202310,0.000000,36.958055,42.191796,0.209603,28.401720,93.910689,75.364171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.725509,65.365168,138.617724,152.837784,88.285325,92.170577,54.637094,14.364513,136.391178,4.576333,65.625265,41.137257,150.257084,138.062409,147.531291,135.813801,66.461217,134.250053,-0.064647,0.036608,32.025740,-235.686571,130.381079,4.342608,28.008549,10.884641,60.236597,3106.009841,19.629783,452572.084908,0.945464,35.499784,31.263608,3.411131,0.075332,0.051030,116.120282,92.642611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152832,68.893192,81.268055,100.000000,20.194245,30.886076,44.074509,53.165569,0.000000,36.958055,42.192578,0.211862,28.387386,93.552180,75.366966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.662134,65.375925,138.631295,152.848689,88.267667,92.176663,54.607350,14.359661,136.406756,4.588567,65.571674,41.168629,150.258110,138.095672,147.525080,135.726319,66.441062,134.345431,-0.064681,0.036589,32.025740,-235.688320,130.002267,4.353714,27.996216,10.929933,27.120686,1399.199251,19.592786,452591.388597,0.944228,35.427167,31.284855,3.404022,0.073445,0.050297,116.114226,92.657412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129862,68.886005,81.228587,100.000000,20.189384,30.886076,44.074509,53.168024,0.000000,36.958055,42.193491,0.210096,28.351181,93.475510,75.370325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.819114,65.375925,138.660726,152.848689,88.245528,92.176617,54.579396,14.360375,136.329019,4.599314,65.633773,41.310175,150.299882,138.108001,147.574608,135.746427,66.491438,134.255872,-0.064668,0.036586,32.025740,-235.691690,129.412672,4.364007,27.959903,10.965687,32.117683,1657.850950,19.592398,452670.595395,0.942693,35.435998,31.319838,3.403708,0.074639,0.050435,116.092143,92.663847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155603,68.901366,81.268277,100.000000,20.186248,30.886076,44.074509,53.206320,0.000000,36.958055,42.194414,0.210231,28.407274,92.477139,75.381209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.863100,65.375374,138.683179,152.862111,88.151552,92.180434,54.592532,14.361944,136.436823,4.608268,65.521440,41.150282,150.269617,138.066384,147.565205,135.786622,66.468864,134.270175,-0.064723,0.036579,32.025740,-235.688977,129.898008,4.372929,27.970415,10.984692,62.659722,3233.591971,19.624597,452782.376431,0.944871,35.523369,31.386563,3.409346,0.074517,0.052261,116.044027,92.645179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145769,68.902331,81.267381,100.000000,20.185169,30.886076,44.074509,53.126492,0.000000,36.958055,42.195239,0.212045,28.409365,93.407682,75.366796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.743435,65.362685,138.678010,152.875812,88.159589,92.187302,54.589960,14.357235,136.428682,4.619098,65.592801,41.279422,150.290478,138.208083,147.557933,135.797885,66.498972,134.283422,-0.064765,0.036567,32.025740,-235.692543,129.714803,4.382824,27.978529,10.943113,38.836401,2004.269854,19.557072,452612.213423,0.941454,35.333764,31.292460,3.396956,0.073470,0.050275,116.105564,92.669135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164010,68.914346,81.282643,100.000000,20.179434,30.886076,44.074509,53.107353,0.000000,36.958055,42.196217,0.208891,28.401594,93.026602,75.371919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.822370,65.363237,138.671907,152.874414,88.157090,92.188851,54.569450,14.360803,136.514295,4.628841,65.576938,41.255375,150.292582,138.231935,147.557376,135.779939,66.480935,134.388036,-0.064673,0.036589,32.025740,-235.690282,129.982035,4.391603,27.982099,10.940319,7.076066,365.319007,19.540848,452646.135618,0.940177,35.280184,31.322018,3.393849,0.073144,0.051126,116.142462,92.629810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120621,68.887564,81.276380,100.000000,20.177746,30.886076,44.074509,53.169937,0.000000,36.958055,42.197018,0.211543,28.361278,92.154308,75.374731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.636036,65.365444,138.667717,152.873575,88.189888,92.191106,54.592933,14.362087,136.501687,4.640755,65.558567,41.240415,150.290200,138.156008,147.561846,135.707231,66.478289,134.301497,-0.064773,0.036576,32.025740,-235.689651,129.202604,4.403350,27.974490,10.929158,20.704766,1068.473821,19.594818,452676.477453,0.943227,35.411859,31.298380,3.403690,0.073627,0.050661,116.173824,92.646645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142523,68.888698,81.274598,100.000000,20.174053,30.886076,44.074509,53.129435,0.000000,36.958055,42.197826,0.211316,28.382662,93.804131,75.361460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.831114,65.365444,138.706672,152.873575,88.219368,92.199489,54.523322,14.361802,136.509901,4.651912,65.572002,41.378527,150.317784,138.176170,147.566274,135.810600,66.494717,134.353938,-0.064673,0.036541,32.025740,-235.692877,130.169524,4.414366,28.018069,10.932728,48.204270,2490.767543,19.558917,452675.156140,0.941641,35.317148,31.367484,3.396959,0.073700,0.051522,116.164151,92.685620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114120,68.879398,81.277642,100.000000,20.169136,30.886076,44.074509,53.229702,0.000000,36.958055,42.198653,0.210186,28.414107,92.458381,75.365696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.820626,65.362134,138.757063,152.874414,88.218668,92.204389,54.565829,14.365084,136.510078,4.661104,65.561546,41.169666,150.291750,138.203009,147.553493,135.788295,66.481702,134.354445,-0.064592,0.036459,32.025740,-235.686981,129.932800,4.423603,28.040715,10.992986,10.393776,536.639430,19.643080,452790.112756,0.945896,35.544463,31.327887,3.412432,0.073995,0.050457,116.054588,92.741698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124280,68.849258,81.260754,100.000000,20.171278,30.886076,44.074509,53.130210,0.000000,36.958055,42.199427,0.210456,28.434500,92.956143,75.361810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.701510,65.367375,138.757730,152.884480,88.246253,92.204638,54.584330,14.365227,136.398266,4.671153,65.575809,41.180529,150.303698,138.131665,147.571958,135.906434,66.482299,134.394419,-0.064736,0.036364,32.025740,-235.689452,128.857400,4.432741,27.979935,10.971908,19.944172,1029.385446,19.561458,452701.480199,0.942335,35.308810,31.337059,3.397083,0.073539,0.051058,116.015772,92.749956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127792,68.837398,81.235542,100.000000,20.170542,30.886076,44.074509,53.134176,0.000000,36.958055,42.200227,0.211361,28.394093,93.067363,75.379453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.842770,65.361306,138.722826,152.884201,88.221894,92.204629,54.557351,14.362515,136.501625,4.682762,65.575619,41.249453,150.330810,138.201094,147.595728,135.769428,66.481275,134.411133,-0.064657,0.036366,32.025740,-235.686772,129.773272,4.443824,28.039796,10.915130,46.993397,2426.685858,19.572889,452749.776822,0.941903,35.318147,31.350323,3.399190,0.075035,0.051441,115.976997,92.769169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124211,68.837555,81.231259,100.000000,20.166441,30.886076,44.074509,53.198823,0.000000,36.958055,42.201088,0.210953,28.408265,93.002282,75.373734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.750160,65.361306,138.729090,152.884201,88.205023,92.210692,54.575707,14.360517,136.535093,4.692079,65.613907,41.268897,150.303903,138.211693,147.597313,135.846149,66.474790,134.458597,-0.064814,0.036383,32.025740,-235.689097,129.642379,4.452818,28.002779,10.957538,16.276007,840.191901,19.627065,452818.746499,0.944555,35.467206,31.369234,3.409154,0.074767,0.052151,115.916516,92.756816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130093,68.839700,81.230208,100.000000,20.162482,30.886076,44.074509,53.128784,0.000000,36.958055,42.201834,0.210953,28.426728,92.860393,75.358648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.802428,65.378959,138.779951,152.892869,88.201469,92.221401,54.631522,14.361516,136.553907,4.704050,65.597350,41.326911,150.305607,138.236575,147.604357,135.865239,66.469386,134.412256,-0.064867,0.036421,32.025740,-235.692019,128.807026,4.464432,27.997370,10.961793,-2.614719,-134.837817,19.558930,452739.716152,0.941501,35.290620,31.378414,3.396509,0.074752,0.050755,115.948429,92.765314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122403,68.827436,81.192135,100.000000,20.161339,30.886076,44.074509,53.153479,0.000000,36.958055,42.203089,0.211361,28.444218,92.717094,75.383536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.803875,65.389441,138.805452,152.899301,88.193579,92.231535,54.588108,14.363086,136.489284,4.711812,65.610885,41.245963,150.330686,138.245506,147.593697,135.831605,66.463418,134.445168,-0.064940,0.036400,32.025740,-235.687998,130.376552,4.471529,27.981197,11.006418,14.612899,754.168414,19.602779,452829.519752,0.943543,35.402361,31.408056,3.404381,0.074647,0.050984,115.937668,92.805998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119506,68.844483,81.173163,100.000000,20.163963,30.886076,44.074509,53.151353,0.000000,36.958055,42.204032,0.210682,28.388991,92.924956,75.366634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.721570,65.396061,138.775255,152.910206,88.161274,92.240111,54.591578,14.357378,136.491585,4.721020,65.642354,41.164396,150.329812,138.223439,147.601205,135.772114,66.465074,134.427870,-0.064914,0.036416,32.025740,-235.696320,130.196427,4.479965,28.028942,10.991615,24.575880,1268.274993,19.588301,452883.831160,0.941432,35.356925,31.390851,3.401267,0.073586,0.051230,115.904968,92.781338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107336,68.860979,81.151037,100.000000,20.162733,30.886076,44.074509,53.156639,0.000000,36.958055,42.204893,0.208536,28.409888,92.676988,75.370649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.928026,65.417024,138.779322,152.930618,88.131746,92.247738,54.603600,14.360232,136.543307,4.729477,65.662460,41.276246,150.331270,138.281258,147.630103,135.869821,66.464467,134.466800,-0.064799,0.036382,32.025740,-235.691669,128.956827,4.488298,28.045818,10.975622,-4.694665,-242.221865,19.593271,452956.085769,0.942273,35.365661,31.412877,3.401771,0.075221,0.051450,115.878399,92.817926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125545,68.860080,81.149211,100.000000,20.156564,30.886076,44.074509,53.201699,0.000000,36.958055,42.205830,0.212228,28.422257,92.999476,75.381422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.754024,65.417024,138.771063,152.930618,88.107634,92.253825,54.553433,14.358234,136.576284,4.736564,65.677864,41.247446,150.333620,138.329154,147.623696,135.873202,66.469129,134.448478,-0.064731,0.036376,32.025740,-235.691544,130.105914,4.495318,28.077948,10.893945,18.067358,933.044954,19.629170,453045.736856,0.944360,35.471648,31.402781,3.407905,0.073319,0.050458,115.852478,92.823257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118561,68.861820,81.137413,100.000000,20.156472,30.886076,44.074509,53.093970,0.000000,36.958055,42.206932,0.210908,28.380246,94.128324,75.365211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.794460,65.430816,138.823650,152.941524,88.106499,92.260864,54.537837,14.368794,136.510519,4.742024,65.681592,41.257519,150.356132,138.280987,147.639040,135.917336,66.495792,134.484014,-0.064576,0.036391,32.025740,-235.682454,129.366760,4.500549,28.060170,10.920575,17.547422,906.453235,19.539108,453001.151122,0.939167,35.243646,31.422380,3.390814,0.073862,0.051189,115.882019,92.808305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135703,68.902235,81.147652,100.000000,20.158075,30.886076,44.074509,53.184063,0.000000,36.958055,42.207993,0.209024,28.404785,92.066597,75.386945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.718902,65.444056,138.815304,152.944320,88.105836,92.266397,54.565727,14.362087,136.440562,4.748346,65.746637,41.192984,150.379383,138.217843,147.645981,135.932631,66.469152,134.404991,-0.064484,0.036547,32.025740,-235.685894,130.338842,4.506189,27.989383,10.951498,-2.839536,-146.607922,19.618000,453114.160301,0.944401,35.453411,31.408781,3.405089,0.072970,0.050755,115.855257,92.787313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159053,68.902740,81.139073,100.000000,20.156088,30.886076,44.074509,53.162432,0.000000,36.958055,42.208945,0.210817,28.431524,93.017069,75.417340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.760384,65.473018,138.784143,152.951870,88.118040,92.272516,54.519538,14.360660,136.620877,4.755628,65.779311,41.321019,150.353226,138.226558,147.639554,135.896978,66.458694,134.413195,-0.064374,0.036909,32.025740,-235.689771,130.324852,4.512783,27.984298,10.988820,23.871378,1233.545916,19.607919,453097.784199,0.943770,35.418394,31.399452,3.403002,0.074692,0.051686,115.805980,92.817175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136264,68.890331,81.118962,100.000000,20.152396,30.886076,44.074509,53.165478,0.000000,36.958055,42.210377,0.211361,28.435275,93.807010,75.426920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.850990,65.502257,138.737266,152.972842,88.099806,92.279321,54.555141,14.365940,136.455202,4.759759,65.733197,41.337345,150.354191,138.188161,147.651572,135.810990,66.453548,134.441329,-0.064298,0.037149,32.025740,-235.685634,129.772945,4.517339,27.995892,11.011503,50.742356,2620.384012,19.643028,453225.236890,0.945253,35.522867,31.387540,3.409112,0.074299,0.051275,115.860198,92.837238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136072,68.901357,81.150764,100.000000,20.148951,30.886076,44.074509,53.184530,0.000000,36.958055,42.211693,0.210546,28.391515,93.175699,75.397787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.793747,65.502257,138.757346,152.972842,88.098821,92.280036,54.558997,14.360089,136.519792,4.762114,65.713429,41.353261,150.374772,138.216990,147.676410,135.945953,66.503653,134.455883,-0.064369,0.037369,32.025740,-235.690015,128.790262,4.520102,28.009595,10.996501,21.108375,1089.979693,19.623398,453285.583789,0.945150,35.501726,31.402001,3.404878,0.074082,0.051485,115.958375,92.841793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168548,68.953784,81.186506,100.000000,20.143478,30.886076,44.074509,53.141181,0.000000,36.958055,42.213054,0.209827,28.456533,92.843043,75.370887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.864560,65.493982,138.795837,152.987103,88.110889,92.276974,54.595125,14.360946,136.578669,4.766923,65.690348,41.296614,150.384688,138.252690,147.650922,135.850000,66.460856,134.547012,-0.064366,0.037636,32.025740,-235.689486,130.149742,4.524179,28.021820,10.952002,20.708413,1068.619131,19.579806,453314.934865,0.942421,35.421663,31.420873,3.396179,0.073608,0.050553,116.023069,92.868571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155717,68.920176,81.187026,100.000000,20.147302,30.886076,44.074509,53.170711,0.000000,36.958055,42.214081,0.211725,28.401522,92.995313,75.356176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.880904,65.479914,138.806991,152.979273,88.119034,92.276989,54.584349,14.362658,136.573844,4.771414,65.721725,41.343484,150.395548,138.240498,147.685822,135.893435,66.463672,134.449800,-0.064337,0.037878,32.025740,-235.687446,130.023048,4.528291,28.103732,10.906458,47.948535,2474.783449,19.608298,453262.284612,0.943781,35.490695,31.377870,3.401437,0.073162,0.050955,116.098582,92.881000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143502,68.941612,81.192661,100.000000,20.144499,30.886076,44.074509,53.131124,0.000000,36.958055,42.215172,0.211316,28.450114,93.449783,75.408527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.699628,65.487086,138.800883,152.969207,88.138201,92.286158,54.631593,14.360517,136.640020,4.774355,65.725442,41.206521,150.373724,138.278763,147.689075,135.822843,66.485742,134.406850,-0.064392,0.038124,32.025740,-235.690730,129.892828,4.531527,28.046251,10.974180,13.646765,703.745864,19.579728,453274.989288,0.941352,35.397033,31.465108,3.396484,0.074308,0.051170,116.129680,92.831692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145803,68.926048,81.194698,100.000000,20.143786,30.886076,44.074509,53.120049,0.000000,36.958055,42.216101,0.208758,28.450492,92.477087,75.372711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.959902,65.487086,138.801705,152.969207,88.167799,92.292237,54.584200,14.365798,136.519453,4.777563,65.749228,41.364330,150.378857,138.293694,147.683937,135.826330,66.468425,134.422577,-0.064411,0.038207,32.025740,-235.683817,130.348100,4.534857,28.009126,11.026865,-1.168180,-60.293816,19.572884,453244.250891,0.941102,35.363276,31.414883,3.395399,0.073564,0.051031,116.140088,92.819341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140617,68.924184,81.203476,100.000000,20.141386,30.886076,44.074509,53.214520,0.000000,36.958055,42.217239,0.208935,28.441982,92.623961,75.405833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.995405,65.489568,138.855570,152.983747,88.149327,92.297536,54.581138,14.359376,136.546536,4.779616,65.760891,41.298618,150.392838,138.350253,147.701772,135.956322,66.458494,134.560950,-0.064298,0.038194,32.025740,-235.690075,128.985013,4.536283,28.015599,11.011935,16.159389,834.088883,19.656296,453354.249737,0.944894,35.589191,31.371857,3.410372,0.073566,0.051791,116.107470,92.813345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114785,68.886712,81.162589,100.000000,20.141147,30.886076,44.074509,53.076972,0.000000,36.958055,42.218340,0.211588,28.493838,94.158424,75.418457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.799227,65.510532,138.890563,152.995492,88.105702,92.309127,54.595908,14.362373,136.577317,4.783792,65.759750,41.260518,150.387386,138.315134,147.713830,135.965023,66.468595,134.588759,-0.064043,0.038215,32.025740,-235.687242,128.910836,4.539692,28.034838,10.935432,39.251762,2025.485105,19.540476,453277.897715,0.939328,35.275353,31.396848,3.388722,0.075184,0.051020,116.106779,92.837286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125854,68.895706,81.172109,100.000000,20.143933,30.886076,44.074509,53.051285,0.000000,36.958055,42.219994,0.212091,28.476871,93.524107,75.437421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.824495,65.518531,138.890987,152.991857,88.093218,92.318450,54.710249,14.361944,136.646514,4.787099,65.769288,41.323928,150.415501,138.368035,147.727937,135.978774,66.471523,134.584740,-0.064154,0.038240,32.025740,-235.690774,129.435942,4.542654,28.020612,10.956222,13.356010,687.761770,19.532133,453307.096476,0.938567,35.235145,31.474268,3.387101,0.073757,0.050664,116.092221,92.845379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121295,68.879097,81.170892,100.000000,20.145904,30.886076,44.074509,53.151645,0.000000,36.958055,42.221122,0.209291,28.459742,92.311899,75.377553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.698493,65.527358,138.860609,152.990738,88.129127,92.329664,54.595080,14.362087,136.610700,4.791412,65.784017,41.205816,150.427419,138.324337,147.722366,135.876403,66.488423,134.565620,-0.064230,0.038254,32.025740,-235.687527,130.483074,4.546977,27.990176,10.981176,-4.249019,-219.262894,19.627888,453473.483288,0.943323,35.492359,31.477722,3.404245,0.073534,0.051133,116.132608,92.861367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133913,68.875514,81.208392,100.000000,20.146327,30.886076,44.074509,53.138270,0.000000,36.958055,42.222343,0.210456,28.443190,92.544822,75.401785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.838234,65.527358,138.846864,152.990738,88.135139,92.343966,54.589624,14.359947,136.576036,4.794508,65.768180,41.327616,150.410112,138.313853,147.711481,135.906369,66.465410,134.567561,-0.063944,0.038267,32.025740,-235.690321,130.010873,4.550394,28.038426,10.968194,15.365078,792.966169,19.619079,453510.906506,0.940840,35.469880,31.472836,3.402148,0.073761,0.051585,116.148657,92.897232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125369,68.858658,81.199693,100.000000,20.143262,30.886076,44.074509,53.205919,0.000000,36.958055,42.223584,0.212182,28.442613,93.740658,75.374936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.839920,65.529564,138.852271,153.008914,88.138243,92.350538,54.653178,14.366796,136.574387,4.797304,65.834159,41.460517,150.432900,138.198014,147.739675,136.005302,66.501789,134.497034,-0.063925,0.038288,32.025740,-235.679551,130.150371,4.552983,28.045241,11.008852,27.182911,1401.233590,19.675230,453612.447563,0.946092,35.630834,31.446615,3.411935,0.074374,0.051038,116.185404,92.932112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156106,68.886496,81.226035,100.000000,20.141096,30.886076,44.074509,53.133975,0.000000,36.958055,42.224772,0.211862,28.392867,93.488567,75.394531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.908734,65.549425,138.878902,153.038834,88.148058,92.358182,54.585334,14.362087,136.614623,4.799609,65.798927,41.411300,150.436523,138.314685,147.726927,136.020965,66.472595,134.553377,-0.063891,0.038280,32.025740,-235.686220,129.997351,4.555252,28.042176,11.008942,-1.365283,-70.465512,19.613512,453649.762329,0.942859,35.462140,31.470574,3.399923,0.073761,0.051659,116.147573,92.907837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117286,68.870932,81.201431,100.000000,20.140218,30.886076,44.074509,53.134376,0.000000,36.958055,42.225942,0.212182,28.440197,92.437136,75.382419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.850145,65.563492,138.938894,153.056171,88.182357,92.369552,54.581519,14.366939,136.588422,4.799811,65.785441,41.297085,150.441972,138.399203,147.721345,135.937809,66.464443,134.578797,-0.063862,0.038292,32.025740,-235.684145,130.091777,4.555566,28.048793,10.957862,13.676485,705.925513,19.614963,453620.282433,0.941793,35.462314,31.399805,3.399915,0.073942,0.051329,116.143018,92.889021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112446,68.832435,81.190552,100.000000,20.145134,30.886076,44.074509,53.095706,0.000000,36.958055,42.227342,0.210636,28.485111,92.583645,75.379683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.777832,65.563492,138.895511,153.056171,88.278466,92.384097,54.565381,14.366796,136.636166,4.799916,65.762361,41.268028,150.454444,138.322993,147.725093,135.995360,66.489968,134.548129,-0.063912,0.038295,32.025740,-235.685105,129.663179,4.555814,28.038029,10.950866,39.446521,2036.673971,19.589509,453695.654717,0.941384,35.399268,31.456475,3.394847,0.077701,0.051485,116.104536,92.863270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130655,68.877242,81.186158,100.000000,20.147087,30.886076,44.074509,53.126440,0.000000,36.958055,42.228708,0.209024,28.448852,92.324009,75.373555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.878203,65.543356,138.875896,153.044986,88.356747,92.391717,54.625420,14.361802,136.606002,4.799622,65.781446,41.408090,150.485236,138.365765,147.754460,135.985150,66.492919,134.581169,-0.063860,0.038290,32.025740,-235.690753,129.159408,4.555834,28.032295,10.970159,5.891531,303.852901,19.626317,453812.836937,0.943048,35.483918,31.477020,3.401185,0.073420,0.051651,116.086455,92.895225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143149,68.893479,81.168172,100.000000,20.143227,30.886076,44.074509,53.164502,0.000000,36.958055,42.229750,0.210321,28.462753,93.176292,75.408246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.866023,65.553011,138.939567,153.038555,88.319911,92.401623,54.573014,14.363514,136.678810,4.802782,65.839310,41.293823,150.468864,138.402812,147.757467,135.973661,66.492807,134.520687,-0.063878,0.038289,32.025740,-235.689041,130.466880,4.559132,28.020251,11.015830,-4.241672,-218.972274,19.656918,453878.058715,0.945271,35.571137,31.436542,3.406152,0.073908,0.051199,116.157620,92.914510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140197,68.880138,81.143079,100.000000,20.144944,30.886076,44.074509,53.109266,0.000000,36.958055,42.231448,0.209738,28.473896,94.041429,75.393798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.792193,65.583077,138.949340,153.059247,88.327113,92.408442,54.567437,14.359518,136.663210,4.804963,65.867246,41.277644,150.481448,138.405360,147.751041,135.963147,66.478418,134.500367,-0.063881,0.038296,32.025740,-235.689933,129.894603,4.561086,28.040535,11.036763,17.013750,878.408416,19.609874,453834.890728,0.941776,35.429970,31.449699,3.397309,0.074597,0.051386,116.194420,92.902980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125299,68.898475,81.121562,100.000000,20.147230,30.886076,44.074509,53.114859,0.000000,36.958055,42.232670,0.208980,28.427287,93.237864,75.359346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.974570,65.600731,138.949550,153.076864,88.301445,92.416819,54.562411,14.362515,136.647248,4.806159,65.873065,41.390936,150.481868,138.418663,147.756797,136.026119,66.464276,134.549887,-0.063671,0.038292,32.025740,-235.685629,129.032532,4.562064,28.040914,10.993058,25.775681,1330.903578,19.625391,453900.574516,0.943105,35.454300,31.420322,3.399880,0.073367,0.051795,116.218459,92.894112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124513,68.885640,81.129366,100.000000,20.150421,30.886076,44.074509,53.152895,0.000000,36.958055,42.234240,0.211225,28.472111,93.571174,75.445246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.851150,65.600731,138.951955,153.076864,88.293496,92.426674,54.683515,14.362658,136.632845,4.807523,65.911631,41.187869,150.492871,138.416188,147.781931,136.166913,66.473499,134.571578,-0.063718,0.038312,32.025740,-235.682219,129.997922,4.563479,28.061631,10.949568,4.442433,228.872970,19.662742,454032.530432,0.945172,35.573391,31.424802,3.406273,0.073177,0.051027,116.296074,92.909926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111624,68.913465,81.140480,100.000000,20.150264,30.886076,44.074509,53.053243,0.000000,36.958055,42.235719,0.210862,28.489060,94.089291,75.372882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.706032,65.619764,138.958095,153.098396,88.305723,92.436567,54.559899,14.362373,136.635338,4.808437,65.893177,41.269777,150.488334,138.405597,147.792238,136.002508,66.474096,134.550724,-0.063765,0.038410,32.025740,-235.686425,130.684208,4.563784,28.045728,10.948649,22.816880,1178.182828,19.583394,454023.702543,0.940870,35.371357,31.463091,3.391117,0.073639,0.050977,116.217503,92.933132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105000,68.913072,81.146801,100.000000,20.149927,30.886076,44.074509,53.113992,0.000000,36.958055,42.237239,0.210096,28.427233,92.713539,75.326429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.777617,65.621419,138.937872,153.102031,88.273757,92.441882,54.546159,14.360803,136.644228,4.808956,65.907390,41.435843,150.487461,138.432982,147.793648,135.988389,66.465483,134.510303,-0.063713,0.038477,32.025740,-235.689302,130.291221,4.564222,28.028509,10.993364,58.875944,3040.910987,19.641318,454121.029657,0.941931,35.519943,31.464443,3.401421,0.073633,0.051124,116.171170,92.949829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099476,68.907131,81.152668,100.000000,20.152159,30.886076,44.074509,53.189983,0.000000,36.958055,42.238608,0.208139,28.487347,93.147610,75.393645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.813642,65.634107,138.959011,153.117411,88.258044,92.446264,54.632977,14.364370,136.618867,4.807857,65.900688,41.311247,150.501779,138.382893,147.800011,135.968976,66.469571,134.600715,-0.063579,0.038469,32.025740,-235.684917,129.744617,4.563345,28.014607,11.031354,30.819181,1589.264657,19.710794,454266.572025,0.947822,35.714128,31.453679,3.413698,0.073381,0.051715,116.190390,92.970763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111398,68.925288,81.168154,100.000000,20.152838,30.886076,44.074509,53.155190,0.000000,36.958055,42.239997,0.209648,28.464845,93.817955,75.402100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.822723,65.634107,138.957788,153.117411,88.224464,92.452177,54.567297,14.359804,136.651728,4.808098,65.891299,41.360935,150.504929,138.390432,147.811933,135.996680,66.475955,134.530362,-0.063367,0.038468,32.025740,-235.695201,129.620292,4.563646,28.055482,11.017615,30.036294,1550.757522,19.677179,454271.417480,0.946334,35.629324,31.442583,3.407209,0.075284,0.051540,116.194061,92.952713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138935,68.926241,81.167468,100.000000,20.153750,30.886076,44.074509,53.132788,0.000000,36.958055,42.241507,0.209202,28.473103,94.538695,75.348036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.762567,65.633280,138.973136,153.133071,88.224827,92.458195,54.645319,14.358662,136.705665,4.806230,65.851167,41.284747,150.533472,138.434276,147.836377,136.061381,66.468908,134.556645,-0.063314,0.038452,32.025740,-235.694383,130.292670,4.561766,28.049803,10.989397,33.433258,1723.676354,19.664811,454283.138109,0.944009,35.598545,31.482575,3.404720,0.073854,0.051222,116.276775,92.983453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131941,68.916337,81.156854,100.000000,20.156606,30.886076,44.074509,53.056105,0.000000,36.958055,42.243366,0.213102,28.478079,93.799132,75.412593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.879417,65.627487,138.992521,153.131113,88.205684,92.460297,54.542242,14.360803,136.717611,4.806050,65.874715,41.414401,150.538255,138.467989,147.826698,135.963942,66.480934,134.586537,-0.063288,0.038456,32.025740,-235.692569,130.129530,4.560940,28.051299,10.969402,61.006924,3151.201234,19.661965,454295.776707,0.944980,35.587593,31.441891,3.403932,0.073505,0.050581,116.215697,92.965622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141741,68.919908,81.134274,100.000000,20.157305,30.886076,44.074509,53.156374,0.000000,36.958055,42.244707,0.208095,28.493513,93.985568,75.425633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.992913,65.627763,138.983127,153.129995,88.214697,92.460867,54.579314,14.361802,136.757182,4.805297,65.916055,41.347176,150.547112,138.441669,147.821869,135.992647,66.470868,134.567620,-0.063262,0.038459,32.025740,-235.690263,130.405941,4.559906,28.067310,10.951029,25.921606,1338.023765,19.692250,454368.170669,0.945185,35.659353,31.461755,3.409332,0.077683,0.051191,116.203427,92.965960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137307,68.926274,81.136255,100.000000,20.160803,30.886076,44.074509,53.090187,0.000000,36.958055,42.246094,0.211816,28.481234,92.407581,75.356039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.738052,65.659209,138.948469,153.151526,88.236058,92.460867,54.639628,14.360089,136.646456,4.804187,65.926284,41.297545,150.537884,138.396770,147.848803,136.005929,66.475744,134.691113,-0.063278,0.038454,32.025740,-235.691322,129.691714,4.558988,28.045656,10.986495,23.991596,1237.033355,19.641854,454290.489620,0.944075,35.512638,31.464300,3.400061,0.074716,0.051154,116.211185,92.934730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156705,68.959387,81.145554,100.000000,20.160427,30.886076,44.074509,53.025431,0.000000,36.958055,42.247483,0.210862,28.474725,94.388955,75.436833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.880675,65.659209,138.962135,153.151526,88.275677,92.468522,54.563332,14.359233,136.675182,4.803159,65.939658,41.245846,150.561315,138.347329,147.864308,136.027401,66.476702,134.556726,-0.063341,0.038456,32.025740,-235.685481,129.221287,4.557839,28.022703,11.028325,51.830655,2676.183030,19.589770,454251.190255,0.940636,35.376335,31.465145,3.390418,0.073707,0.051097,116.247920,92.905760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144535,68.944722,81.144857,100.000000,20.159762,30.886076,44.074509,53.156755,0.000000,36.958055,42.249211,0.209962,28.452692,92.484663,75.384951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.798968,65.671070,138.968073,153.165788,88.305793,92.476717,54.628386,14.364941,136.614862,4.802345,65.956768,41.345118,150.558985,138.376103,147.864637,135.997905,66.488502,134.652543,-0.063514,0.038447,32.025740,-235.687777,131.278717,4.557130,28.081969,10.957952,21.529689,1110.323085,19.702289,454414.152626,0.945980,35.714886,31.520453,3.410778,0.075224,0.051765,116.287024,92.907911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125787,68.945912,81.138028,100.000000,20.161456,30.886076,44.074509,53.081738,0.000000,36.958055,42.250787,0.210636,28.428423,93.436759,75.393415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.954191,65.686242,138.952605,153.181168,88.296013,92.481861,54.581134,14.356522,136.691266,4.801528,65.905986,41.372435,150.584992,138.404817,147.869013,136.081406,66.490733,134.683138,-0.063498,0.038452,32.025740,-235.691622,130.698263,4.556052,28.070033,10.983844,10.413582,537.511289,19.640935,454373.917171,0.943835,35.542844,31.454000,3.399213,0.074651,0.051296,116.309998,92.960984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151326,68.954422,81.145545,100.000000,20.163123,30.886076,44.074509,53.122412,0.000000,36.958055,42.252270,0.211225,28.482857,93.545388,75.420852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.848821,65.675208,138.976696,153.189277,88.266740,92.487948,54.590058,14.365369,136.775295,4.801231,65.864623,41.292266,150.573384,138.455215,147.857368,136.072815,66.458283,134.635668,-0.063519,0.038435,32.025740,-235.684898,130.539220,4.555573,28.035126,10.969961,28.739545,1483.188398,19.681030,454452.013352,0.944848,35.653211,31.488903,3.406166,0.073743,0.050810,116.282088,92.911331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099999,68.947954,81.104224,100.000000,20.166025,30.886076,44.074509,53.038089,0.000000,36.958055,42.253928,0.210051,28.492918,93.436044,75.417511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.890904,65.675208,138.973912,153.189277,88.253236,92.494076,54.573486,14.358520,136.729711,4.801909,65.900436,41.364199,150.597153,138.387675,147.858356,136.134416,66.468068,134.665874,-0.063592,0.038419,32.025740,-235.690768,130.360890,4.556188,28.108113,10.961937,15.833422,817.378240,19.610874,454410.044286,0.941907,35.481378,31.501580,3.392879,0.073166,0.050506,116.325586,92.933346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136798,68.976867,81.118349,100.000000,20.166101,30.886076,44.074509,53.092237,0.000000,36.958055,42.255325,0.209246,28.442451,92.843636,75.365816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.832403,65.658106,138.983195,153.172499,88.277522,92.504760,54.632170,14.362230,136.716260,4.801503,65.892424,41.363198,150.587073,138.428192,147.852053,136.115798,66.472088,134.711537,-0.063645,0.038451,32.025740,-235.692448,129.989662,4.555446,28.076740,11.030200,12.846648,662.477840,19.662031,454537.868741,0.944398,35.597228,31.510898,3.402221,0.073431,0.050737,116.303008,92.934417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117466,68.969994,81.126397,100.000000,20.167568,30.886076,44.074509,53.113986,0.000000,36.958055,42.257129,0.210276,28.469064,93.605860,75.408194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.857155,65.664726,139.057536,153.172779,88.251275,92.514665,54.594795,14.362515,136.773258,4.800013,65.914247,41.471018,150.612834,138.433222,147.927037,136.033942,66.483630,134.680806,-0.063587,0.038437,32.025740,-235.686282,129.665914,4.553535,28.064984,11.044282,-4.015277,-207.202168,19.644018,454529.117821,0.943704,35.546522,31.515832,3.398651,0.073856,0.051350,116.298955,92.952479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129444,69.002331,81.134467,100.000000,20.172859,30.886076,44.074509,53.097511,0.000000,36.958055,42.258650,0.211179,28.527320,93.879799,75.368415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.981727,65.673001,139.061997,153.178651,88.253192,92.524590,54.624527,14.365369,136.788043,4.798666,65.900717,41.335800,150.624871,138.473537,147.903687,136.146155,66.483349,134.662276,-0.063608,0.038426,32.025740,-235.686695,130.271966,4.552268,28.078796,10.979391,15.535495,801.248836,19.672876,454585.671708,0.944209,35.599919,31.534059,3.403748,0.073860,0.051173,116.238846,92.948974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122259,69.024640,81.116989,100.000000,20.177791,30.886076,44.074509,53.081323,0.000000,36.958055,42.260119,0.210727,28.474599,93.557428,75.375737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.906538,65.675208,139.028925,153.182286,88.238560,92.526086,54.573755,14.366654,136.769879,4.798423,65.899744,41.421714,150.595119,138.451101,147.882220,136.150047,66.470705,134.709921,-0.063650,0.038440,32.025740,-235.689658,129.978423,4.551655,28.144805,10.894792,24.691708,1274.668630,19.672822,454609.044131,0.944358,35.576702,31.507545,3.403505,0.073019,0.051104,116.208786,92.912469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088051,69.013693,81.088175,100.000000,20.178641,30.886076,44.074509,53.011546,0.000000,36.958055,42.261683,0.210501,28.465440,93.156930,75.397821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.887837,65.675208,139.024354,153.182286,88.255451,92.529126,54.576783,14.361231,136.758082,4.798586,65.920839,41.311844,150.631972,138.486248,147.909287,136.035755,66.491096,134.696336,-0.063718,0.038446,32.025740,-235.690670,130.018684,4.551678,28.064317,10.981897,2.905236,149.969671,19.619673,454602.408538,0.940884,35.435021,31.498799,3.393268,0.076212,0.051012,116.206796,92.904366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112997,69.029917,81.104127,100.000000,20.180260,30.886076,44.074509,53.050247,0.000000,36.958055,42.263194,0.209962,28.508803,93.104833,75.401214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.976276,65.680449,139.020509,153.191235,88.252692,92.530637,54.566214,14.361516,136.775201,4.798179,65.880809,41.416577,150.627682,138.458233,147.906126,136.116062,66.473317,134.712945,-0.063855,0.038462,32.025740,-235.691365,130.214923,4.551285,28.021243,11.033806,16.416711,847.602708,19.650278,454674.348526,0.943638,35.527696,31.534654,3.398697,0.073694,0.050889,116.210074,92.912982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086288,69.013591,81.082962,100.000000,20.180956,30.886076,44.074509,53.056556,0.000000,36.958055,42.264739,0.208227,28.422311,93.350014,75.317027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.850105,65.671622,139.039350,153.199624,88.281200,92.530575,54.584483,14.366654,136.774782,4.798133,65.964047,41.408557,150.619677,138.481692,147.892761,136.208393,66.500408,134.793337,-0.063981,0.038457,32.025740,-235.683941,129.646231,4.551013,28.079192,11.033247,49.378858,2548.600900,19.658723,454663.374010,0.944080,35.550218,31.507647,3.400140,0.073406,0.050595,116.176224,92.958247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099130,69.014803,81.089117,100.000000,20.183970,30.886076,44.074509,53.008760,0.000000,36.958055,42.266243,0.208448,28.481721,93.630105,75.332216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.953340,65.704172,139.033726,153.211928,88.297925,92.533272,54.597262,14.362801,136.729906,4.795713,65.989472,41.434917,150.625002,138.511701,147.934673,136.112783,66.481832,134.730717,-0.063933,0.038446,32.025740,-235.688611,130.607462,4.548487,28.055573,11.024467,18.808408,970.534919,19.619018,454661.881639,0.942103,35.449025,31.533516,3.392707,0.073790,0.051531,116.183472,93.006087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085848,69.011075,81.072492,100.000000,20.188917,30.886076,44.074509,53.070861,0.000000,36.958055,42.267644,0.209246,28.421770,94.219346,75.397515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
40.830025,65.704172,139.043326,153.211928,88.276896,92.536370,54.569494,14.366368,136.775640,4.792226,65.943536,41.438809,150.623699,138.400268,147.884987,136.082615,66.481021,134.701800,-0.063970,0.038457,32.025740,-235.684553,130.975200,4.544997,28.055446,10.980490,25.055678,1293.558923,19.677738,454671.098157,0.944889,35.592094,31.545577,3.403647,0.075046,0.051312,116.170894,92.993180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071961,68.988046,81.046710,100.000000,20.189651,30.886076,44.074509,53.012941,0.000000,36.958055,42.269480,0.211680,28.457182,94.401259,75.374126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002800,0.220000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000
