OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, November 20, 2020
3:16:21 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
33.226745,64.003828,138.404280,166.038739,73.205097,73.591202,54.600616,14.360517,136.368714,5.275852,64.363622,33.186329,162.015499,138.189281,159.588145,136.377133,65.656516,136.214741,-0.065895,0.038993,32.025740,-235.687627,127.451157,5.019381,26.905197,10.672495,13.013832,671.487057,18.655769,364667.501703,0.935085,44.016040,33.058842,4.183474,0.074216,0.051311,125.662122,100.320215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841378,69.283782,81.601881,100.000000,20.167339,0.000000,44.476582,72.609784,0.000000,22.253165,75.010924,0.210998,27.388015,88.720420,75.314198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.006795,64.003828,138.403154,166.038739,73.209161,73.584384,54.592328,14.367653,136.375195,5.285803,64.361065,33.143758,161.995936,138.142761,159.600152,136.371882,65.680217,136.265135,-0.065885,0.038994,32.025740,-235.682778,126.694220,5.029338,26.903880,10.654465,-6.267711,-323.450123,18.705790,364734.975267,0.940337,44.196109,33.102163,4.197448,0.074110,0.052048,125.600086,100.345392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851720,69.277923,81.585850,100.000000,20.158766,0.000000,44.476582,72.483222,0.000000,22.253165,75.009356,0.211225,27.360104,89.091499,75.315689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.211214,64.018168,138.425074,166.049108,73.219291,73.579825,54.645410,14.360232,136.311062,5.295648,64.399553,33.227140,162.002094,138.172965,159.626282,136.358105,65.654272,136.204987,-0.065795,0.038990,32.025740,-235.691669,126.925011,5.038469,26.922740,10.621830,14.072993,725.542356,18.590482,364579.454121,0.932465,43.858325,33.078835,4.165448,0.074805,0.050677,125.528670,100.303233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861860,69.291380,81.570206,100.000000,20.150069,0.000000,44.476582,72.600255,0.000000,22.253165,75.007813,0.210276,27.391657,88.107357,75.317812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.074586,64.034989,138.429737,166.058075,73.207412,73.573710,54.575902,14.354666,136.384437,5.308798,64.386000,33.214590,162.046934,138.120614,159.631717,136.485367,65.630222,136.155836,-0.065706,0.039014,32.025740,-235.694948,127.229773,5.050830,26.917854,10.617809,11.949531,616.850518,18.688724,364617.632494,0.939094,44.170083,33.079475,4.193172,0.073762,0.051037,125.376372,100.225625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860794,69.320214,81.525310,100.000000,20.143953,0.000000,44.476582,72.496207,0.000000,22.253165,75.005769,0.210186,27.383579,88.477905,75.319584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.161881,64.047399,138.442902,166.073489,73.192653,73.569133,54.581393,14.366226,136.360693,5.316835,64.420015,33.173356,162.062530,138.170452,159.650369,136.331992,65.578510,136.184699,-0.065680,0.038989,32.025740,-235.681919,126.773882,5.059113,26.940897,10.596208,48.337252,2494.981531,18.597349,364546.549081,0.932048,43.894627,33.076366,4.168022,0.074334,0.051486,125.416528,100.228029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886780,69.304244,81.551509,100.000000,20.136310,0.000000,44.476582,72.574178,0.000000,22.253165,75.004174,0.211316,27.364251,88.442593,75.321886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.089671,64.063118,138.383156,166.087781,73.186531,73.563822,54.616361,14.357949,136.372356,5.325906,64.435294,33.120409,162.112692,138.224992,159.671685,136.418568,65.690203,136.275346,-0.065808,0.039002,32.025740,-235.691012,126.784369,5.068530,26.916177,10.623020,29.280172,1510.361358,18.659062,364627.620219,0.937272,44.104987,33.076668,4.185381,0.074645,0.051561,125.449211,100.318925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894516,69.340215,81.571091,100.000000,20.126826,0.000000,44.476582,72.529432,0.000000,22.253165,75.002682,0.212182,27.386771,88.774039,75.319423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.108958,64.063118,138.456042,166.087781,73.193682,73.558301,54.597975,14.364941,136.371503,5.334807,64.433793,33.162326,162.092767,138.141522,159.680314,136.444466,65.635734,136.209860,-0.065706,0.038993,32.025740,-235.685980,127.363233,5.077066,26.909091,10.653112,30.523462,1575.024282,18.620028,364645.088084,0.934538,43.993670,33.142328,4.174760,0.075724,0.051478,125.401408,100.359547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866646,69.331047,81.543002,100.000000,20.117008,0.000000,44.476582,72.571823,0.000000,22.253165,75.001229,0.210682,27.430008,88.114796,75.319440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.049305,64.076355,138.434110,166.099551,73.159364,73.554425,54.585588,14.357663,136.468335,5.343077,64.415519,33.171292,162.099492,138.114613,159.686683,136.378516,65.699096,136.269184,-0.065559,0.038987,32.025740,-235.693095,127.185943,5.084986,26.910930,10.666725,48.951914,2526.513789,18.646468,364517.488456,0.936062,44.111717,33.074420,4.182065,0.075437,0.051666,125.365910,100.332680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853315,69.314816,81.547892,100.000000,20.113431,0.000000,44.476582,72.563799,0.000000,22.253165,74.999775,0.211908,27.365621,87.879523,75.317948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.012677,64.087110,138.426360,166.114965,73.143747,73.550602,54.574738,14.359518,136.371638,5.350336,64.456562,33.106385,162.094521,138.183539,159.689980,136.373852,65.639025,136.192031,-0.065475,0.038992,32.025740,-235.696467,126.571058,5.091396,26.937543,10.678860,15.372148,793.547409,18.643292,364553.826097,0.935730,44.084368,33.097259,4.181830,0.073846,0.051070,125.372126,100.321839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891856,69.324267,81.545823,100.000000,20.106360,0.000000,44.476582,72.602292,0.000000,22.253165,74.998248,0.211270,27.435272,88.490397,75.316610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.003472,64.097589,138.419131,166.119729,73.173052,73.546015,54.550800,14.360517,136.484101,5.358206,64.455792,33.128826,162.109913,138.187809,159.667768,136.331499,65.663271,136.329336,-0.065785,0.038977,32.025740,-235.688934,127.083234,5.099486,26.907108,10.664273,25.086485,1295.593262,18.667885,364490.401063,0.937708,44.182231,33.062552,4.188715,0.075415,0.051785,125.383098,100.283029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860278,69.305995,81.533601,100.000000,20.094704,0.000000,44.476582,72.549597,0.000000,22.253165,74.996307,0.210096,27.380460,88.094399,75.316874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.942241,64.109172,138.426603,166.130378,73.187449,73.542198,54.584755,14.364941,136.415305,5.363616,64.473077,33.123178,162.135440,138.109623,159.691486,136.336738,65.663969,136.202677,-0.065903,0.038975,32.025740,-235.686633,127.840146,5.104624,26.915438,10.643719,11.588286,598.105536,18.683361,364578.329698,0.938970,44.245007,33.085354,4.193127,0.074262,0.051893,125.422736,100.221187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862771,69.288137,81.537970,100.000000,20.085612,0.000000,44.476582,72.634627,0.000000,22.253165,74.994885,0.210456,27.376187,88.433512,75.316729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.103068,64.109172,138.420532,166.130378,73.212659,73.539903,54.581654,14.358805,136.381711,5.367374,64.432368,33.230099,162.111729,138.169575,159.676743,136.471415,65.616369,136.174177,-0.065801,0.038958,32.025740,-235.690319,127.628756,5.107813,26.934514,10.593342,23.110315,1192.859132,18.686250,364538.206557,0.939623,44.268568,33.127421,4.194078,0.075315,0.052620,125.419951,100.201093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832787,69.268136,81.526858,100.000000,20.080040,0.000000,44.476582,72.672284,0.000000,22.253165,74.993483,0.212779,27.421443,88.941410,75.318374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.986828,64.119651,138.435312,166.129537,73.147639,73.538340,54.589504,14.357521,136.446946,5.371215,64.459231,33.174398,162.138403,138.197899,159.709139,136.388641,65.669648,136.234434,-0.065785,0.038957,32.025740,-235.688173,127.527455,5.111126,26.932404,10.593973,32.568500,1680.809921,18.714406,364556.688216,0.940861,44.367231,33.065554,4.202100,0.074001,0.051793,125.390620,100.179758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854001,69.276464,81.539451,100.000000,20.074896,0.000000,44.476582,72.592925,0.000000,22.253165,74.992086,0.211953,27.431035,88.923126,75.319593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.112750,64.132061,138.410372,166.127576,73.125440,73.536822,54.607032,14.356807,136.362716,5.376140,64.473975,33.223715,162.156026,138.189661,159.709495,136.340664,65.669875,136.202215,-0.065559,0.038955,32.025740,-235.698361,127.595758,5.115105,26.904980,10.633802,16.705012,861.843082,18.639914,364533.370094,0.936052,44.138773,33.099383,4.181502,0.075813,0.051854,125.323774,100.228065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853147,69.278518,81.522890,100.000000,20.066718,0.000000,44.476582,72.656911,0.000000,22.253165,74.990630,0.209603,27.359707,87.602136,75.314820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.979736,64.144746,138.385341,166.134302,73.133656,73.537568,54.577619,14.357806,136.334949,5.380058,64.495060,33.235435,162.124909,138.220105,159.713301,136.353723,65.628106,136.160935,-0.065685,0.038950,32.025740,-235.693115,126.907248,5.119405,26.867729,10.651796,31.027229,1601.616002,18.694465,364518.614129,0.939408,44.314289,33.075216,4.196685,0.074251,0.050920,125.352951,100.145445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822444,69.273995,81.513817,100.000000,20.056248,0.000000,44.476582,72.594585,0.000000,22.253165,74.989278,0.208315,27.432460,88.200815,75.315962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.962501,64.154674,138.427290,166.139346,73.085055,73.535978,54.579346,14.362087,136.362439,5.382636,64.495596,33.125360,162.160146,138.189052,159.717392,136.421240,65.663257,136.122937,-0.065662,0.038908,32.025740,-235.691448,127.636443,5.122146,26.923588,10.684630,23.782146,1227.588209,18.634865,364462.808287,0.935338,44.147936,33.059424,4.179972,0.073249,0.050888,125.424020,100.116706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830284,69.261066,81.519258,100.000000,20.046547,0.000000,44.476582,72.672038,0.000000,22.253165,74.987470,0.209514,27.391368,88.905351,75.315195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.018368,64.154674,138.417700,166.139346,73.070464,73.533580,54.583854,14.360660,136.441750,5.382532,64.515564,33.259406,162.157690,138.151472,159.727352,136.408567,65.674993,136.060621,-0.065365,0.038930,32.025740,-235.689444,128.907165,5.121730,26.930782,10.668204,62.311922,3216.154778,18.693835,364596.650530,0.939871,44.349466,33.081248,4.196072,0.074143,0.052063,125.460331,100.115562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829228,69.264578,81.503351,100.000000,20.040150,0.000000,44.476582,72.686545,0.000000,22.253165,74.986133,0.211225,27.429106,89.738167,75.327622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.972287,64.169566,138.396989,166.151957,73.054916,73.530541,54.587965,14.359947,136.384650,5.384812,64.501561,33.258042,162.163169,138.164173,159.709507,136.315119,65.657161,136.180216,-0.065276,0.038966,32.025740,-235.684604,128.958989,5.123305,26.895532,10.644169,22.406285,1156.386336,18.705713,364558.507397,0.940362,44.383907,33.027733,4.199538,0.075224,0.051122,125.527862,100.107641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815348,69.244060,81.487892,100.000000,20.032247,0.000000,44.476582,72.663657,0.000000,22.253165,74.984843,0.209291,27.423625,89.281420,75.317147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.147571,64.180597,138.404965,166.167371,73.090139,73.526002,54.701347,14.359661,136.337132,5.389463,64.505889,33.233716,162.184901,138.176484,159.743723,136.356719,65.709884,136.203111,-0.065072,0.038984,32.025740,-235.694200,128.097715,5.127458,26.911706,10.638129,-1.227115,-63.200015,18.678654,364503.694393,0.938572,44.304487,32.985873,4.192142,0.074044,0.051666,125.532709,100.220830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845635,69.268103,81.524505,100.000000,20.022838,0.000000,44.476582,72.692435,0.000000,22.253165,74.983470,0.209872,27.427177,88.430231,75.314718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.088325,64.196316,138.422617,166.183625,73.119791,73.522224,54.645157,14.360660,136.389286,5.391895,64.510844,33.168278,162.175708,138.198258,159.743916,136.336042,65.668162,136.289484,-0.065043,0.038749,32.025740,-235.692385,127.953665,5.130657,26.916033,10.613500,13.788260,710.866051,18.697624,364549.177150,0.939882,44.384881,33.061510,4.197373,0.075767,0.051942,125.524502,100.247256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833383,69.257933,81.481498,100.000000,20.015170,0.000000,44.476582,72.603893,0.000000,22.253165,74.982188,0.210682,27.385148,89.337913,75.317905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.944999,64.207623,138.413403,166.203242,73.102380,73.519167,54.592182,14.362658,136.328361,5.391728,64.540571,33.180997,162.166071,138.143164,159.726722,136.399972,65.652179,136.155503,-0.064938,0.038437,32.025740,-235.692020,128.239560,5.131011,26.916231,10.604124,24.629652,1271.035881,18.617984,364383.791521,0.932655,44.147132,33.019848,4.175418,0.074922,0.051727,125.573878,100.296413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818144,69.236057,81.488733,100.000000,20.006471,0.000000,44.476582,72.638969,0.000000,22.253165,74.980513,0.210231,27.409615,88.711180,75.316175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.070763,64.207623,138.433414,166.203242,73.114713,73.518401,54.602910,14.360803,136.342849,5.392652,64.528309,33.193112,162.179087,138.093379,159.730364,136.316301,65.644855,136.107124,-0.064731,0.038163,32.025740,-235.690118,128.243415,5.131859,26.902835,10.633189,27.532479,1420.559813,18.646358,364463.813186,0.935369,44.246823,33.103288,4.183428,0.074380,0.050992,125.544034,100.303800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810529,69.217232,81.475811,100.000000,19.998440,0.000000,44.476582,72.721357,0.000000,22.253165,74.979272,0.209872,27.429972,88.504949,75.316056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.063077,64.221412,138.386242,166.216414,73.090533,73.518451,54.626163,14.361231,136.502466,5.396750,64.557544,33.159103,162.170130,138.056019,159.718369,136.310210,65.690512,136.124856,-0.064492,0.037925,32.025740,-235.690507,127.361317,5.135494,26.885309,10.657205,9.652992,497.841675,18.710536,364547.030550,0.940570,44.461759,33.054550,4.201348,0.073895,0.051471,125.513431,100.296383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823052,69.216874,81.485018,100.000000,19.989388,0.000000,44.476582,72.660984,0.000000,22.253165,74.978061,0.212411,27.368668,88.999907,75.312945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.009009,64.233546,138.397785,166.221739,73.129476,73.515402,54.567852,14.359661,136.345794,5.399475,64.573764,33.254183,162.200433,137.976255,159.752148,136.403820,65.669291,136.276242,-0.064316,0.037706,32.025740,-235.692077,128.228894,5.138160,26.910570,10.655222,25.153431,1298.644771,18.654819,364493.249103,0.936594,44.283044,33.038493,4.185976,0.074818,0.051174,125.542709,100.294423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820447,69.210117,81.496116,100.000000,19.981298,0.000000,44.476582,72.668969,0.000000,22.253165,74.976774,0.211316,27.393965,88.886693,75.317581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.078263,64.246784,138.408631,166.233509,73.141089,73.513105,54.597301,14.360803,136.338763,5.399579,64.542470,33.164035,162.192225,138.185804,159.710788,136.303263,65.674522,136.194947,-0.064146,0.037704,32.025740,-235.694366,126.864886,5.138627,26.906801,10.680519,55.287210,2852.879921,18.654444,364448.641341,0.936456,44.307741,33.001405,4.185522,0.073701,0.050951,125.558513,100.309868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796816,69.195220,81.515171,100.000000,19.973161,0.000000,44.476582,72.701970,0.000000,22.253165,74.975587,0.211543,27.417639,87.822230,75.320752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.068506,64.261676,138.417987,166.246120,73.155881,73.511584,54.642874,14.361374,136.402094,5.398856,64.590723,33.089885,162.237056,138.088715,159.762525,136.346860,65.667994,136.299503,-0.064049,0.037717,32.025740,-235.691344,129.203849,5.138026,26.897407,10.644963,60.693910,3129.259432,18.680024,364499.812514,0.939068,44.396657,33.095766,4.192728,0.074550,0.051234,125.674798,100.253507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811956,69.230703,81.538237,100.000000,19.965558,0.000000,44.476582,72.671882,0.000000,22.253165,74.974008,0.211862,27.361258,88.398713,75.319806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.086679,64.261676,138.411062,166.246120,73.158578,73.507784,54.593510,14.362087,136.297718,5.400258,64.591137,33.175228,162.215652,138.100879,159.760257,136.352952,65.663824,136.223330,-0.064101,0.037729,32.025740,-235.688834,127.395621,5.138512,26.910209,10.619972,16.427739,847.748018,18.649481,364460.472021,0.936483,44.311564,33.051266,4.184277,0.076989,0.051156,125.673629,100.264327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809868,69.194974,81.532097,100.000000,19.957842,0.000000,44.476582,72.683064,0.000000,22.253165,74.972878,0.211543,27.389998,88.159320,75.316081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.032593,64.269949,138.361055,166.259572,73.155581,73.505521,54.608995,14.363942,136.386848,5.400745,64.585534,33.139073,162.235089,138.136597,159.755282,136.408427,65.704477,136.224369,-0.064033,0.037729,32.025740,-235.688939,127.599467,5.139099,26.929844,10.589555,-4.672596,-241.059385,18.655223,364480.743317,0.936007,44.340300,33.108294,4.185795,0.074209,0.051551,125.659399,100.261718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813933,69.201530,81.537619,100.000000,19.947535,0.000000,44.476582,72.676470,0.000000,22.253165,74.971717,0.209603,27.387618,88.053622,75.316141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.007867,64.280153,138.363173,166.267980,73.141717,73.504720,54.605365,14.358520,136.402345,5.400686,64.605720,33.192940,162.248846,138.084061,159.789783,136.398930,65.696418,136.125409,-0.063823,0.037724,32.025740,-235.695995,128.321895,5.139650,26.889546,10.611660,18.661928,962.833492,18.645237,364458.424257,0.936261,44.314519,33.075676,4.183287,0.074449,0.051456,125.696297,100.268399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820021,69.227550,81.573509,100.000000,19.937264,0.000000,44.476582,72.710691,0.000000,22.253165,74.970510,0.211452,27.360951,88.139257,75.320360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.091142,64.292563,138.370015,166.281712,73.161163,73.506250,54.580117,14.358805,136.308818,5.401180,64.611179,33.258200,162.265990,138.094325,159.812246,136.406875,65.683560,136.123409,-0.063891,0.037739,32.025740,-235.692443,127.431334,5.140999,26.879900,10.611679,61.178785,3157.885491,18.664771,364425.643713,0.937605,44.399557,33.035525,4.188622,0.074765,0.052107,125.697920,100.307734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805342,69.226585,81.558839,100.000000,19.929959,0.000000,44.476582,72.728925,0.000000,22.253165,74.969388,0.210321,27.391891,89.048029,75.344712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.987892,64.292563,138.392505,166.281712,73.136068,73.504748,54.610678,14.361659,136.287810,5.400774,64.617995,33.205663,162.263758,138.110757,159.797586,136.298252,65.655385,136.157442,-0.064085,0.037745,32.025740,-235.688772,127.827400,5.141039,26.937886,10.600590,25.913968,1336.861286,18.676467,364452.219232,0.938422,44.444886,32.995767,4.191824,0.074005,0.052392,125.690685,100.307107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797470,69.198365,81.577438,100.000000,19.921459,0.000000,44.476582,72.689681,0.000000,22.253165,74.968294,0.212136,27.399338,88.324883,75.323258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.991473,64.304973,138.377080,166.302451,73.152720,73.501719,54.624480,14.362658,136.249094,5.402719,64.660799,33.206175,162.300623,137.995447,159.830792,136.346515,65.687585,136.158115,-0.063828,0.037765,32.025740,-235.688590,127.180170,5.142256,26.939869,10.649146,29.901541,1542.184235,18.640310,364449.756405,0.936404,44.339076,33.007659,4.181482,0.073926,0.051024,125.686483,100.358883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811273,69.219221,81.573434,100.000000,19.911772,0.000000,44.476582,72.710906,0.000000,22.253165,74.966831,0.209336,27.428295,88.627938,75.317343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.008703,64.316004,138.356084,166.319546,73.143714,73.499613,54.589149,14.359233,136.370371,5.404637,64.638708,33.212659,162.281004,138.068253,159.814504,136.321740,65.701232,136.060173,-0.063918,0.037682,32.025740,-235.690218,127.373351,5.144030,26.929141,10.664652,21.224218,1095.356160,18.689102,364528.619874,0.938959,44.485687,33.052282,4.195252,0.075288,0.051381,125.742107,100.346753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788306,69.211217,81.546305,100.000000,19.901978,0.000000,44.476582,72.753176,0.000000,22.253165,74.965761,0.210682,27.376151,88.099464,75.316039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.956159,64.331448,138.410416,166.327674,73.104344,73.497307,54.615788,14.364228,136.340717,5.405221,64.630112,33.185978,162.292953,138.186285,159.865635,136.418165,65.708017,136.082798,-0.063970,0.037446,32.025740,-235.684080,127.776943,5.144795,26.898579,10.645990,29.724948,1533.320329,18.685686,364479.878679,0.938602,44.493005,33.020406,4.194329,0.074662,0.050852,125.801058,100.368499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797795,69.215303,81.545598,100.000000,19.893105,0.000000,44.476582,72.749061,0.000000,22.253165,74.964630,0.209738,27.392667,89.261862,75.313200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.025510,64.344961,138.375462,166.334400,73.099411,73.497284,54.607698,14.362515,136.330016,5.403426,64.657595,33.247454,162.309610,138.106706,159.858250,136.377501,65.638492,136.105735,-0.063910,0.037429,32.025740,-235.686446,127.618435,5.142974,26.886337,10.631891,28.374229,1463.862176,18.675883,364452.775829,0.938689,44.479547,32.959417,4.191503,0.075790,0.051930,125.816752,100.407071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773852,69.198848,81.532200,100.000000,19.887040,0.000000,44.476582,72.783481,0.000000,22.253165,74.963628,0.209962,27.388988,88.645091,75.317667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.848650,64.344961,138.353862,166.334400,73.082241,73.497334,54.610824,14.358520,136.201808,5.402464,64.662616,33.169549,162.312462,138.025498,159.851699,136.373016,65.699003,136.110228,-0.063923,0.037444,32.025740,-235.694035,127.965230,5.141545,26.886337,10.622984,24.173303,1247.059741,18.705224,364471.083950,0.939817,44.569704,32.963570,4.199835,0.074132,0.051201,125.795362,100.449583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769529,69.199095,81.518736,100.000000,19.878364,0.000000,44.476582,72.751236,0.000000,22.253165,74.962628,0.208669,27.358409,89.183944,75.316618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.974533,64.357372,138.345611,166.347011,73.079378,73.495024,54.564256,14.365512,136.320755,5.403009,64.696755,33.128622,162.332851,138.054084,159.869136,136.357029,65.731246,136.163581,-0.063941,0.037478,32.025740,-235.684102,127.154145,5.141633,26.917061,10.618224,29.888276,1543.201405,18.670752,364544.133997,0.937898,44.484628,33.044184,4.189957,0.073765,0.050905,125.813025,100.420467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791688,69.215013,81.539747,100.000000,19.868995,0.000000,44.476582,72.852835,0.000000,22.253165,74.961634,0.209514,27.364557,88.924623,75.318255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.996365,64.370058,138.319905,166.352897,73.086141,73.494278,54.586714,14.359804,136.338745,5.403125,64.705486,33.134610,162.340823,138.078966,159.869603,136.336490,65.674976,136.216965,-0.064022,0.037507,32.025740,-235.690464,127.317306,5.141093,26.898652,10.586598,48.851566,2521.282631,18.749610,364546.283432,0.943184,44.736368,32.985844,4.211858,0.074138,0.051094,125.777974,100.406065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790957,69.234633,81.532810,100.000000,19.858692,0.000000,44.476582,72.788807,0.000000,22.253165,74.960572,0.211270,27.388177,89.853326,75.320121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.020827,64.382192,138.383278,166.366069,73.113303,73.491458,54.587567,14.360660,136.313288,5.397873,64.720896,33.183710,162.339546,138.097489,159.930427,136.349732,65.717994,136.154484,-0.064253,0.037514,32.025740,-235.690588,127.064124,5.136394,26.915420,10.603132,50.200965,2590.886093,18.691006,364444.590433,0.940177,44.569491,32.979385,4.195529,0.077013,0.052494,125.554713,100.395714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770843,69.209962,81.525099,100.000000,19.847772,0.000000,44.476582,72.707469,0.000000,22.253165,74.959268,0.210366,27.384643,89.211222,75.318996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.175102,64.393499,138.264696,166.371954,73.135068,73.487642,54.624112,14.361374,136.320049,5.392667,64.727598,33.185723,162.349365,138.123231,159.922584,136.375382,65.673861,136.086473,-0.064279,0.037533,32.025740,-235.687261,127.600488,5.131803,26.906206,10.625111,14.425319,743.996718,18.678940,364517.943462,0.939151,44.551138,33.061449,4.191974,0.074647,0.051272,125.539965,100.349302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767586,69.192585,81.526804,100.000000,19.842533,0.000000,44.476582,72.775106,0.000000,22.253165,74.958327,0.210231,27.423463,88.412588,75.396517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.041324,64.393499,138.271266,166.371954,73.098740,73.486859,54.597987,14.359518,136.298744,5.390224,64.739970,33.187766,162.344466,138.079008,159.953426,136.336693,65.703817,136.106003,-0.064201,0.037558,32.025740,-235.688952,128.399089,5.129717,26.903213,10.659369,7.749988,399.902773,18.673823,364445.556153,0.938391,44.528511,32.988242,4.190788,0.072899,0.050683,125.572254,100.384095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773797,69.239910,81.535743,100.000000,19.824336,0.000000,44.476582,72.702239,0.000000,22.253165,74.957393,0.210456,27.426059,88.768283,75.321775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.057836,64.405910,138.359472,166.377559,73.065419,73.487617,54.729105,14.364228,136.317836,5.389931,64.765994,33.177206,162.360595,138.110545,159.934222,136.300006,65.717061,136.155440,-0.063789,0.037555,32.025740,-235.687837,128.115497,5.129053,26.889366,10.666996,31.838814,1638.960657,18.591683,364423.250031,0.933128,44.321052,32.999503,4.167725,0.074607,0.051354,125.547215,100.413648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774618,69.216642,81.546698,100.000000,19.821647,0.000000,44.476582,72.774235,0.000000,22.253165,74.956480,0.212964,27.387005,88.434561,75.392835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.132382,64.421078,138.341309,166.380922,73.025672,73.486817,54.579134,14.356522,136.360142,5.390664,64.763348,33.249582,162.359144,138.142590,159.968522,136.382101,65.756514,136.141368,-0.063981,0.037548,32.025740,-235.693419,129.120028,5.129781,26.898021,10.670584,39.284743,2027.810064,18.653064,364441.654565,0.937563,44.510707,32.978989,4.184798,0.073442,0.051082,125.500679,100.417101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786724,69.202576,81.521161,100.000000,19.813104,0.000000,44.476582,72.776474,0.000000,22.253165,74.955498,0.210051,27.392667,88.631655,75.396083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.989460,64.434867,138.400499,166.384285,73.054478,73.485285,54.600584,14.367653,136.302466,5.391560,64.780068,33.219616,162.400133,138.023998,159.946021,136.285829,65.661161,136.173067,-0.064059,0.037565,32.025740,-235.681308,127.449155,5.131505,26.903069,10.644332,23.673120,1221.485191,18.654701,364431.875417,0.934859,44.499676,32.989638,4.185376,0.074886,0.050731,125.510552,100.412825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797202,69.205158,81.519658,100.000000,19.802077,0.000000,44.476582,72.854822,0.000000,22.253165,74.954323,0.209425,27.383219,87.595721,75.396262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.881953,64.443968,138.386261,166.399139,73.050144,73.484852,54.639846,14.365512,136.381227,5.393337,64.779307,33.186125,162.387830,138.125080,159.947608,136.355073,65.667068,136.136972,-0.064070,0.037553,32.025740,-235.683285,127.830111,5.133280,26.878926,10.605332,43.414861,2238.509482,18.619564,364353.862807,0.935220,44.409130,32.943384,4.175411,0.077556,0.051499,125.508667,100.455358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776931,69.197356,81.516859,100.000000,19.795924,0.000000,44.476582,72.824390,0.000000,22.253165,74.953480,0.208581,27.423967,88.642945,75.392861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.097289,64.443968,138.372932,166.399139,73.036334,73.484043,54.648325,14.358805,136.354744,5.394562,64.752499,33.196637,162.366225,138.105613,159.933093,136.356026,65.710579,136.132714,-0.063996,0.037437,32.025740,-235.695710,128.154943,5.133778,26.899481,10.594928,31.989126,1649.132353,18.690684,364554.084514,0.939146,44.625763,33.054055,4.195294,0.075080,0.052066,125.558696,100.492755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770462,69.187984,81.489572,100.000000,19.787686,0.000000,44.476582,72.886380,0.000000,22.253165,74.952617,0.210998,27.391621,89.247714,75.373214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.145641,64.455827,138.339396,166.411751,73.006755,73.477961,54.583122,14.356379,136.312766,5.393692,64.773412,33.139144,162.389078,138.077177,159.945096,136.253531,65.722019,136.216805,-0.063986,0.037213,32.025740,-235.695686,127.977937,5.132384,26.937976,10.617034,8.215217,424.024224,18.738725,364602.706053,0.941730,44.787891,33.030707,4.208578,0.073458,0.051450,125.623179,100.514963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776235,69.173402,81.497529,100.000000,19.777559,0.000000,44.476582,72.779671,0.000000,22.253165,74.951783,0.208935,27.362790,89.839286,75.319465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.783009,64.469892,138.360597,166.429687,73.020027,73.476402,54.605337,14.363942,136.361352,5.393935,64.816645,33.247419,162.405794,138.075089,159.961861,136.268429,65.727137,136.096062,-0.064253,0.036986,32.025740,-235.687142,127.809289,5.133117,26.908226,10.636236,11.479998,592.293138,18.639001,364439.088241,0.935098,44.481763,32.985136,4.180793,0.073964,0.052066,125.636537,100.581169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788926,69.197717,81.542262,100.000000,19.768001,0.000000,44.476582,72.761694,0.000000,22.253165,74.950883,0.208625,27.379559,88.337306,75.391497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.899910,64.482027,138.383866,166.438936,73.018573,73.473151,54.607481,14.360232,136.342279,5.394739,64.801003,33.145271,162.390975,138.085283,159.932696,136.335940,65.685552,136.134467,-0.064432,0.036669,32.025740,-235.691016,128.138749,5.135116,26.884768,10.653689,23.836654,1229.767858,18.612654,364382.509273,0.934719,44.425096,33.014329,4.173683,0.073746,0.051919,125.628458,100.574067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763376,69.165533,81.519040,100.000000,19.759290,0.000000,44.476582,72.795858,0.000000,22.253165,74.949808,0.210908,27.372094,89.083390,75.399603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.979326,64.492507,138.358147,166.447904,73.014627,73.474185,54.656302,14.353953,136.302658,5.392030,64.811602,33.139480,162.401442,138.009808,159.963518,136.384259,65.712474,136.018654,-0.064518,0.036406,32.025740,-235.697132,128.379166,5.132061,26.894757,10.661875,42.325680,2181.693294,18.780564,364549.899298,0.945280,44.955000,32.950863,4.220497,0.074082,0.051866,125.648556,100.557069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772888,69.182101,81.526639,100.000000,19.751993,0.000000,44.476582,72.907207,0.000000,22.253165,74.949033,0.211406,27.387853,90.020771,75.391113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.941438,64.492507,138.343737,166.447904,73.034985,73.474936,54.615056,14.361802,136.278146,5.387767,64.799502,33.221075,162.416637,138.068531,159.971229,136.273133,65.706143,136.070741,-0.064594,0.036331,32.025740,-235.689119,127.849406,5.127211,26.892575,10.672513,27.209021,1403.558549,18.729014,364545.830443,0.941678,44.800363,33.011011,4.206208,0.075586,0.051731,125.654721,100.577825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773922,69.193518,81.517968,100.000000,19.742043,0.000000,44.476582,72.869835,0.000000,22.253165,74.948258,0.211361,27.392757,88.802018,75.391446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.992020,64.502711,138.348696,166.454630,73.042953,73.474954,54.614653,14.363942,136.317060,5.386156,64.837074,33.159865,162.422470,138.045807,159.963906,136.269081,65.705984,136.115161,-0.064568,0.036402,32.025740,-235.691389,128.554598,5.125230,26.903754,10.673072,31.806034,1640.704376,18.690898,364486.426649,0.938477,44.697812,32.928098,4.195299,0.073803,0.051250,125.663146,100.553237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770823,69.180453,81.541146,100.000000,19.732154,0.000000,44.476582,72.897351,0.000000,22.253165,74.947492,0.209603,27.425157,88.412146,75.392656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.992373,64.510158,138.343108,166.456872,73.053346,73.473430,54.639793,14.362943,136.288604,5.385662,64.819012,33.130927,162.426822,138.025178,159.974292,136.311271,65.739524,136.081350,-0.064673,0.036651,32.025740,-235.686671,127.659489,5.124771,26.889150,10.614401,9.776584,504.090002,18.707038,364517.019118,0.940338,44.751711,32.959616,4.199687,0.075235,0.051769,125.669552,100.575844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764838,69.178208,81.551558,100.000000,19.723312,0.000000,44.476582,72.878126,0.000000,22.253165,74.946670,0.210817,27.371030,88.507523,75.389127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.907801,64.523396,138.358571,166.461637,73.048809,73.471111,54.614192,14.355951,136.231763,5.382324,64.823505,33.171528,162.439297,138.038797,159.979275,136.301508,65.680661,136.078602,-0.064778,0.036906,32.025740,-235.692683,127.629981,5.121551,26.894613,10.585769,11.845239,611.038120,18.684875,364503.210954,0.938843,44.689968,32.981247,4.193399,0.073976,0.051240,125.702226,100.585793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769509,69.181631,81.531432,100.000000,19.715158,0.000000,44.476582,72.884383,0.000000,22.253165,74.945910,0.210321,27.352693,89.143946,75.392699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.975558,64.537737,138.341932,166.475089,73.063896,73.468763,54.590656,14.361374,136.321520,5.376940,64.882949,33.268079,162.474320,138.067940,159.988430,136.335289,65.698751,136.080597,-0.064841,0.037207,32.025740,-235.689384,127.711925,5.116304,26.914608,10.577908,13.200109,681.222823,18.684055,364456.897385,0.938397,44.696912,32.931364,4.193184,0.074569,0.051480,125.882803,100.513440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773384,69.200872,81.534045,100.000000,19.701975,0.000000,44.476582,72.934892,0.000000,22.253165,74.944940,0.210141,27.329921,88.626860,75.318869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.951844,64.537737,138.332375,166.475089,73.077009,73.468751,54.610056,14.362373,136.334776,5.374248,64.857961,33.200204,162.467838,138.128320,160.010157,136.239479,65.710730,136.164522,-0.064988,0.037298,32.025740,-235.685935,126.106136,5.113431,26.901879,10.648515,47.390880,2444.849601,18.724272,364576.417053,0.941387,44.830492,32.988898,4.204431,0.074484,0.052059,125.893997,100.514532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753740,69.189545,81.494633,100.000000,19.693938,0.000000,44.476582,72.909763,0.000000,22.253165,74.944263,0.212641,27.369119,89.027149,75.389102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.925446,64.550699,138.339679,166.485459,73.108173,73.467966,54.731613,14.363514,136.359943,5.373608,64.903692,33.309854,162.470415,138.097890,160.063924,136.247465,65.767982,136.153421,-0.064948,0.037309,32.025740,-235.688387,128.464433,5.112031,26.874743,10.655997,31.069607,1599.291043,18.691752,364521.869683,0.939748,44.748398,32.971773,4.195287,0.074173,0.050498,125.890220,100.580352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752023,69.225209,81.515637,100.000000,19.685613,0.000000,44.476582,72.929838,0.000000,22.253165,74.943593,0.211543,27.333779,88.948584,75.320207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
