OSU 80 Ton Compressor Load Stand
32.972495,64.564213,138.338476,166.500313,73.113626,73.465673,54.564917,14.363229,136.423889,5.371068,64.889597,33.299498,162.464827,138.034297,160.031600,136.337633,65.685422,136.156237,-0.064977,0.037321,32.025740,-235.689489,128.467411,5.109907,26.893459,10.641663,25.031061,1292.396443,18.701568,364517.306582,0.940129,44.782130,33.000357,4.198016,0.074363,0.051303,125.903858,100.586360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744588,69.220270,81.489027,100.000000,19.676366,0.000000,44.476582,72.950318,0.000000,22.253165,74.942850,0.211225,27.341352,87.948962,75.320070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.919206,64.572762,138.211793,166.504797,73.102738,73.465661,54.591676,14.365512,136.337262,5.367489,64.891421,33.265557,162.472717,138.056701,160.024458,136.225016,65.716863,136.161785,-0.064964,0.037312,32.025740,-235.687043,128.619147,5.107520,26.896578,10.658684,35.568554,1835.565010,18.714794,364461.016160,0.938854,44.832668,32.937741,4.201604,0.074353,0.051021,125.860373,100.598137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743767,69.204913,81.471587,100.000000,19.668337,0.000000,44.476582,72.933730,0.000000,22.253165,74.942219,0.210096,27.386897,88.468065,75.317735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.039175,64.585173,138.336600,166.505358,73.068090,73.462614,54.611772,14.359090,136.338032,5.363568,64.900511,33.280252,162.497973,138.097883,160.041507,136.269118,65.746020,136.045012,-0.064980,0.037330,32.025740,-235.689871,128.175949,5.103707,26.876835,10.640112,45.184021,2330.926606,18.693292,364550.371792,0.940302,44.779231,33.021662,4.195572,0.074115,0.051052,125.843588,100.639766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749710,69.219574,81.475651,100.000000,19.645905,0.000000,44.476582,72.975946,0.000000,22.253165,74.941330,0.209782,27.370183,88.499533,75.320812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.932590,64.585173,138.341536,166.505358,73.033207,73.458044,54.567228,14.360946,136.385322,5.360951,64.888096,33.247508,162.482546,138.081416,160.038832,136.363219,65.715604,136.179582,-0.065035,0.037332,32.025740,-235.683768,128.661081,5.100388,26.873499,10.616276,12.442979,642.425068,18.705590,364541.295850,0.941468,44.863614,32.992901,4.198515,0.074194,0.051010,125.771517,100.622964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723484,69.195855,81.429820,100.000000,19.645031,0.000000,44.476582,72.915659,0.000000,22.253165,74.940720,0.208980,27.380875,89.033464,75.319584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.900951,64.597860,138.383382,166.512644,73.053655,73.456489,54.577438,14.357092,136.453055,5.358763,64.923839,33.247066,162.525549,138.106191,160.040938,136.319273,65.726119,136.176382,-0.064909,0.037301,32.025740,-235.694319,127.908655,5.097587,26.899319,10.605242,-0.585330,-30.214658,18.662808,364440.885833,0.937497,44.705433,32.907300,4.187048,0.075685,0.051081,125.720549,100.679528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711681,69.173259,81.432775,100.000000,19.637546,0.000000,44.476582,72.978214,0.000000,22.253165,74.940125,0.210908,27.405198,88.962728,75.321877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.065742,64.611098,138.404216,166.512925,73.059783,73.456448,54.565968,14.360946,136.316515,5.354516,64.930729,33.262290,162.487963,138.167953,160.048027,136.334535,65.693018,136.235247,-0.064940,0.037295,32.025740,-235.691609,127.775945,5.093788,26.883975,10.593540,22.079228,1139.966313,18.710763,364510.084875,0.941415,44.856970,33.002761,4.200749,0.074963,0.052263,125.776519,100.680176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699561,69.200604,81.412966,100.000000,19.631169,0.000000,44.476582,73.002038,0.000000,22.253165,74.939461,0.213797,27.364738,89.533924,75.324758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.955974,64.622681,138.379670,166.514886,73.049961,73.456368,54.587116,14.360232,136.304688,5.350704,64.925407,33.228115,162.534200,138.112929,160.058270,136.336429,65.759385,136.116348,-0.065003,0.037289,32.025740,-235.689546,128.170238,5.090676,26.871786,10.611679,61.969339,3198.281655,18.729437,364514.719258,0.942203,44.914714,32.990699,4.206060,0.074614,0.051735,125.810486,100.723498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713781,69.203186,81.433504,100.000000,19.623774,0.000000,44.476582,72.922078,0.000000,22.253165,74.938906,0.208625,27.378891,88.804020,75.343254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.026041,64.622681,138.376305,166.514886,73.022720,73.456294,54.605202,14.362801,136.408588,5.348430,64.949127,33.246440,162.494909,138.138400,160.060262,136.349917,65.734458,136.249182,-0.064814,0.037444,32.025740,-235.684853,128.646294,5.088386,26.946955,10.624751,22.478138,1159.728465,18.656929,364494.227326,0.937465,44.693645,33.052238,4.185728,0.074405,0.051103,125.940717,100.709567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708086,69.186695,81.439735,100.000000,19.614846,0.000000,44.476582,72.986312,0.000000,22.253165,74.938353,0.209559,27.424003,87.264569,75.317087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.072032,64.635919,138.411211,166.517129,73.019034,73.456698,54.588490,14.361088,136.441688,5.346937,64.933622,33.194534,162.523856,138.175948,160.078755,136.341197,65.654229,136.066762,-0.065003,0.037644,32.025740,-235.690976,127.996678,5.086663,26.914987,10.658702,29.307464,1512.541007,18.705095,364466.120645,0.940426,44.861200,32.928420,4.198925,0.075855,0.052855,126.006407,100.671357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700663,69.201290,81.416643,100.000000,19.605227,0.000000,44.476582,72.995807,0.000000,22.253165,74.937624,0.209469,27.414159,89.659025,75.315024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.981659,64.645021,138.430693,166.524415,73.000316,73.454393,54.558422,14.358377,136.320647,5.344904,64.938069,33.362220,162.527609,138.148371,160.096818,136.389497,65.714997,136.133755,-0.064985,0.037641,32.025740,-235.694015,127.409532,5.085434,26.913202,10.668402,19.765864,1020.666850,18.672809,364467.177389,0.938005,44.761593,33.017528,4.189915,0.074277,0.052160,126.069025,100.688871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681546,69.211258,81.418169,100.000000,19.600298,0.000000,44.476582,72.939452,0.000000,22.253165,74.937088,0.211089,27.321843,89.105375,75.320599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.043232,64.657707,138.428522,166.533384,73.016272,73.455196,54.541208,14.359090,136.320707,5.341327,64.980420,33.282039,162.505763,138.206994,160.110284,136.458010,65.760514,136.090557,-0.065150,0.037607,32.025740,-235.690687,127.809169,5.082692,26.909542,10.655727,32.790055,1693.742506,18.655860,364566.199779,0.936947,44.709540,33.009606,4.185144,0.075513,0.051954,126.159077,100.696546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702651,69.204938,81.421921,100.000000,19.592930,0.000000,44.476582,72.994125,0.000000,22.253165,74.936501,0.212641,27.382552,89.062448,75.320309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.825445,64.669291,138.422633,166.546276,73.023413,73.455170,54.576424,14.364085,136.455308,5.337112,64.981294,33.291095,162.552669,138.164876,160.137378,136.426986,65.720531,136.119548,-0.065106,0.037589,32.025740,-235.684222,127.900474,5.078778,26.906964,10.621054,16.110139,831.618614,18.698808,364524.221846,0.940169,44.847006,32.981222,4.197202,0.074329,0.051539,126.172753,100.643319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691845,69.212829,81.413368,100.000000,19.585577,0.000000,44.476582,72.967319,0.000000,22.253165,74.936019,0.208315,27.375754,88.582711,75.315919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.159914,64.669291,138.406193,166.546276,73.013770,73.456712,54.570059,14.358234,136.341915,5.334335,64.991392,33.189081,162.548745,138.101934,160.146613,136.427166,65.740697,136.096393,-0.065134,0.037607,32.025740,-235.691870,127.810597,5.075711,26.900148,10.632377,-3.053673,-157.651478,18.671271,364449.926637,0.938651,44.772206,32.914825,4.189315,0.075217,0.051174,126.117968,100.615826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687915,69.223437,81.409012,100.000000,19.577498,0.000000,44.476582,73.090599,0.000000,22.253165,74.935543,0.210953,27.361961,87.806485,75.313627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.994283,64.685839,138.441055,166.552722,73.036101,73.458971,54.573258,14.366083,136.370847,5.335043,65.006738,33.331590,162.562416,138.106675,160.132100,136.340324,65.740288,136.118444,-0.065245,0.037619,32.025740,-235.685655,128.603239,5.076374,26.875428,10.609082,12.317689,635.886121,18.770771,364616.094628,0.944651,45.093805,32.968821,4.216931,0.074184,0.051279,126.045904,100.684326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678121,69.213234,81.400422,100.000000,19.568952,0.000000,44.476582,72.921126,0.000000,22.253165,74.935116,0.209157,27.416359,90.107493,75.322943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.853792,64.700180,138.453286,166.558608,73.012783,73.460504,54.575082,14.354809,136.453877,5.334153,65.018457,33.260865,162.571756,138.167869,160.114750,136.399457,65.728726,136.215725,-0.065294,0.037592,32.025740,-235.694969,128.987788,5.075629,26.891187,10.621397,30.766818,1588.247487,18.616872,364439.676657,0.934709,44.618346,32.937463,4.173901,0.073380,0.050569,125.901072,100.553053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660621,69.196576,81.386613,100.000000,19.562596,0.000000,44.476582,73.023268,0.000000,22.253165,74.934527,0.211680,27.382732,88.251365,75.320096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.006701,64.711212,138.313440,166.566455,73.028824,73.458191,54.556052,14.358091,136.429702,5.331506,65.016957,33.337893,162.573318,138.131073,160.112929,136.479665,65.745564,136.181136,-0.065491,0.037582,32.025740,-235.690706,128.460968,5.073208,26.969457,10.600103,13.354948,689.650800,18.697087,364544.593207,0.939681,44.869877,32.948531,4.195910,0.074671,0.052338,125.881349,100.613692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669416,69.202458,81.399461,100.000000,19.555784,0.000000,44.476582,73.096942,0.000000,22.253165,74.934031,0.207524,27.350367,89.392403,75.321170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.957803,64.727208,138.423558,166.567856,73.092290,73.458949,54.668856,14.351242,136.477276,5.327134,65.026121,33.261033,162.577405,138.178533,160.113641,136.419847,65.738104,136.065731,-0.065491,0.037591,32.025740,-235.697719,128.972800,5.068929,26.944268,10.638003,-3.008446,-155.035899,18.763430,364647.432647,0.943948,45.084254,33.007100,4.214225,0.073829,0.051621,125.884508,100.637368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683917,69.204490,81.407285,100.000000,19.535037,0.000000,44.476582,73.025433,0.000000,22.253165,74.933627,0.211543,27.391188,88.640715,75.320727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.997704,64.727208,138.458161,166.567856,73.090091,73.461241,54.594414,14.362373,136.410938,5.322824,65.059078,33.245362,162.602708,138.138789,160.149929,136.449395,65.758331,136.062007,-0.065638,0.037608,32.025740,-235.690999,128.404717,5.064692,26.892810,10.668817,12.480153,644.023478,18.679855,364551.569762,0.939649,44.877601,32.973551,4.190465,0.075189,0.051316,125.929516,100.628360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688253,69.223360,81.418958,100.000000,19.536515,0.000000,44.476582,73.052367,0.000000,22.253165,74.933274,0.210546,27.382227,90.013094,75.318826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.871443,64.739068,138.476911,166.564773,73.074231,73.461059,54.595706,14.357092,136.404187,5.321639,65.051586,33.256813,162.603185,138.168517,160.146645,136.452427,65.699924,136.116473,-0.065588,0.037606,32.025740,-235.693992,128.476611,5.063287,26.895532,10.657782,33.836558,1746.054085,18.713844,364601.984687,0.939225,44.963124,32.925233,4.200024,0.074701,0.051771,125.883899,100.696021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687534,69.225964,81.402141,100.000000,19.531579,0.000000,44.476582,73.038329,0.000000,22.253165,74.932909,0.211771,27.354172,88.463577,75.321886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.963753,64.753134,138.490278,166.564493,73.100947,73.457852,54.600840,14.357806,136.459652,5.319624,65.106667,33.271496,162.623031,138.196222,160.154130,136.493722,65.736572,136.114575,-0.065465,0.037609,32.025740,-235.687888,128.491519,5.061765,26.931251,10.657404,18.421004,950.482147,18.699453,364567.409258,0.939333,44.906385,32.903206,4.195994,0.074069,0.051265,125.909184,100.741235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689983,69.232980,81.434441,100.000000,19.526116,0.000000,44.476582,73.104617,0.000000,22.253165,74.932477,0.209827,27.428439,88.814030,75.317036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.892507,64.766648,138.469000,166.572341,73.152226,73.456366,54.603972,14.357378,136.465925,5.315660,65.079311,33.331170,162.597303,138.204954,160.141875,136.451897,65.733236,136.152181,-0.065454,0.037869,32.025740,-235.690930,129.165263,5.058478,26.932296,10.653996,10.378510,535.476950,18.759683,364715.297558,0.943148,45.097972,32.987942,4.212681,0.074805,0.052016,125.834759,100.691972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677280,69.201595,81.406191,100.000000,19.517804,0.000000,44.476582,72.924312,0.000000,22.253165,74.932027,0.207963,27.400672,88.584848,75.321357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.296030,64.780162,138.480532,166.584672,73.150496,73.458527,54.574468,14.355665,136.409461,5.312384,65.133697,33.330757,162.634511,138.198989,160.156988,136.411396,65.764599,136.090396,-0.065373,0.038127,32.025740,-235.694602,127.923381,5.055236,26.912337,10.617484,28.283776,1460.084117,18.718460,364620.002688,0.940258,44.980586,32.950377,4.201290,0.073768,0.050976,125.797044,100.805000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708101,69.222429,81.408736,100.000000,19.511361,0.000000,44.476582,73.107091,0.000000,22.253165,74.931731,0.210456,27.388448,89.208970,75.317633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.799918,64.780162,138.503463,166.584672,73.159063,73.462347,54.583382,14.359090,136.432662,5.310954,65.086772,33.274730,162.573187,138.248708,160.150804,136.569324,65.753251,136.157485,-0.065255,0.038363,32.025740,-235.692811,129.108402,5.052952,26.911453,10.593973,54.715684,2824.108552,18.749180,364662.978040,0.942367,45.095532,32.971887,4.209743,0.074216,0.052341,125.710054,100.772874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672596,69.191099,81.386128,100.000000,19.504429,0.000000,44.476582,72.899807,0.000000,22.253165,74.931450,0.209693,27.376439,90.156428,75.334833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.297606,64.790643,138.505499,166.594201,73.126210,73.466944,54.592830,14.359947,136.405570,5.307960,65.093720,33.267301,162.611187,138.174479,160.147520,136.398401,65.703115,136.149690,-0.065287,0.038707,32.025740,-235.689504,128.332296,5.049909,26.925301,10.627383,56.459685,2913.619477,18.567967,364454.892433,0.930855,44.536787,32.910662,4.159070,0.074763,0.051657,125.752051,100.788398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676033,69.194950,81.385212,100.000000,19.497749,0.000000,44.476582,73.057664,0.000000,22.253165,74.931047,0.211452,27.427249,88.227310,75.395835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.137012,64.800296,138.500672,166.595883,73.086123,73.467709,54.574177,14.360660,136.481955,5.305134,65.158028,33.412584,162.596169,138.224268,160.165573,136.460232,65.684836,136.158729,-0.065308,0.038939,32.025740,-235.687321,128.915649,5.047619,26.916538,10.669863,14.398057,743.270169,18.797224,364721.842964,0.945642,45.241118,32.954436,4.222677,0.075092,0.051791,125.663257,100.831714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696802,69.202001,81.430726,100.000000,19.491712,0.000000,44.476582,72.906312,0.000000,22.253165,74.930771,0.210772,27.391657,89.641708,75.321928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.224266,64.811052,138.499371,166.593921,73.067697,73.471507,54.652318,14.360375,136.450127,5.303555,65.101964,33.291121,162.627402,138.199608,160.181844,136.491564,65.747686,136.150934,-0.065313,0.039195,32.025740,-235.686789,128.791853,5.046795,26.902366,10.684521,-2.026572,-104.468039,18.572276,364588.317931,0.930624,44.545042,33.000804,4.159623,0.074025,0.050557,125.592604,100.892873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693578,69.208746,81.401955,100.000000,19.485059,0.000000,44.476582,72.998902,0.000000,22.253165,74.930440,0.208713,27.385184,87.832143,75.318988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.033952,64.825118,138.506247,166.603450,73.077803,73.476094,54.575602,14.358662,136.408372,5.303474,65.118549,33.293469,162.610346,138.215236,160.152697,136.555858,65.722257,136.073315,-0.065412,0.039190,32.025740,-235.693239,128.958683,5.046777,26.908045,10.703147,-2.842865,-146.753232,18.645238,364700.626372,0.935745,44.781787,33.023452,4.179637,0.074978,0.051742,125.505296,100.976566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680089,69.207725,81.360198,100.000000,19.475788,0.000000,44.476582,73.141599,0.000000,22.253165,74.930096,0.209559,27.390070,88.461701,75.353116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.920152,64.838909,138.517305,166.613540,73.099952,73.479133,54.644544,14.360803,136.438951,5.303985,65.141194,33.310879,162.651011,138.286900,160.175794,136.452714,65.773810,136.148587,-0.065483,0.039202,32.025740,-235.690935,128.187941,5.046795,26.915131,10.653491,23.855651,1229.913168,18.606960,364604.290441,0.931884,44.669055,32.956835,4.168621,0.074502,0.052006,125.429918,100.932377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717649,69.226988,81.383388,100.000000,19.471092,0.000000,44.476582,73.061494,0.000000,22.253165,74.929900,0.210501,27.431071,89.150781,75.388727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.060076,64.838909,138.501233,166.613540,73.105300,73.482210,54.569635,14.359090,136.389678,5.303633,65.140311,33.269856,162.642838,138.212883,160.166468,136.510000,65.712879,136.056929,-0.065580,0.039212,32.025740,-235.691994,127.103996,5.046408,26.904836,10.629240,59.894837,3092.205397,18.695866,364762.229019,0.938969,44.952795,32.944746,4.192845,0.074336,0.051729,125.324214,100.902694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716908,69.204235,81.357131,100.000000,19.465104,0.000000,44.476582,73.121867,0.000000,22.253165,74.929718,0.210006,27.367370,89.215402,75.315732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.847130,64.849665,138.484416,166.625872,73.119633,73.483753,54.603852,14.359090,136.460773,5.300883,65.185990,33.250851,162.668878,138.128473,160.211774,136.479034,65.753416,136.083537,-0.065350,0.039222,32.025740,-235.693628,127.840006,5.044548,26.882532,10.619414,16.720937,862.714942,18.750254,364774.699380,0.941280,45.128414,32.929577,4.207675,0.074403,0.051018,125.291938,100.806272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715829,69.220185,81.342889,100.000000,19.457528,0.000000,44.476582,73.054917,0.000000,22.253165,74.929530,0.209559,27.427339,89.074387,75.319798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.009272,64.860146,138.487463,166.626432,73.097983,73.483770,54.563596,14.356236,136.473282,5.298278,65.154704,33.323368,162.664844,138.228023,160.219769,136.474224,65.744872,136.144020,-0.065302,0.039210,32.025740,-235.692071,127.749861,5.042951,26.932999,10.602717,-5.847898,-301.944251,18.685699,364805.606298,0.938395,44.929496,32.946202,4.189380,0.073872,0.050981,125.333855,100.768832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730477,69.218211,81.352925,100.000000,19.451261,0.000000,44.476582,73.166490,0.000000,22.253165,74.929281,0.212825,27.417152,88.976803,75.315647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.039427,64.869799,138.342990,166.641286,73.074758,73.486833,54.607538,14.353810,136.509591,5.296730,65.175818,33.312170,162.665228,138.203677,160.208490,136.497712,65.737761,136.067320,-0.065544,0.038863,32.025740,-235.697438,127.899336,5.040629,26.927122,10.625237,-5.723046,-295.259994,18.782221,364868.530496,0.944278,45.243239,32.918530,4.216028,0.074550,0.052350,125.393874,100.707533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702643,69.205346,81.336524,100.000000,19.428786,0.000000,44.476582,72.897390,0.000000,22.253165,74.929043,0.212549,27.388682,89.627481,75.317223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.152056,64.884692,138.509936,166.653618,73.092345,73.489873,54.589945,14.360089,136.460138,5.295837,65.162759,33.265332,162.650191,138.179856,160.213352,136.513281,65.720036,136.144282,-0.065683,0.038628,32.025740,-235.691812,127.439797,5.039314,26.945603,10.658359,11.544337,595.780576,18.708806,364814.208001,0.940092,45.022882,32.956307,4.195411,0.074837,0.052283,125.444355,100.660868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700533,69.200745,81.303148,100.000000,19.433909,0.000000,44.476582,73.071398,0.000000,22.253165,74.928892,0.209962,27.390539,87.906873,75.317914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.005153,64.884692,138.510604,166.653618,73.139502,73.495957,54.649026,14.360232,136.499832,5.293361,65.182373,33.347181,162.658739,138.243470,160.188436,136.441224,65.717670,136.123693,-0.065565,0.038356,32.025740,-235.691016,127.370108,5.036632,26.898255,10.676281,57.681923,2973.632483,18.682382,364833.210007,0.938490,44.989701,32.926344,4.187209,0.074482,0.051368,125.488144,100.657394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709170,69.200239,81.340953,100.000000,19.428266,0.000000,44.476582,73.018198,0.000000,22.253165,74.928792,0.211816,27.429340,87.896744,75.322934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.012780,64.891863,138.486341,166.666230,73.136903,73.503593,54.616206,14.359376,136.503716,5.290653,65.178832,33.315949,162.694231,138.250629,160.210861,136.471497,65.779154,136.149772,-0.065688,0.038185,32.025740,-235.690892,127.515605,5.034436,26.897011,10.659062,30.677322,1582.435089,18.648638,364833.485374,0.935491,44.844875,32.981270,4.178019,0.074562,0.051718,125.493389,100.670393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736014,69.199656,81.355880,100.000000,19.421075,0.000000,44.476582,73.098315,0.000000,22.253165,74.928653,0.211134,27.390864,88.819300,75.321647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.051421,64.903172,138.480008,166.666791,73.133902,73.509842,54.590533,14.360517,136.482957,5.288005,65.205625,33.340969,162.663323,138.224779,160.224264,136.520717,65.756077,136.117286,-0.065858,0.038213,32.025740,-235.691221,127.888422,5.032262,26.906819,10.660739,18.352766,947.140019,18.717248,364935.463676,0.938955,45.053281,32.973685,4.196636,0.074494,0.051663,125.528337,100.731534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727545,69.177070,81.341407,100.000000,19.413959,0.000000,44.476582,73.099912,0.000000,22.253165,74.928474,0.210953,27.389457,88.365425,75.317752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.982540,64.913928,138.527439,166.672116,73.133678,73.510633,54.601745,14.366511,136.432401,5.285415,65.235711,33.356871,162.706886,138.260709,160.263812,136.594999,65.752991,136.124096,-0.065785,0.038221,32.025740,-235.685554,127.529756,5.029512,26.920775,10.649705,24.704372,1274.668630,18.713640,364894.104594,0.939403,45.049614,32.924805,4.194931,0.074742,0.053022,125.506351,100.797855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752524,69.212004,81.374409,100.000000,19.409622,0.000000,44.476582,73.084359,0.000000,22.253165,74.928390,0.209425,27.417440,88.633940,75.317454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.031201,64.927719,138.329601,166.686130,73.133559,73.516389,54.569938,14.355665,136.473855,5.282607,65.201315,33.305904,162.683249,138.226307,160.251019,136.535096,65.744235,136.037180,-0.065790,0.038224,32.025740,-235.695419,129.262588,5.026027,26.891674,10.617430,43.263617,2233.568944,18.697484,364948.172510,0.938788,45.006044,32.932183,4.189835,0.074200,0.051534,125.494267,100.803862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718448,69.182930,81.352708,100.000000,19.387003,0.000000,44.476582,73.122985,0.000000,22.253165,74.928266,0.209113,27.388628,88.633497,75.313388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.997989,64.927719,138.498999,166.686130,73.165045,73.521403,54.583018,14.362658,136.513045,5.279143,65.235296,33.317769,162.671629,138.202055,160.248397,136.488632,65.741733,136.161379,-0.065963,0.038215,32.025740,-235.690714,127.788752,5.022344,26.914482,10.592566,12.595790,650.126495,18.734127,364998.277474,0.940701,45.114663,32.938559,4.200023,0.074390,0.051505,125.536366,100.780234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754199,69.180035,81.342881,100.000000,19.378683,0.000000,44.476582,73.105672,0.000000,22.253165,74.928231,0.206174,27.364990,89.455150,75.315928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.987723,64.932959,138.526540,166.688932,73.176041,73.524826,54.600868,14.358662,136.486822,5.274174,65.212112,33.265692,162.671193,138.201822,160.263386,136.503705,65.708398,136.137142,-0.065924,0.038235,32.025740,-235.690952,128.901904,5.017460,26.925986,10.609713,-4.384647,-226.237771,18.694880,365027.789339,0.939887,45.059303,32.905298,4.187847,0.073888,0.051811,125.605379,100.698553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737509,69.155047,81.349045,100.000000,19.385310,0.000000,44.476582,73.128588,0.000000,22.253165,74.928149,0.210772,27.387348,89.400869,75.327827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.907469,64.943991,138.535061,166.685849,73.193198,73.528626,54.715884,14.360660,136.445345,5.267628,65.231401,33.327954,162.690927,138.173229,160.256462,136.487938,65.729891,136.145016,-0.065979,0.038227,32.025740,-235.688791,129.325831,5.010857,26.898435,10.653401,11.528638,593.600927,18.727684,365072.792394,0.940726,45.106490,32.967837,4.197195,0.076139,0.051985,125.646127,100.629078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761028,69.183123,81.346402,100.000000,19.380892,0.000000,44.476582,73.133110,0.000000,22.253165,74.928038,0.210682,27.384156,90.834144,75.321136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.097263,64.955300,138.525271,166.685008,73.177596,73.530135,54.590428,14.355951,136.426417,5.263148,65.242702,33.342413,162.689618,138.249004,160.283368,136.471331,65.747100,136.057707,-0.065725,0.038211,32.025740,-235.696441,128.572223,5.006111,26.903646,10.678968,44.766536,2310.292594,18.736179,365143.829228,0.940783,45.126323,32.989458,4.199336,0.074872,0.052203,125.630253,100.660830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764565,69.194550,81.366167,100.000000,19.373881,0.000000,44.476582,73.183484,0.000000,22.253165,74.928019,0.209962,27.386284,88.893168,75.316346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.166193,64.955300,138.507352,166.685008,73.181337,73.531676,54.595356,14.356522,136.492199,5.260484,65.252143,33.344770,162.714502,138.181032,160.275966,136.458701,65.744507,136.061380,-0.065512,0.038196,32.025740,-235.693419,128.290202,5.002836,26.943764,10.675434,24.938020,1286.874665,18.775287,365181.695348,0.941298,45.251560,32.971772,4.209836,0.074131,0.051609,125.636015,100.621890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770933,69.173918,81.382865,100.000000,19.368792,0.000000,44.476582,73.091675,0.000000,22.253165,74.928014,0.208713,27.419298,89.116910,75.320386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.026680,64.967435,138.519736,166.691735,73.181464,73.535296,54.562406,14.362087,136.431573,5.256070,65.288654,33.354559,162.712333,138.222914,160.276047,136.443568,65.787499,136.040010,-0.065601,0.038170,32.025740,-235.688344,127.728954,4.998660,26.932044,10.658882,3.993576,206.204619,18.688395,365086.845801,0.937787,44.993131,32.912358,4.185400,0.075186,0.051168,125.748690,100.662388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799696,69.193529,81.417712,100.000000,19.359323,0.000000,44.476582,73.138096,0.000000,22.253165,74.928010,0.211043,27.425139,89.008650,75.314377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.136071,64.981226,138.540594,166.708551,73.180845,73.537624,54.575567,14.356522,136.433198,5.250316,65.278731,33.293927,162.727988,138.192320,160.261648,136.516721,65.729564,136.138429,-0.065593,0.038155,32.025740,-235.692113,129.112849,4.993842,26.940085,10.645143,23.532788,1214.800934,18.655722,365065.801234,0.935662,44.895465,32.916725,4.176161,0.074188,0.051559,125.822754,100.668018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805816,69.212937,81.436158,100.000000,19.355560,0.000000,44.476582,73.135598,0.000000,22.253165,74.928056,0.208315,27.401447,89.384410,75.320906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.070779,64.990603,138.535908,166.711354,73.201071,73.538379,54.594590,14.361802,136.436844,5.245433,65.301130,33.253075,162.712231,138.277429,160.264281,136.467078,65.725417,136.035970,-0.065717,0.038167,32.025740,-235.689609,128.681843,4.990198,26.948271,10.617538,60.719123,3133.328111,18.722034,365102.117183,0.940481,45.105440,32.863402,4.194177,0.074337,0.051290,125.901877,100.678453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787117,69.188432,81.395647,100.000000,19.350118,0.000000,44.476582,73.085801,0.000000,22.253165,74.928025,0.211634,27.427141,88.711786,75.319133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.962855,65.002188,138.508575,166.718081,73.205803,73.540684,54.627876,14.361088,136.546778,5.243189,65.284262,33.409926,162.717018,138.237292,160.271716,136.467994,65.698852,136.170420,-0.065664,0.038190,32.025740,-235.689670,128.533307,4.987686,26.944557,10.595451,27.378829,1411.986526,18.675456,365153.896162,0.937032,44.964051,32.968914,4.180960,0.073950,0.051064,125.905498,100.691387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799483,69.203284,81.421151,100.000000,19.342669,0.000000,44.476582,73.121991,0.000000,22.253165,74.928072,0.210501,27.421714,89.649939,75.313132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.032079,65.002188,138.528536,166.718081,73.195993,73.541505,54.558109,14.360232,136.507677,5.242056,65.277164,33.353516,162.705620,138.236926,160.261038,136.455240,65.720065,136.002242,-0.065659,0.038202,32.025740,-235.689382,128.882263,4.986594,26.918251,10.615627,7.468555,385.662399,18.705251,365201.330868,0.938691,45.066002,32.923530,4.189073,0.073702,0.051611,125.872717,100.751012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766082,69.166576,81.384659,100.000000,19.335861,0.000000,44.476582,73.183250,0.000000,22.253165,74.928146,0.210727,27.407992,88.384897,75.316942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.162221,65.012393,138.547580,166.723406,73.187531,73.544510,54.647520,14.359804,136.464919,5.240260,65.304332,33.288600,162.715994,138.220140,160.265421,136.519026,65.733226,136.000835,-0.065586,0.038183,32.025740,-235.691117,127.828156,4.985352,26.932837,10.660793,15.911273,820.284438,18.753076,365310.826261,0.941421,45.230918,33.015086,4.201959,0.074332,0.052013,125.788376,100.696768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763859,69.187614,81.386937,100.000000,19.330962,0.000000,44.476582,73.196238,0.000000,22.253165,74.928230,0.210727,27.430783,89.087795,75.319619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.081095,65.022598,138.546477,166.730973,73.198371,73.546160,54.593137,14.359947,136.466369,5.236843,65.314427,33.337150,162.768294,138.195418,160.256543,136.488691,65.703772,136.169932,-0.065648,0.038191,32.025740,-235.692118,129.700709,4.982400,26.924615,10.670854,22.867385,1180.071857,18.723512,365252.668430,0.940548,45.132524,32.912571,4.193758,0.076037,0.051375,125.726944,100.695712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789791,69.216440,81.417383,100.000000,19.327448,0.000000,44.476582,73.090539,0.000000,22.253165,74.928325,0.211089,27.418144,88.852116,75.317837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.100420,65.036664,138.540623,166.745267,73.177623,73.549930,54.565014,14.355665,136.431852,5.233803,65.327528,33.243528,162.757577,138.262950,160.305242,136.577471,65.749897,136.089907,-0.065837,0.038189,32.025740,-235.693622,128.256062,4.978842,26.923065,10.676624,18.667838,963.850662,18.667259,365198.375131,0.935173,44.958181,32.898729,4.177874,0.074324,0.051648,125.681197,100.760041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798697,69.214128,81.420503,100.000000,19.320376,0.000000,44.476582,73.137366,0.000000,22.253165,74.928362,0.209738,27.388538,88.585170,75.312774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.071141,65.047973,138.552637,166.757319,73.132295,73.552211,54.601528,14.359090,136.537098,5.231197,65.338211,33.453248,162.787337,138.277663,160.287681,136.531024,65.713113,136.219843,-0.065845,0.038216,32.025740,-235.692158,128.565246,4.976314,26.901879,10.662506,-2.385168,-123.067711,18.705028,365294.779425,0.938576,45.083361,33.009929,4.188086,0.073924,0.051948,125.652270,100.786786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787613,69.231707,81.426964,100.000000,19.314638,0.000000,44.476582,73.129611,0.000000,22.253165,74.928516,0.208891,27.429286,88.612178,75.320011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.081567,65.047973,138.568332,166.757319,73.142297,73.554624,54.560066,14.359804,136.492376,5.229500,65.345179,33.470043,162.748716,138.277067,160.282058,136.510388,65.707198,136.182522,-0.065864,0.038236,32.025740,-235.690627,127.980872,4.974548,26.931972,10.626121,13.125174,677.735384,18.697328,365254.724716,0.938558,45.070019,32.925127,4.185464,0.073984,0.051326,125.635050,100.763084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769351,69.200995,81.405190,100.000000,19.309593,0.000000,44.476582,73.150359,0.000000,22.253165,74.928665,0.211225,27.401862,89.146299,75.317590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.107327,65.060108,138.553250,166.766007,73.137550,73.553832,54.563278,14.359376,136.507311,5.228329,65.351643,33.416336,162.776670,138.254228,160.309340,136.532777,65.696190,136.172952,-0.066063,0.038208,32.025740,-235.694813,127.661632,4.974126,26.993834,10.588672,44.690801,2307.531705,18.712789,365340.641918,0.938862,45.122859,33.024703,4.189533,0.073996,0.051955,125.542127,100.759319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787433,69.188332,81.423040,100.000000,19.306448,0.000000,44.476582,73.147956,0.000000,22.253165,74.928832,0.210591,27.410409,89.581692,75.316644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
32.977925,65.073899,138.531420,166.775537,73.148718,73.553066,54.627145,14.355380,136.530119,5.226650,65.357172,33.378553,162.771601,138.258248,160.292593,136.394487,65.742619,136.173854,-0.066210,0.038199,32.025740,-235.695705,129.076628,4.972874,26.942069,10.624769,25.933053,1337.442525,18.710275,365355.320880,0.939293,45.108066,33.012586,4.188687,0.074910,0.051689,125.503671,100.729420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806750,69.210963,81.417041,100.000000,19.298850,0.000000,44.476582,73.136906,0.000000,22.253165,74.928931,0.211634,27.465455,88.579936,75.326199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.073242,65.085759,138.382023,166.787308,73.141478,73.554409,54.603783,14.360946,136.563306,5.224940,65.368698,33.329214,162.764595,138.385848,160.320557,136.568083,65.682080,136.160646,-0.066189,0.038175,32.025740,-235.689159,129.474264,4.970664,26.950579,10.633892,6.001852,309.665299,18.697394,365365.118394,0.938482,45.083671,33.018971,4.184972,0.075209,0.052171,125.548427,100.747770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830570,69.216082,81.403045,100.000000,19.275270,0.000000,44.476582,73.131106,0.000000,22.253165,74.929186,0.210908,27.431288,88.785233,75.318511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.097825,65.099550,138.401472,166.791793,73.137162,73.552889,54.608942,14.358234,136.609462,5.221569,65.405189,33.274361,162.823697,138.336188,160.350107,136.537176,65.741739,136.139978,-0.066181,0.038136,32.025740,-235.693504,129.056803,4.967131,26.928780,10.662416,21.964236,1133.136746,18.754778,365371.923936,0.941294,45.281195,32.972977,4.200732,0.075273,0.051211,125.545337,100.727374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855310,69.211739,81.430098,100.000000,19.268958,0.000000,44.476582,73.162504,0.000000,22.253165,74.929407,0.208315,27.423048,88.618923,75.315826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.008506,65.099550,138.591708,166.791793,73.129576,73.549836,54.600060,14.357806,136.637309,5.217808,65.396903,33.264998,162.811044,138.302715,160.330645,136.580915,65.727562,136.134163,-0.066016,0.038131,32.025740,-235.691808,128.068449,4.963781,26.976904,10.652121,60.767449,3135.507760,18.697604,365426.137860,0.938870,45.157663,33.027135,4.184108,0.075075,0.051240,125.567556,100.700940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863733,69.219327,81.417406,100.000000,19.262613,0.000000,44.476582,73.154628,0.000000,22.253165,74.929656,0.208227,27.424508,88.653088,75.322747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
