OSU 80 Ton Compressor Load Stand
33.044514,65.106997,138.572121,166.788710,73.098617,73.552873,54.606106,14.356807,136.525663,5.213272,65.409279,33.387939,162.832366,138.364697,160.370087,136.562641,65.718752,136.124839,-0.066128,0.038115,32.025740,-235.694604,127.984076,4.959403,26.958422,10.670440,31.984128,1650.149523,18.688482,365339.414036,0.938055,45.136586,32.957488,4.181588,0.075061,0.051269,125.544118,100.785394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890257,69.238364,81.427998,100.000000,19.270378,0.000000,44.476582,73.205526,0.000000,22.253165,74.929874,0.211725,27.432658,89.712471,75.319746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.082705,65.121064,138.587442,166.788990,73.097499,73.555922,54.576081,14.361802,136.536378,5.207898,65.412661,33.294822,162.822359,138.397337,160.352151,136.624678,65.711315,136.192192,-0.066168,0.037945,32.025740,-235.688793,129.897375,4.954215,26.928816,10.682322,16.855994,870.125749,18.747037,365385.261121,0.940853,45.263374,32.968855,4.198666,0.073737,0.052047,125.556655,100.793469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894547,69.217318,81.435844,100.000000,19.265263,0.000000,44.476582,73.188890,0.000000,22.253165,74.930051,0.210456,27.431847,90.031698,75.315195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.040373,65.131821,138.622957,166.792914,73.062809,73.561303,54.572790,14.357092,136.595245,5.205531,65.428405,33.313503,162.835154,138.310999,160.386052,136.595848,65.725492,136.287059,-0.066163,0.037937,32.025740,-235.688928,129.950587,4.951765,26.953338,10.652986,18.935086,977.509797,18.729772,365401.927683,0.939720,45.219676,32.973158,4.193499,0.074120,0.051745,125.712948,100.775848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904148,69.238544,81.428474,100.000000,19.261048,0.000000,44.476582,73.130732,0.000000,22.253165,74.930412,0.211999,27.471748,88.462656,75.322090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.147604,65.145612,138.641491,166.807208,73.035653,73.563586,54.616130,14.357235,136.577900,5.204525,65.431607,33.366113,162.831211,138.333717,160.373820,136.632661,65.749562,136.203949,-0.066325,0.037927,32.025740,-235.689929,129.540386,4.950130,26.970665,10.622857,20.043118,1033.890055,18.715235,365422.706521,0.939159,45.179543,33.013143,4.189121,0.074480,0.051952,125.758439,100.735289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923048,69.235425,81.450471,100.000000,19.259674,0.000000,44.476582,73.196869,0.000000,22.253165,74.930702,0.211953,27.462985,88.927067,75.317965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.007759,65.145612,138.643676,166.807208,73.008875,73.565871,54.581157,14.359518,136.636243,5.202753,65.440789,33.397148,162.838379,138.394400,160.360693,136.617668,65.702930,136.138324,-0.066079,0.038094,32.025740,-235.687646,129.117314,4.948214,26.963777,10.644476,36.302096,1873.781525,18.739873,365460.929312,0.940580,45.250379,33.044788,4.195563,0.073618,0.051673,125.762400,100.640430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904396,69.213458,81.428430,100.000000,19.255099,0.000000,44.476582,73.144480,0.000000,22.253165,74.931027,0.210953,27.459956,88.395986,75.317147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.086843,65.154162,138.648229,166.820381,73.027049,73.567412,54.607012,14.365940,136.704444,5.199579,65.432066,33.396098,162.833026,138.364178,160.360968,136.643973,65.732929,136.206614,-0.065832,0.038351,32.025740,-235.686778,128.536691,4.946139,26.969042,10.636795,25.447502,1312.885145,18.693976,365401.916676,0.936679,45.112100,32.980576,4.182549,0.074063,0.051314,125.787319,100.664841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889742,69.225805,81.423494,100.000000,19.250308,0.000000,44.476582,73.220943,0.000000,22.253165,74.931329,0.210006,27.489851,88.198509,75.315988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.082083,65.165195,138.656451,166.825146,73.024071,73.568987,54.599429,14.367082,136.666360,5.197401,65.447967,33.390742,162.846399,138.384460,160.376261,136.674451,65.708904,136.271420,-0.065664,0.038576,32.025740,-235.682859,128.957477,4.944221,26.981988,10.644476,29.310521,1512.395697,18.758488,365540.342034,0.941506,45.310498,32.995498,4.200336,0.077122,0.051347,125.834230,100.628144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923250,69.217768,81.435523,100.000000,19.247382,0.000000,44.476582,73.180371,0.000000,22.253165,74.931584,0.210908,27.505880,88.922685,75.322295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.061182,65.173194,138.687766,166.833274,73.045735,73.572060,54.572418,14.359090,136.657552,5.196242,65.484078,33.359522,162.834070,138.518460,160.398883,136.738170,65.724400,136.219680,-0.065732,0.038932,32.025740,-235.691831,128.546157,4.943170,26.962515,10.668204,30.441620,1571.536844,18.723623,365479.408505,0.938721,45.206771,32.998496,4.190434,0.074904,0.052046,125.969112,100.661054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933277,69.230283,81.446644,100.000000,19.245193,0.000000,44.476582,73.117015,0.000000,22.253165,74.932022,0.211862,27.470306,89.157391,75.316167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.199764,65.181468,138.673845,166.837198,73.023614,73.571963,54.592928,14.359233,136.686133,5.196731,65.486488,33.249694,162.832965,138.392642,160.381222,136.690723,65.703892,136.180318,-0.065599,0.038860,32.025740,-235.690055,128.179192,4.942792,26.976164,10.707131,49.237260,2540.899473,18.727531,365532.421472,0.939039,45.224556,33.053824,4.191285,0.074714,0.051142,126.002548,100.660981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895906,69.233213,81.458442,100.000000,19.243034,0.000000,44.476582,73.197287,0.000000,22.253165,74.932362,0.209514,27.482170,88.794985,75.395298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.094055,65.181468,138.685911,166.837198,73.030269,73.573399,54.622907,14.362087,136.619853,5.195226,65.448630,33.439839,162.865450,138.399913,160.358873,136.678909,65.658697,136.220881,-0.065764,0.038769,32.025740,-235.688671,128.785734,4.941623,26.966248,10.702173,15.898472,819.993818,18.741148,365543.588020,0.940188,45.262212,33.013336,4.194882,0.074922,0.051454,125.976685,100.652417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894077,69.227646,81.451326,100.000000,19.238001,0.000000,44.476582,73.124246,0.000000,22.253165,74.932712,0.210231,27.473948,88.459195,75.322022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.083919,65.196087,138.709476,166.851772,73.052211,73.575708,54.609260,14.360803,136.629028,5.194518,65.478918,33.376016,162.876613,138.432982,160.394147,136.629709,65.718372,136.234615,-0.065743,0.038759,32.025740,-235.689138,128.561738,4.941722,26.986784,10.651490,9.855620,508.449301,18.677136,365513.212618,0.935704,45.074122,33.014829,4.176953,0.073734,0.051115,125.905814,100.691312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909765,69.232530,81.475935,100.000000,19.237705,0.000000,44.476582,73.180050,0.000000,22.253165,74.933118,0.209738,27.445856,89.145022,75.317675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.128812,65.205741,138.713919,166.858779,73.071864,73.578596,54.590933,14.357378,136.606808,5.193816,65.490653,33.367556,162.850435,138.456548,160.420563,136.730753,65.695992,136.276081,-0.065832,0.038758,32.025740,-235.692073,128.483423,4.941033,26.953987,10.654825,29.415772,1518.062785,18.726770,365630.370352,0.938368,45.223848,33.079620,4.190659,0.074034,0.051576,125.890745,100.745912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889081,69.229713,81.462149,100.000000,19.234509,0.000000,44.476582,73.185437,0.000000,22.253165,74.933442,0.209603,27.401321,89.077125,75.339691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.108012,65.214567,138.699285,166.861302,73.088777,73.581610,54.587806,14.361659,136.648516,5.194731,65.511735,33.380121,162.905436,138.468681,160.430201,136.635292,65.748068,136.224534,-0.065958,0.038742,32.025740,-235.690569,128.124023,4.941806,26.961632,10.641771,25.106318,1295.738572,18.734930,365580.156636,0.938967,45.252845,33.026578,4.192656,0.074190,0.051519,125.921095,100.713027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907620,69.232878,81.478071,100.000000,19.231527,0.000000,44.476582,73.118518,0.000000,22.253165,74.933960,0.211725,27.472740,89.325581,75.318528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.155441,65.227531,138.716983,166.871111,73.104882,73.582360,54.703175,14.363229,136.726085,5.195845,65.493530,33.368046,162.856894,138.381915,160.415001,136.679888,65.660524,136.229369,-0.065921,0.038747,32.025740,-235.692103,128.141746,4.942934,26.966518,10.659008,58.754811,3025.944063,18.716092,365612.694554,0.937995,45.198851,33.068987,4.187108,0.074165,0.052530,125.914103,100.723462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877953,69.208206,81.479731,100.000000,19.227806,0.000000,44.476582,73.173928,0.000000,22.253165,74.934374,0.212228,27.440700,89.292880,75.317232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.112978,65.227531,138.745057,166.871111,73.101934,73.586161,54.587356,14.368224,136.831593,5.196444,65.517791,33.371741,162.860706,138.428460,160.461334,136.738828,65.734566,136.276806,-0.066021,0.038737,32.025740,-235.686618,128.806881,4.943650,27.000902,10.666924,16.448412,848.910497,18.725219,365575.238449,0.938729,45.237158,32.992013,4.189297,0.078785,0.051545,125.866785,100.666814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873865,69.216580,81.477506,100.000000,19.224726,0.000000,44.476582,73.146028,0.000000,22.253165,74.934829,0.209246,27.473515,88.441153,75.317778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.065049,65.233599,138.750551,166.875315,73.092654,73.591493,54.595769,14.360375,136.750034,5.193740,65.500407,33.414898,162.854350,138.498642,160.414330,136.726090,65.748758,136.170523,-0.066065,0.038735,32.025740,-235.688750,129.208560,4.941308,26.997206,10.688758,-5.167071,-266.633935,18.706054,365686.461346,0.935370,45.182918,33.081894,4.183838,0.074120,0.051042,125.794319,100.706480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867240,69.204973,81.466057,100.000000,19.223779,0.000000,44.476582,73.169193,0.000000,22.253165,74.935249,0.208271,27.493078,88.141320,75.319942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.258693,65.246287,138.753339,166.886527,73.043637,73.597796,54.592500,14.355951,136.686119,5.190839,65.528946,33.435165,162.890169,138.490292,160.429186,136.661201,65.719524,136.211480,-0.066000,0.038745,32.025740,-235.696277,129.472859,4.937932,26.955700,10.703057,12.581084,649.254635,18.729238,365626.126229,0.938674,45.243082,33.030762,4.190051,0.075385,0.052608,125.815709,100.759303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893619,69.206837,81.503676,100.000000,19.222575,0.000000,44.476582,73.196844,0.000000,22.253165,74.935636,0.209693,27.457324,89.508017,75.316184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.166307,65.257596,138.716021,166.892413,72.993038,73.599294,54.546561,14.358234,136.753777,5.189013,65.547956,33.496738,162.880061,138.515313,160.437106,136.728676,65.725316,136.331133,-0.065816,0.038766,32.025740,-235.694157,129.119130,4.936016,26.964354,10.670584,12.657712,653.759244,18.753296,365660.396007,0.940049,45.317130,32.965229,4.196291,0.074517,0.051977,125.734609,100.696380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889071,69.174879,81.477840,100.000000,19.219098,0.000000,44.476582,73.129558,0.000000,22.253165,74.936263,0.209469,27.463977,90.042680,75.322849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.204214,65.269732,138.566720,166.895215,72.977786,73.604604,54.570280,14.358520,136.703561,5.189503,65.572072,33.501409,162.905610,138.475521,160.439028,136.742652,65.711647,136.213396,-0.065832,0.038755,32.025740,-235.692402,128.230363,4.935560,26.969890,10.630899,41.881904,2162.221762,18.667524,365652.311359,0.934427,45.055633,33.014252,4.171942,0.074168,0.051653,125.764701,100.641995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900750,69.177831,81.478339,100.000000,19.200513,0.000000,44.476582,73.140733,0.000000,22.253165,74.936764,0.209425,27.504635,89.023186,75.343987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.168718,65.269732,138.770523,166.895215,72.979628,73.609915,54.590024,14.359661,136.717450,5.188454,65.580560,33.395179,162.920736,138.544059,160.437269,136.719509,65.712685,136.218618,-0.065774,0.038727,32.025740,-235.693384,128.510996,4.934734,27.009178,10.648605,27.418987,1415.038035,18.706840,365706.678580,0.938012,45.197599,33.066243,4.182438,0.074865,0.052043,125.721245,100.659014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914596,69.179212,81.509244,100.000000,19.197204,0.000000,44.476582,73.117479,0.000000,22.253165,74.937285,0.210051,27.510027,89.305829,75.318025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.142240,65.278834,138.777683,166.906987,72.976154,73.612916,54.583113,14.360232,136.734528,5.185608,65.586525,33.466898,162.911176,138.556245,160.449876,136.745016,65.710768,136.223107,-0.065633,0.038701,32.025740,-235.689709,129.268460,4.931679,26.993780,10.645954,30.092860,1553.227791,18.677028,365743.696721,0.936566,45.156091,33.023054,4.173167,0.073710,0.051336,125.682038,100.721256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893619,69.160319,81.505723,100.000000,19.210858,0.000000,44.476582,73.134659,0.000000,22.253165,74.937796,0.209693,27.469007,89.182506,75.333512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.136391,65.286833,138.769499,166.918198,72.970429,73.617423,54.611059,14.357949,136.740907,5.183620,65.576598,33.423030,162.913508,138.507830,160.448077,136.724316,65.705361,136.203520,-0.065759,0.038693,32.025740,-235.691176,129.982933,4.929301,27.001984,10.635388,36.524789,1884.243841,18.714210,365785.652443,0.937355,45.206322,33.024538,4.183777,0.074647,0.051404,125.583832,100.807375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887477,69.156671,81.471758,100.000000,19.208290,0.000000,44.476582,73.147723,0.000000,22.253165,74.938257,0.208802,27.486154,89.093530,75.397600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.169717,65.295108,138.773358,166.922963,73.012634,73.621630,54.591715,14.360660,136.748032,5.182892,65.580191,33.474148,162.903065,138.544240,160.466571,136.748541,65.681040,136.295524,-0.065572,0.038670,32.025740,-235.692385,128.710559,4.927651,26.997999,10.658594,39.769658,2052.367445,18.728139,365823.820202,0.938323,45.252920,33.028624,4.187336,0.073752,0.051050,125.488983,100.898948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875910,69.153831,81.470396,100.000000,19.205821,0.000000,44.476582,73.151253,0.000000,22.253165,74.938785,0.209514,27.458730,89.312251,75.317743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.135012,65.302831,138.818565,166.933053,72.996814,73.625466,54.599464,14.363086,136.697994,5.182269,65.580010,33.436127,162.896313,138.533416,160.466947,136.815832,65.688364,136.273138,-0.065491,0.038667,32.025740,-235.684241,128.799622,4.927261,26.992446,10.693699,18.747212,967.338101,18.731554,365863.372495,0.938093,45.269204,33.024568,4.187828,0.074899,0.051631,125.435017,100.857127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892115,69.146354,81.487412,100.000000,19.205005,0.000000,44.476582,73.132531,0.000000,22.253165,74.939324,0.212091,27.443891,89.709634,75.366114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.255565,65.315243,138.828037,166.942303,73.000602,73.633447,54.584898,14.362658,136.773564,5.178908,65.590200,33.407597,162.939846,138.538713,160.501576,136.862505,65.711965,136.323641,-0.065470,0.038659,32.025740,-235.685486,129.267786,4.924713,26.971909,10.701362,14.012363,723.217396,18.718105,365909.687524,0.937500,45.230283,33.093328,4.183737,0.075760,0.051219,125.493335,100.845354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904602,69.144715,81.504442,100.000000,19.206165,0.000000,44.476582,73.155278,0.000000,22.253165,74.940038,0.208802,27.470648,89.340563,75.321562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.066700,65.315243,138.815308,166.942303,72.981312,73.638010,54.590471,14.358091,136.682866,5.176331,65.570497,33.488798,162.913001,138.505846,160.439293,136.798451,65.674618,136.256390,-0.065444,0.038637,32.025740,-235.694953,128.676990,4.922350,26.970863,10.691048,3.587357,185.134678,18.739623,365941.940062,0.938470,45.287155,33.075193,4.189483,0.074424,0.051186,125.564449,100.785458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892733,69.136173,81.489883,100.000000,19.205060,0.000000,44.476582,73.089848,0.000000,22.253165,74.940636,0.207436,27.509035,88.356681,75.320496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.132804,65.322966,138.808890,166.949030,72.980016,73.642576,54.593047,14.362230,136.704493,5.174049,65.595328,33.406357,162.940090,138.497552,160.459689,136.722404,65.702116,136.308194,-0.065284,0.038622,32.025740,-235.692775,127.856035,4.919565,27.004093,10.647108,28.943856,1493.650714,18.688288,365905.356346,0.935252,45.129010,33.075978,4.174581,0.074400,0.052252,125.592492,100.856719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878696,69.159523,81.493955,100.000000,19.202862,0.000000,44.476582,73.188718,0.000000,22.253165,74.941213,0.209469,27.455665,89.502423,75.321579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.191494,65.332896,138.826514,166.955756,73.011890,73.648670,54.661952,14.361659,136.698692,5.170809,65.611581,33.428203,162.935225,138.591207,160.468729,136.756548,65.717644,136.237593,-0.065127,0.038620,32.025740,-235.692693,128.361909,4.915956,26.951192,10.640437,56.683416,2921.466214,18.774232,366066.349784,0.940862,45.396431,33.080850,4.198039,0.074281,0.051635,125.647931,100.884044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895744,69.156628,81.509199,100.000000,19.200723,0.000000,44.476582,73.152744,0.000000,22.253165,74.941747,0.211588,27.443530,90.506069,75.318118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.093895,65.342274,138.837378,166.957158,73.033949,73.650981,54.621830,14.357378,136.770899,5.166517,65.631229,33.418399,162.933795,138.538668,160.455632,136.720323,65.707401,136.228578,-0.065163,0.038610,32.025740,-235.694687,129.031963,4.912256,26.958693,10.631350,16.887028,870.997608,18.745026,366028.296679,0.938909,45.310421,33.078370,4.189470,0.074463,0.051354,125.696819,100.837767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891667,69.151306,81.498324,100.000000,19.201483,0.000000,44.476582,73.121408,0.000000,22.253165,74.942363,0.211634,27.485902,89.488127,75.319849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.204087,65.342274,138.838032,166.957158,73.044661,73.655558,54.630526,14.359376,136.738248,5.164135,65.646555,33.524357,162.933876,138.533304,160.456466,136.722321,65.734504,136.219802,-0.065095,0.038638,32.025740,-235.690402,130.016503,4.910528,26.977517,10.635821,-5.023838,-259.077818,18.721898,366019.030522,0.936071,45.237252,33.028747,4.182593,0.074211,0.051538,125.692922,100.891827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889264,69.130628,81.509787,100.000000,19.201471,0.000000,44.476582,73.172613,0.000000,22.253165,74.942987,0.209782,27.430639,88.482602,75.321281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.126762,65.352756,138.618701,166.961082,73.069930,73.663911,54.602057,14.365655,136.802384,5.163423,65.628028,33.441782,162.970452,138.579007,160.473211,136.811067,65.679993,136.327617,-0.065006,0.038656,32.025740,-235.686900,129.853749,4.909926,26.984837,10.672477,13.625306,703.019314,18.768522,366098.414363,0.939730,45.384883,33.034633,4.195256,0.075028,0.052246,125.687572,100.861503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889477,69.121703,81.502120,100.000000,19.198685,0.000000,44.476582,73.114620,0.000000,22.253165,74.943628,0.210772,27.447677,88.683863,75.317471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.059641,65.361582,138.851359,166.961082,73.117145,73.670003,54.619701,14.355951,136.820301,5.164490,65.640635,33.439388,162.941337,138.601203,160.466959,136.885949,65.677256,136.264207,-0.064891,0.038661,32.025740,-235.695787,129.832950,4.910262,26.968087,10.687118,31.625857,1631.259230,18.719462,366033.225194,0.936342,45.228814,33.003291,4.181354,0.075949,0.052323,125.658121,100.770370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867198,69.127675,81.508030,100.000000,19.181757,0.000000,44.476582,73.158173,0.000000,22.253165,74.944470,0.209113,27.472541,89.232787,75.316772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.134371,65.369305,138.861901,166.966127,73.135600,73.670752,54.564595,14.360232,136.798269,5.165147,65.648189,33.506208,162.971944,138.571294,160.504800,136.777612,65.711131,136.236982,-0.064822,0.038738,32.025740,-235.692159,128.991253,4.911076,26.946414,10.681384,15.799884,815.779830,18.736019,366194.885213,0.939272,45.348771,33.109869,4.184493,0.074618,0.051561,125.686275,100.778075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881988,69.108816,81.516314,100.000000,19.194791,0.000000,44.476582,73.189482,0.000000,22.253165,74.945067,0.208625,27.459127,88.892407,75.318698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.155149,65.380339,138.847838,166.973414,73.120852,73.668493,54.579028,14.360232,136.781925,5.163576,65.664500,33.532847,162.972359,138.556408,160.515750,136.806622,65.680850,136.253796,-0.064809,0.038801,32.025740,-235.690853,128.679131,4.910466,26.960171,10.645720,-4.061974,-209.672437,18.791239,366267.718487,0.941080,45.452787,33.081988,4.200026,0.074625,0.051197,125.703572,100.739780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877462,69.120492,81.491498,100.000000,19.194168,0.000000,44.476582,73.152203,0.000000,22.253165,74.945730,0.208625,27.459866,89.861669,75.318485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.188181,65.380339,138.663845,166.973414,73.104855,73.669207,54.632108,14.356379,136.760421,5.162259,65.666013,33.500080,162.984220,138.652015,160.534039,136.786960,65.693215,136.285530,-0.064736,0.038801,32.025740,-235.696829,128.758325,4.909587,26.990535,10.677057,13.835688,713.481630,18.758638,366197.524866,0.939811,45.354539,33.034964,4.190872,0.076819,0.052573,125.715129,100.796511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898910,69.141102,81.495860,100.000000,19.192980,0.000000,44.476582,73.141839,0.000000,22.253165,74.946426,0.210591,27.498902,89.915671,75.317155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.080039,65.389993,138.868903,166.979861,73.113963,73.675305,54.594091,14.362087,136.779204,5.161655,65.658378,33.467941,162.983510,138.623207,160.537841,136.824612,65.688864,136.291564,-0.064573,0.038805,32.025740,-235.687691,128.625838,4.908411,26.973315,10.644296,16.120986,831.909234,18.747815,366227.711865,0.938936,45.336140,33.073365,4.187821,0.073727,0.051741,125.798356,100.714635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876934,69.104179,81.503050,100.000000,19.175856,0.000000,44.476582,73.175279,0.000000,22.253165,74.947339,0.210908,27.458550,89.863796,75.320028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.094925,65.397992,138.894335,166.990512,73.127120,73.679895,54.588689,14.360375,136.813285,5.160812,65.686029,33.479711,162.983054,138.527760,160.565971,136.832678,65.702942,136.324622,-0.064618,0.038792,32.025740,-235.691690,129.232382,4.907215,26.961794,10.644494,26.142858,1349.212631,18.714990,366199.631572,0.937045,45.289382,33.076327,4.178109,0.074072,0.052909,125.865678,100.727757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886400,69.136904,81.489443,100.000000,19.191025,0.000000,44.476582,73.183295,0.000000,22.253165,74.948042,0.210096,27.455250,88.868790,75.316371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.247727,65.408749,138.889634,167.000882,73.105491,73.685873,54.562608,14.364656,136.873298,5.159948,65.689983,33.476844,163.000531,138.566558,160.545883,136.893676,65.695664,136.330862,-0.064835,0.038808,32.025740,-235.684958,129.186736,4.906474,26.979698,10.624588,1.289110,66.561764,18.786196,366294.941817,0.941038,45.452253,33.083591,4.197967,0.074070,0.052574,125.881866,100.696735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868782,69.113475,81.500720,100.000000,19.190651,0.000000,44.476582,73.175946,0.000000,22.253165,74.948700,0.210546,27.455917,89.073141,75.321570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.158847,65.418403,138.679885,167.014897,73.131176,73.688915,54.560520,14.358520,136.798191,5.158309,65.683567,33.503845,163.011804,138.535556,160.554555,136.814525,65.692123,136.275427,-0.064744,0.038831,32.025740,-235.692075,128.780698,4.904952,26.989128,10.658846,12.165665,628.184694,18.783563,366299.424137,0.940759,45.439139,33.085475,4.196847,0.074211,0.052415,125.933108,100.723774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897889,69.115575,81.489465,100.000000,19.174218,0.000000,44.476582,73.094879,0.000000,22.253165,74.949448,0.209917,27.403900,89.404592,75.325406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.223126,65.418403,138.862077,167.014897,73.169526,73.689668,54.576994,14.362801,136.788580,5.156365,65.671511,33.517873,162.989279,138.618358,160.533470,136.857432,65.674564,136.256855,-0.064909,0.038815,32.025740,-235.689754,128.627367,4.902497,26.966698,10.688254,27.288584,1408.644397,18.715306,366277.751314,0.936736,45.233590,33.095766,4.177417,0.074503,0.051929,125.899557,100.734944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887895,69.092291,81.493924,100.000000,19.170861,0.000000,44.476582,73.140866,0.000000,22.253165,74.950199,0.210727,27.468160,88.889327,75.317795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.196008,65.426127,138.876808,167.027229,73.212844,73.691966,54.585227,14.360517,136.805419,5.154046,65.687731,33.457924,163.009655,138.699667,160.537730,136.826954,65.669211,136.345986,-0.064901,0.038950,32.025740,-235.685993,127.966739,4.900362,26.952779,10.684107,1.250229,64.527425,18.736631,366347.295892,0.939486,45.368969,33.072539,4.182289,0.074600,0.050659,125.933130,100.784270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875150,69.106549,81.491535,100.000000,19.184169,0.000000,44.476582,73.105457,0.000000,22.253165,74.950946,0.211406,27.476075,89.257452,75.317709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.145865,65.434677,138.894424,167.028070,73.209876,73.696599,54.583473,14.360660,136.824030,5.153630,65.706045,33.384645,163.013324,138.609347,160.539529,136.813732,65.669719,136.344007,-0.064702,0.038964,32.025740,-235.685360,128.971287,4.899060,26.959306,10.649182,2.393205,123.523262,18.725332,366344.814991,0.937291,45.278016,33.081129,4.179681,0.074217,0.051611,126.013086,100.805183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870074,69.109367,81.498174,100.000000,19.185708,0.000000,44.476582,73.120988,0.000000,22.253165,74.951947,0.211179,27.468160,88.860750,75.316439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.235847,65.444607,138.887229,167.032835,73.203453,73.695090,54.560610,14.359661,136.879907,5.153851,65.726942,33.467464,163.038860,138.642374,160.576047,136.870753,65.687423,136.329949,-0.064552,0.038949,32.025740,-235.684562,129.204910,4.898964,26.964246,10.632179,17.940285,926.360697,18.739962,366383.595243,0.938005,45.324096,33.129520,4.183539,0.073986,0.051124,126.148835,100.830995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890468,69.146370,81.506548,100.000000,19.185222,0.000000,44.476582,73.146768,0.000000,22.253165,74.952666,0.212091,27.462066,88.644231,75.313968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.175532,65.455365,138.866842,167.047130,73.218004,73.695876,54.582777,14.365369,136.748982,5.153513,65.748266,33.425740,163.058596,138.642847,160.564244,136.816160,65.689712,136.252078,-0.064670,0.038932,32.025740,-235.686042,128.558636,4.899011,26.965292,10.622407,23.975080,1237.469285,18.766108,366437.409200,0.939613,45.403630,33.128056,4.190400,0.074108,0.051438,126.178631,100.865630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873275,69.151612,81.510843,100.000000,19.182501,0.000000,44.476582,73.097887,0.000000,22.253165,74.953467,0.209336,27.510495,88.863353,75.319005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.130178,65.455365,138.874305,167.047130,73.214308,73.698168,54.601215,14.362801,136.784821,5.152176,65.746903,33.453385,163.037390,138.642896,160.584728,136.790122,65.696262,136.382224,-0.064447,0.038932,32.025740,-235.688937,127.673541,4.897893,26.983647,10.620676,0.281813,14.540805,18.724438,366373.214010,0.937319,45.286239,33.103566,4.178838,0.074146,0.052075,126.183192,100.855502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849782,69.129372,81.516045,100.000000,19.181843,0.000000,44.476582,73.131298,0.000000,22.253165,74.954286,0.209603,27.465365,88.285085,75.320872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.262968,65.468053,138.889383,167.065629,73.248361,73.702009,54.607001,14.357521,136.859135,5.151617,65.729261,33.461750,163.018962,138.574799,160.566999,136.749801,65.669742,136.249452,-0.064560,0.038941,32.025740,-235.692747,129.782962,4.897973,26.982313,10.641952,13.629356,703.164624,18.750766,366411.118116,0.938773,45.382309,33.063673,4.185821,0.075191,0.051386,126.183738,100.791588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845987,69.087364,81.513344,100.000000,19.183608,0.000000,44.476582,73.155124,0.000000,22.253165,74.955131,0.210096,27.415493,89.572753,75.311368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.243329,65.469708,138.903177,167.065348,73.268428,73.705058,54.605351,14.363086,136.783308,5.152773,65.782685,33.434178,163.056174,138.548466,160.605447,136.821536,65.676414,136.279831,-0.064647,0.038988,32.025740,-235.687508,128.666485,4.899452,26.960298,10.684143,12.648823,652.596764,18.772712,366436.119298,0.939843,45.446540,33.119959,4.191777,0.074452,0.051796,126.236323,100.880090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834858,69.114038,81.556327,100.000000,19.183994,0.000000,44.476582,73.082024,0.000000,22.253165,74.956174,0.209693,27.460443,89.563010,75.319312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.131043,65.478259,138.866335,167.069833,73.283210,73.704263,54.613958,14.361944,136.866827,5.154233,65.757144,33.455128,163.030275,138.654145,160.600161,136.862769,65.694481,136.320152,-0.064560,0.039021,32.025740,-235.689630,127.767154,4.901306,26.974758,10.677634,51.419594,2652.497509,18.715249,366439.300840,0.935854,45.271362,33.082376,4.175496,0.075379,0.051911,126.206458,100.850988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838160,69.105708,81.545408,100.000000,19.184011,0.000000,44.476582,73.090273,0.000000,22.253165,74.956951,0.210772,27.503355,89.079440,75.318374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.256742,65.485155,138.670841,167.077961,73.296815,73.704251,54.594259,14.356950,136.858727,5.155678,65.749991,33.450296,163.072322,138.571448,160.592679,136.751675,65.714382,136.275653,-0.064699,0.039022,32.025740,-235.697729,129.468311,4.902408,26.977066,10.677634,30.670626,1582.725709,18.726338,366456.536663,0.936509,45.300764,33.090376,4.178377,0.074715,0.051254,126.130392,100.797217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834465,69.083322,81.548162,100.000000,19.181837,0.000000,44.476582,73.147844,0.000000,22.253165,74.957799,0.209738,27.466411,89.303661,75.315084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.237439,65.485155,138.699034,167.077961,73.322155,73.707269,54.596883,14.356950,136.819012,5.155278,65.768168,33.436001,163.081273,138.684158,160.624224,136.770092,65.703495,136.267001,-0.064557,0.039000,32.025740,-235.691031,128.669159,4.902452,26.949497,10.673919,30.241252,1560.493288,18.774036,366489.086643,0.939725,45.468208,33.091778,4.191427,0.074114,0.051346,126.017762,100.870858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828593,69.098221,81.576773,100.000000,19.164890,0.000000,44.476582,73.082355,0.000000,22.253165,74.958643,0.210051,27.428223,89.072778,75.320113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.141188,65.490947,138.875151,167.088052,73.336528,73.709493,54.590209,14.361516,136.790891,5.153813,65.760125,33.453075,163.086382,138.608404,160.598504,136.810514,65.694980,136.346985,-0.064495,0.039025,32.025740,-235.687281,129.719410,4.901240,26.957521,10.641212,51.177612,2641.163334,18.698243,366409.316413,0.936323,45.297259,33.050390,4.169706,0.075429,0.051477,125.889411,100.822234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830928,69.080617,81.562682,100.000000,19.179950,0.000000,44.476582,73.088485,0.000000,22.253165,74.959487,0.211999,27.468539,89.150662,75.320505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.022261,65.498395,138.841593,167.095339,73.359721,73.713343,54.575857,14.356807,136.831454,5.152365,65.769929,33.494986,163.072697,138.581120,160.581019,136.815094,65.689423,136.295752,-0.064689,0.039046,32.025740,-235.696564,129.224246,4.899624,26.978490,10.615501,17.838332,920.838919,18.710436,366448.009422,0.936891,45.324536,33.057099,4.172976,0.073499,0.051461,125.829664,100.792468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820338,69.064214,81.578923,100.000000,19.177124,0.000000,44.476582,73.136878,0.000000,22.253165,74.960299,0.212136,27.443819,89.075563,75.321826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.181228,65.505567,138.882608,167.100665,73.394802,73.716379,54.590810,14.357663,136.856499,5.150174,65.778287,33.469852,163.085044,138.607005,160.596035,136.769502,65.669901,136.422467,-0.064738,0.039040,32.025740,-235.694401,128.345676,4.897257,26.971693,10.605115,32.282079,1665.988306,18.772292,366521.507745,0.939924,45.466524,33.104233,4.190410,0.074272,0.052171,125.665277,100.806959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812410,69.066674,81.576132,100.000000,19.175121,0.000000,44.476582,73.016892,0.000000,22.253165,74.961447,0.209024,27.459794,88.548906,75.315681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.200374,65.513290,138.898410,167.099263,73.404760,73.716400,54.549998,14.360089,136.848465,5.147496,65.779040,33.422897,163.082236,138.655071,160.597732,136.814954,65.681917,136.316338,-0.064678,0.039071,32.025740,-235.692302,129.271254,4.895280,26.985576,10.635461,27.500172,1420.269193,18.824699,366610.247925,0.943816,45.642678,33.085054,4.204485,0.075700,0.051417,125.628569,100.773245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800988,69.073118,81.585472,100.000000,19.176967,0.000000,44.476582,73.112833,0.000000,22.253165,74.962331,0.207743,27.466645,88.738664,75.319798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.010958,65.513290,138.899210,167.099263,73.435728,73.718692,54.607923,14.363086,136.781511,5.144647,65.784634,33.403640,163.091530,138.573331,160.631501,136.823655,65.673790,136.331741,-0.064767,0.039091,32.025740,-235.684895,128.022008,4.892702,26.969475,10.677039,47.146804,2432.352946,18.757157,366584.913772,0.938834,45.424450,33.165743,4.185578,0.075658,0.051790,125.618244,100.771447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814610,69.058073,81.587728,100.000000,19.177514,0.000000,44.476582,73.100345,0.000000,22.253165,74.963227,0.210411,27.506799,89.736848,75.314854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.189162,65.521289,138.678635,167.101786,73.477012,73.717180,54.575071,14.352811,136.840043,5.143502,65.790959,33.366725,163.102154,138.610823,160.576333,136.788281,65.674320,136.308734,-0.064725,0.039097,32.025740,-235.700887,129.383082,4.891259,26.961415,10.700118,13.852207,715.080040,18.750182,366565.959274,0.938981,45.405082,33.102500,4.183640,0.074274,0.051588,125.621468,100.800791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810590,69.057793,81.602575,100.000000,19.159787,0.000000,44.476582,73.201768,0.000000,22.253165,74.964134,0.206869,27.474128,90.256615,75.317854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.230091,65.527082,138.844526,167.104869,73.489615,73.716418,54.623845,14.355380,136.771353,5.142801,65.781615,33.478127,163.096173,138.594906,160.586885,136.796066,65.662826,136.385250,-0.064699,0.039100,32.025740,-235.698645,129.448957,4.889913,26.957467,10.677489,-1.518385,-78.312249,18.837559,366677.097857,0.943704,45.673631,33.118063,4.207670,0.075787,0.052708,125.653209,100.796961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798978,69.069031,81.588427,100.000000,19.156959,0.000000,44.476582,73.102698,0.000000,22.253165,74.964995,0.209469,27.475408,89.527459,75.316465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
33.029648,65.532874,138.882820,167.116081,73.506304,73.719361,54.618939,14.358662,136.807486,5.144665,65.793511,33.490506,163.115006,138.572178,160.620442,136.793806,65.678976,136.229863,-0.064919,0.039137,32.025740,-235.694383,128.834683,4.892122,26.974217,10.662885,-4.188899,-216.066075,18.734541,366592.556873,0.938912,45.428945,33.106425,4.178431,0.073784,0.051674,125.761837,100.840102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817351,69.064137,81.585041,100.000000,19.169755,0.000000,44.476582,73.118476,0.000000,22.253165,74.966196,0.210817,27.508133,90.562477,75.321247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.002000,0.210000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.240000,0.000000
