OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, November 20, 2020
4:01:32 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
26.861306,65.999884,138.645697,182.780576,58.751636,58.203700,54.601309,14.361802,137.191435,4.272373,65.798194,26.839391,177.061113,138.837218,173.739128,137.341620,65.582355,137.014272,-0.062181,0.039104,32.025740,-235.685852,120.807637,4.060743,25.745571,10.194581,30.147951,1555.552750,17.349209,292359.383784,0.924595,55.546360,33.493290,5.153861,0.074016,0.052353,130.261657,107.041835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762468,69.419614,80.666928,100.000000,19.316226,0.000000,19.746835,75.156030,0.000000,18.633257,74.710011,0.210366,26.249936,82.648057,75.389809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
27.020042,65.990505,138.653813,182.773831,58.757677,58.205202,54.565781,14.363657,137.224997,4.271481,65.763061,26.895825,177.068743,138.706733,173.722275,137.256282,65.587428,136.930752,-0.062103,0.039069,32.025740,-235.684161,120.702786,4.059911,25.776313,10.203182,20.460873,1056.413096,17.374534,292397.759407,0.926011,55.630245,33.553787,5.164600,0.075418,0.052098,130.302444,106.981050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750259,69.419041,80.659619,100.000000,19.310473,0.000000,19.746835,75.189542,0.000000,18.633257,74.711309,0.208846,26.299645,82.980790,75.390210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
27.018659,65.980850,138.661217,182.772426,58.743556,58.205186,54.605952,14.369651,137.228702,4.270272,65.724613,26.922611,177.052892,138.792065,173.709338,137.369189,65.577904,136.924013,-0.062097,0.039029,32.025740,-235.678494,120.360110,4.058428,25.718327,10.203001,21.715184,1120.349471,17.367833,292388.858314,0.926381,55.610031,33.538389,5.161540,0.074580,0.050674,130.355251,106.981115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767780,69.433226,80.647392,100.000000,19.306455,0.000000,19.746835,75.091249,0.000000,18.633257,74.712655,0.212320,26.256030,82.560101,75.391130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.895421,65.967885,138.679956,182.775236,58.751289,58.206685,54.608154,14.362230,137.245470,4.270314,65.720886,26.911616,177.031691,138.787262,173.689545,137.361606,65.572065,136.966218,-0.062003,0.039012,32.025740,-235.691795,120.625164,4.058515,25.727360,10.230786,36.700290,1893.398367,17.296218,292316.424843,0.921300,55.336545,33.493138,5.131517,0.074898,0.051320,130.382786,106.956853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738569,69.414003,80.629361,100.000000,19.302910,0.000000,19.746835,75.077112,0.000000,18.633257,74.713929,0.209648,26.258176,82.817891,75.392980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
27.011603,65.967885,138.676026,182.775236,58.770953,58.206669,54.696479,14.363086,137.183240,4.269569,65.749462,26.854157,177.057533,138.831959,173.741105,137.318458,65.597505,136.961524,-0.062008,0.038980,32.025740,-235.689305,120.590778,4.057618,25.785671,10.212557,32.361493,1666.860166,17.297064,292319.803929,0.920651,55.329187,33.499418,5.132054,0.074465,0.051187,130.439403,107.098835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764681,69.436358,80.653129,100.000000,19.300210,0.000000,19.746835,75.129690,0.000000,18.633257,74.715172,0.209693,26.294056,81.467089,75.382258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.948849,65.955747,138.653914,182.769054,58.798348,58.205895,54.578750,14.368937,137.234526,4.268054,65.736872,26.940090,177.091555,138.697617,173.769308,137.332946,65.617355,136.996268,-0.062187,0.038962,32.025740,-235.680351,120.854093,4.056088,25.776529,10.238485,17.602812,908.632884,17.354598,292376.581854,0.925019,55.521168,33.525563,5.156266,0.074831,0.051661,130.508658,107.051748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763412,69.437581,80.675093,100.000000,19.292948,0.000000,19.746835,75.056353,0.000000,18.633257,74.716409,0.210276,26.202930,82.779651,75.391727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.927581,65.943334,138.672831,182.774674,58.793265,58.202039,54.619093,14.364513,137.219642,4.267203,65.726337,26.917311,177.079175,138.754865,173.762454,137.288104,65.608833,137.031349,-0.062066,0.038952,32.025740,-235.686898,120.738069,4.055442,25.746581,10.234122,15.784676,814.181421,17.301424,292300.554420,0.919375,55.327936,33.497866,5.133943,0.073809,0.052092,130.519734,107.028508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769040,69.424934,80.660982,100.000000,19.289545,0.000000,19.746835,75.076232,0.000000,18.633257,74.717707,0.209291,26.249287,82.508420,75.390176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
27.023996,65.932851,138.705720,182.773550,58.775444,58.197455,54.583511,14.363800,137.264528,4.265708,65.712707,26.902140,177.062774,138.840524,173.748964,137.262129,65.598444,137.087933,-0.062168,0.038974,32.025740,-235.685488,120.680739,4.054091,25.741514,10.238846,41.511992,2142.604919,17.327447,292294.192110,0.923563,55.420090,33.494730,5.145077,0.075006,0.052881,130.545747,107.049224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765580,69.421893,80.657740,100.000000,19.288476,0.000000,19.746835,75.075833,0.000000,18.633257,74.718914,0.209917,26.270220,82.403378,75.384942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.952695,65.932851,138.701450,182.773550,58.772511,58.192895,54.600853,14.362087,137.240751,4.264765,65.690342,26.902864,177.064644,138.801514,173.752698,137.372219,65.609704,136.948119,-0.062276,0.038975,32.025740,-235.691611,120.780512,4.053056,25.786158,10.234771,30.409607,1569.066575,17.337034,292283.964834,0.923556,55.443065,33.520124,5.149844,0.074521,0.051204,130.563583,107.129159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768511,69.426898,80.644217,100.000000,19.286321,0.000000,19.746835,75.012070,0.000000,18.633257,74.720123,0.210186,26.225559,82.836966,75.384269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.836016,65.925955,138.687155,182.773550,58.780960,58.191011,54.599846,14.366511,137.283256,4.263555,65.688369,26.947735,177.039952,138.825405,173.719376,137.275597,65.606884,137.019798,-0.062310,0.038983,32.025740,-235.684737,120.690630,4.052046,25.780226,10.242001,20.175134,1041.010242,17.294046,292223.904352,0.920619,55.272328,33.557721,5.132687,0.074768,0.051920,130.550492,107.065624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748678,69.429087,80.627923,100.000000,19.280747,0.000000,19.746835,75.035902,0.000000,18.633257,74.721346,0.209425,26.261746,82.385273,75.382104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.975019,65.920162,138.722452,182.775236,58.774058,58.187983,54.661811,14.364370,137.212962,4.261869,65.712203,26.950955,177.060094,138.782368,173.733278,137.280138,65.612533,137.119846,-0.062313,0.039009,32.025740,-235.686224,120.892927,4.050602,25.781722,10.252351,26.597960,1370.863812,17.324597,292218.688911,0.922798,55.390795,33.479217,5.146107,0.075037,0.051344,130.613514,107.072999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779193,69.431758,80.630605,100.000000,19.278861,0.000000,19.746835,75.083948,0.000000,18.633257,74.722986,0.209782,26.253830,82.425069,75.391795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.897678,65.917679,138.708817,182.787040,58.758187,58.187266,54.566119,14.369651,137.211378,4.259708,65.712873,27.025596,177.029322,138.805970,173.732103,137.364626,65.611957,137.067339,-0.062202,0.039011,32.025740,-235.682087,120.764091,4.048712,25.752711,10.230534,35.549088,1835.419700,17.375802,292257.008365,0.926964,55.578292,33.516518,5.167949,0.074356,0.051901,130.651361,107.059724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773723,69.413836,80.623072,100.000000,19.276385,0.000000,19.746835,74.996482,0.000000,18.633257,74.724236,0.210366,26.250657,82.969174,75.389860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.904421,65.907748,138.719336,182.795470,58.773003,58.185746,54.592468,14.361516,137.129697,4.258056,65.693565,26.945664,177.044003,138.799962,173.730126,137.308413,65.595434,136.927143,-0.062145,0.039052,32.025740,-235.691528,120.741272,4.047527,25.760735,10.217245,19.192518,990.442382,17.314181,292173.493538,0.920869,55.340988,33.558975,5.142627,0.074275,0.051868,130.676321,107.015730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783977,69.409548,80.603558,100.000000,19.271550,0.000000,19.746835,75.025609,0.000000,18.633257,74.725468,0.207349,26.257797,82.534029,75.387176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.962783,65.907748,138.723077,182.795470,58.785160,58.185772,54.626617,14.364799,137.208487,4.256004,65.675719,26.945860,177.028871,138.747953,173.748363,137.268995,65.598733,137.015310,-0.062318,0.039048,32.025740,-235.687593,120.850444,4.045235,25.751377,10.255290,15.806573,815.198590,17.348035,292201.340915,0.925239,55.467202,33.534307,5.156907,0.075522,0.052550,130.706138,107.000581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774049,69.427448,80.618274,100.000000,19.269641,0.000000,19.746835,75.007810,0.000000,18.633257,74.726646,0.209113,26.261042,82.465988,75.388429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.845645,65.898369,138.716756,182.805307,58.790942,58.185027,54.599831,14.358805,137.150847,4.254493,65.683918,26.954648,177.041782,138.749157,173.754635,137.437388,65.614496,136.913494,-0.062457,0.039054,32.025740,-235.692280,120.701034,4.043958,25.785256,10.263836,29.144584,1503.822410,17.344960,292199.781112,0.924505,55.446041,33.483395,5.156005,0.074963,0.051509,130.744826,107.076860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787717,69.450240,80.619830,100.000000,19.267456,0.000000,19.746835,74.965664,0.000000,18.633257,74.727819,0.210456,26.247231,83.651179,75.392784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.881886,65.893128,138.704753,182.808117,58.805269,58.181645,54.610630,14.360375,137.209947,4.253656,65.675635,26.871263,177.025251,138.817796,173.754014,137.372463,65.613662,136.910493,-0.062391,0.039075,32.025740,-235.692343,120.682535,4.043229,25.748889,10.223448,35.321766,1822.196495,17.318633,292172.393766,0.921838,55.348916,33.522511,5.144984,0.077240,0.053025,130.697530,107.110265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786605,69.446638,80.601389,100.000000,19.263843,0.000000,19.746835,75.015205,0.000000,18.633257,74.729039,0.210096,26.249503,82.819512,75.381567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.891691,65.880163,138.693937,182.812894,58.772778,58.176332,54.661819,14.358377,137.230340,4.252683,65.647380,26.961855,177.019922,138.783081,173.750522,137.364435,65.596890,137.033374,-0.062549,0.039057,32.025740,-235.691401,120.562900,4.042166,25.742957,10.218399,25.957971,1337.878455,17.370986,292194.464079,0.926465,55.534639,33.457765,5.167198,0.075766,0.052599,130.640456,107.177383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765245,69.451038,80.614823,100.000000,19.258663,0.000000,19.746835,74.987397,0.000000,18.633257,74.730221,0.208007,26.252802,82.539749,75.386357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
27.076240,65.880163,138.727757,182.812894,58.770754,58.170996,54.610256,14.365512,137.195472,4.251621,65.637258,26.886472,177.028372,138.848780,173.720381,137.325121,65.600461,137.002311,-0.062570,0.039038,32.025740,-235.683776,120.609846,4.040939,25.735041,10.245319,28.476959,1469.093334,17.352207,292159.485399,0.924912,55.468965,33.457153,5.159785,0.074133,0.052312,130.625554,107.236457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764346,69.467579,80.611366,100.000000,19.254926,0.000000,19.746835,74.969008,0.000000,18.633257,74.731345,0.207480,26.255273,82.591732,75.384755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.995365,65.873267,138.725437,182.827789,58.751594,58.163390,54.602188,14.364799,137.252288,4.251116,65.631730,26.927180,177.020541,138.849375,173.713636,137.333208,65.588223,136.977765,-0.062743,0.039020,32.025740,-235.684652,120.729870,4.040250,25.712053,10.242001,31.221438,1610.915838,17.344852,292137.355947,0.923583,55.439661,33.533041,5.157501,0.074294,0.050858,130.536244,107.219619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749318,69.466266,80.603438,100.000000,19.252968,0.000000,19.746835,74.960591,0.000000,18.633257,74.732892,0.210096,26.255255,83.385997,75.391190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.900950,65.864991,138.712546,182.844651,58.765566,58.158814,54.593709,14.363086,137.319056,4.249723,65.651198,26.861954,177.073395,138.886105,173.748484,137.391961,65.634513,137.019311,-0.062808,0.039043,32.025740,-235.689959,120.687205,4.038775,25.719301,10.225251,13.214926,681.949373,17.262089,292028.419156,0.917788,55.132990,33.514529,5.123598,0.074965,0.050839,130.523061,107.170710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782079,69.489865,80.630485,100.000000,19.247242,0.000000,19.746835,74.885201,0.000000,18.633257,74.734024,0.208980,26.248277,83.198829,75.391258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.969420,65.858095,138.714887,182.857017,58.765709,58.155778,54.605494,14.361231,137.269968,4.248535,65.662133,26.911917,177.079066,138.921057,173.742291,137.370711,65.628842,137.089445,-0.062774,0.039058,32.025740,-235.689200,120.547154,4.037590,25.746022,10.201757,14.859768,766.665069,17.296080,292032.052942,0.920663,55.260285,33.514962,5.138861,0.074480,0.051395,130.489869,107.135876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786370,69.471731,80.640484,100.000000,19.245743,0.000000,19.746835,74.923606,0.000000,18.633257,74.735200,0.210772,26.251432,82.324581,75.387610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
27.070435,65.852854,138.743491,182.859265,58.748385,58.153515,54.600734,14.362658,137.229391,4.248345,65.637710,26.913344,177.062085,138.890912,173.729705,137.357959,65.592575,137.080261,-0.063000,0.039043,32.025740,-235.692510,120.615803,4.037174,25.776980,10.183907,48.134717,2483.647356,17.336157,291995.427657,0.924093,55.409065,33.488655,5.156418,0.074874,0.051664,130.397979,107.080613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763144,69.473437,80.623287,100.000000,19.245465,0.000000,19.746835,74.875994,0.000000,18.633257,74.736324,0.206956,26.244076,82.956220,75.390807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.875598,65.852854,138.720669,182.859265,58.766681,58.149680,54.602989,14.363800,137.252924,4.247496,65.633297,26.969714,177.050104,138.829237,173.707653,137.342314,65.616490,137.033574,-0.063173,0.039043,32.025740,-235.687285,120.590186,4.036334,25.713820,10.208789,28.157742,1452.818620,17.304181,291952.444589,0.921381,55.288229,33.528051,5.143414,0.075053,0.051786,130.350026,107.077569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774622,69.489057,80.616463,100.000000,19.242693,0.000000,19.746835,74.811064,0.000000,18.633257,74.737454,0.210006,26.284247,82.099101,75.382846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.934729,65.844302,138.706024,182.867415,58.767985,58.143570,54.631814,14.361088,137.209190,4.246444,65.648065,26.874576,177.049214,138.756348,173.692277,137.324446,65.603835,137.131092,-0.063388,0.039048,32.025740,-235.686729,120.740518,4.035476,25.708825,10.202298,-2.471025,-127.427010,17.259708,291932.152375,0.917822,55.115301,33.559903,5.125277,0.074664,0.051314,130.326622,107.098906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767806,69.492626,80.661808,100.000000,19.237416,0.000000,19.746835,74.900365,0.000000,18.633257,74.738557,0.208891,26.227578,83.398045,75.392332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.851511,65.837958,138.684168,182.881467,58.768298,58.140508,54.614493,14.365655,137.197413,4.246031,65.645670,27.100545,177.058525,138.847123,173.706821,137.367312,65.602258,136.995924,-0.063624,0.039076,32.025740,-235.686410,120.766621,4.034937,25.753955,10.187153,9.634028,496.969815,17.345285,291970.436412,0.924677,55.439172,33.513538,5.161584,0.074737,0.051265,130.265040,107.155064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739200,69.476916,80.645915,100.000000,19.233823,0.000000,19.746835,74.856143,0.000000,18.633257,74.739704,0.211725,26.253217,82.594076,75.391147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.939630,65.833544,138.723218,182.900296,58.775368,58.137507,54.623071,14.364513,137.224055,4.245636,65.646799,26.834143,177.058175,138.932028,173.721325,137.421746,65.605897,137.038205,-0.063545,0.039058,32.025740,-235.684448,120.581926,4.034438,25.760897,10.171124,10.083501,520.074096,17.314945,291922.218691,0.921955,55.332135,33.573078,5.149709,0.074962,0.051717,130.177664,107.191936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746703,69.515136,80.670391,100.000000,19.228372,0.000000,19.746835,74.804018,0.000000,18.633257,74.741184,0.212595,26.251306,82.889945,75.389144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.860649,65.826372,138.729988,182.919406,58.817651,58.132201,54.597680,14.365940,137.211263,4.244856,65.618129,26.984200,177.046185,138.869002,173.720432,137.366457,65.594964,137.002413,-0.063495,0.039090,32.025740,-235.684818,120.549906,4.033580,25.804927,10.158412,50.441181,2602.801509,17.350006,291938.433385,0.925172,55.464441,33.509662,5.164855,0.075225,0.052409,130.162064,107.209346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745704,69.495040,80.671121,100.000000,19.226952,0.000000,19.746835,74.826956,0.000000,18.633257,74.742290,0.210411,26.198639,81.945881,75.391190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.907303,65.826372,138.722784,182.919406,58.865256,58.125351,54.583683,14.362801,137.205509,4.243706,65.626089,26.970989,177.059566,138.927861,173.727549,137.414981,65.625498,137.082363,-0.063592,0.039085,32.025740,-235.686160,120.750551,4.032967,25.725143,10.195393,30.628085,1580.836680,17.311872,291879.249712,0.921809,55.313223,33.526357,5.149411,0.076404,0.051614,130.117927,107.201082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750343,69.483067,80.667113,100.000000,19.224252,0.000000,19.746835,74.856290,0.000000,18.633257,74.743373,0.209113,26.258284,81.431168,75.386630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.876705,65.816717,138.707581,182.938517,58.886676,58.120757,54.574189,14.371791,137.319916,4.243244,65.623672,26.952690,177.071307,138.807947,173.719649,137.352750,65.624732,137.134123,-0.063726,0.039071,32.025740,-235.677170,120.588225,4.032889,25.736051,10.214649,3.499027,180.630069,17.346512,291892.359773,0.924972,55.437615,33.520078,5.164804,0.076166,0.051838,130.141653,107.174505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751892,69.467592,80.696273,100.000000,19.219965,0.000000,19.746835,74.822367,0.000000,18.633257,74.744433,0.211771,26.234538,82.441106,75.395938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.952063,65.804304,138.754147,182.950040,58.898102,58.116230,54.614875,14.365512,137.341422,4.242625,65.581512,26.923183,177.065776,138.881661,173.695530,137.368310,65.594796,137.059935,-0.063744,0.039073,32.025740,-235.686226,120.650636,4.032207,25.829917,10.184737,8.566479,441.897347,17.322676,291806.844127,0.923424,55.359864,33.527990,5.155581,0.074349,0.052120,130.135143,107.126873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728643,69.420280,80.668088,100.000000,19.215749,0.000000,19.746835,74.827738,0.000000,18.633257,74.745543,0.209336,26.259546,82.838848,75.387124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.983037,65.794373,138.744222,182.970836,58.936532,58.113162,54.579378,14.367225,137.299987,4.242601,65.601003,27.004002,177.074227,138.929831,173.720352,137.436192,65.619007,137.009901,-0.063949,0.039053,32.025740,-235.685003,120.618738,4.032144,25.821155,10.166923,53.889661,2781.678049,17.333668,291791.037477,0.924591,55.401190,33.553637,5.160885,0.075037,0.052209,130.191021,107.172228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741458,69.457997,80.695156,100.000000,19.217756,0.000000,19.746835,74.777610,0.000000,18.633257,74.746561,0.211543,26.253055,81.851080,75.390176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
27.054257,65.794373,138.753860,182.970836,58.949293,58.110120,54.732764,14.364799,137.347246,4.243537,65.582800,26.960805,177.060596,138.824510,173.741580,137.424965,65.604017,137.045999,-0.064300,0.039056,32.025740,-235.686613,120.666891,4.033478,25.694329,10.204534,27.250725,1402.686690,17.301156,291757.957208,0.921106,55.263301,33.547907,5.148183,0.074122,0.050672,130.258531,107.091126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736539,69.455573,80.685344,100.000000,19.214035,0.000000,19.746835,74.751557,0.000000,18.633257,74.747585,0.212595,26.242760,82.647939,75.388522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
27.071878,65.784995,138.719330,182.992195,58.933320,58.104764,54.587022,14.365084,137.303893,4.243466,65.567014,26.869800,177.038613,138.858167,173.695006,137.486531,65.614397,137.062772,-0.064293,0.039058,32.025740,-235.685020,120.669460,4.033584,25.718399,10.218057,-3.032098,-156.488998,17.285008,291696.881486,0.920530,55.201874,33.499634,5.141905,0.074295,0.052213,130.385697,107.109773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724733,69.420109,80.695543,100.000000,19.211774,0.000000,19.746835,74.699249,0.000000,18.633257,74.748603,0.210862,26.196367,81.709221,75.392673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.997301,65.776443,138.774318,183.000065,58.922270,58.097147,54.614139,14.362801,137.296053,4.243469,65.572422,26.906502,177.066947,138.858501,173.690020,137.411396,65.631101,137.071263,-0.064198,0.039109,32.025740,-235.684200,120.673540,4.033386,25.700820,10.209853,-5.650498,-291.481935,17.252675,291667.123434,0.915378,55.083645,33.531985,5.128726,0.074509,0.051265,130.470255,107.147971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734944,69.423254,80.729576,100.000000,19.206846,0.000000,19.746835,74.670412,0.000000,18.633257,74.749970,0.210456,26.260682,81.152720,75.389801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.861800,65.769547,138.763880,183.000908,58.923058,58.093333,54.630810,14.357378,137.364504,4.243683,65.570184,26.943475,177.079326,138.832957,173.728070,137.357405,65.629683,137.013276,-0.064091,0.039157,32.025740,-235.691746,120.751165,4.033642,25.735582,10.205219,24.494920,1263.189145,17.239991,291615.511702,0.917094,55.045052,33.529671,5.124112,0.076835,0.051863,130.434424,107.203482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718096,69.447526,80.733509,100.000000,19.207642,0.000000,19.746835,74.699753,0.000000,18.633257,74.751025,0.211543,26.258698,81.759477,75.395350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.883814,65.756582,138.740660,183.002313,58.910586,58.087992,54.649984,14.360089,137.276181,4.242381,65.550994,26.930755,177.073157,138.901430,173.694767,137.351642,65.607861,137.026598,-0.064329,0.039165,32.025740,-235.688708,120.888483,4.031934,25.761023,10.206589,50.731915,2615.298164,17.275524,291585.486556,0.919147,55.160245,33.517050,5.140303,0.078718,0.051587,130.437400,107.264585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715738,69.441018,80.712477,100.000000,19.202805,0.000000,19.746835,74.759578,0.000000,18.633257,74.752029,0.210998,26.250693,82.086154,75.385999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.834602,65.756582,138.740365,183.002313,58.898676,58.085679,54.595980,14.362515,137.286779,4.241360,65.517944,26.898094,177.063046,138.882917,173.722871,137.340052,65.605867,137.043226,-0.064489,0.039172,32.025740,-235.693307,120.812429,4.030963,25.707671,10.225557,14.178533,731.645373,17.334790,291620.057841,0.923635,55.378871,33.490582,5.165844,0.074667,0.053385,130.536751,107.291311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726408,69.451679,80.711337,100.000000,19.200373,0.000000,19.746835,74.736224,0.000000,18.633257,74.752985,0.210321,26.245680,81.944550,75.389110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.952179,65.743066,138.756320,182.991914,58.882776,58.081104,54.612643,14.362801,137.235418,4.241159,65.524158,26.885060,177.071708,138.901688,173.718938,137.439102,65.620880,137.087913,-0.064411,0.039177,32.025740,-235.692041,120.605014,4.030648,25.728064,10.238647,5.769030,297.604573,17.320809,291597.297931,0.922410,55.329206,33.518812,5.160751,0.075165,0.051402,130.605379,107.278190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736552,69.459738,80.709289,100.000000,19.196823,0.000000,19.746835,74.753539,0.000000,18.633257,74.753925,0.210366,26.236214,82.089892,75.394165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.920944,65.733135,138.773074,182.990790,58.912450,58.078084,54.607620,14.368081,137.312284,4.240974,65.495619,26.833649,177.063447,138.949173,173.735900,137.399237,65.622593,137.084215,-0.064405,0.039196,32.025740,-235.682840,120.826153,4.030498,25.792108,10.259671,28.726258,1482.025919,17.342517,291608.939441,0.925055,55.411279,33.528804,5.170204,0.075684,0.051623,130.629846,107.243642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721040,69.482854,80.698270,100.000000,19.196006,0.000000,19.746835,74.681901,0.000000,18.633257,74.754935,0.211225,26.293425,82.457404,75.394369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.931337,65.719619,138.771238,182.984326,58.908296,58.076561,54.656471,14.363229,137.252026,4.239953,65.482295,26.882889,177.063636,138.876924,173.736461,137.329194,65.622525,137.104829,-0.064369,0.039212,32.025740,-235.689653,121.094429,4.029478,25.774492,10.241767,40.577983,2091.601129,17.288333,291510.748544,0.920457,55.201868,33.535277,5.148241,0.074862,0.052360,130.617376,107.257891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704214,69.492201,80.678944,100.000000,19.193714,0.000000,19.746835,74.686705,0.000000,18.633257,74.755871,0.209693,26.287872,82.182192,75.388539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
27.030291,65.719619,138.749590,182.984326,58.906907,58.076594,54.614672,14.363086,137.257931,4.237618,65.504530,26.846523,177.070477,138.913915,173.748898,137.387886,65.628227,137.085097,-0.064453,0.039217,32.025740,-235.688489,120.842206,4.027482,25.737133,10.258445,27.194746,1402.832000,17.302625,291500.164021,0.921590,55.243913,33.531785,5.154837,0.075181,0.052059,130.608332,107.177043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708157,69.507765,80.665287,100.000000,19.192452,0.000000,19.746835,74.670016,0.000000,18.633257,74.756773,0.211634,26.300655,81.915707,75.382837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
27.028545,65.710516,138.750566,182.969431,58.898236,58.075926,54.615364,14.363800,137.393480,4.236103,65.470168,26.830830,177.053646,138.904650,173.723464,137.464222,65.640760,137.144251,-0.064586,0.039230,32.025740,-235.685815,121.163037,4.025612,25.735095,10.247645,29.899368,1542.329545,17.296817,291478.440016,0.920343,55.213097,33.541764,5.152779,0.079225,0.052294,130.638595,107.185812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697150,69.493862,80.640312,100.000000,19.187763,0.000000,19.746835,74.604513,0.000000,18.633257,74.757692,0.209738,26.201091,82.486450,75.394531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.959420,65.702792,138.776002,182.949477,58.879474,58.073620,54.692709,14.365369,137.314475,4.233489,65.487446,26.847669,177.063777,138.868268,173.757399,137.371101,65.629379,137.057671,-0.064497,0.039225,32.025740,-235.687022,120.978769,4.022440,25.742885,10.266577,29.628586,1526.200141,17.250192,291430.828672,0.917525,55.048649,33.526576,5.133115,0.074204,0.051407,130.639644,107.286691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701463,69.527234,80.644290,100.000000,19.185282,0.000000,19.746835,74.586047,0.000000,18.633257,74.758929,0.211361,26.271067,81.509542,75.457997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.948271,65.687897,138.769009,182.937112,58.893031,58.069789,54.607957,14.365655,137.372617,4.232198,65.456119,26.919102,177.046796,138.832074,173.721417,137.450268,65.614942,137.093216,-0.064589,0.039056,32.025740,-235.685430,120.994228,4.020913,25.763025,10.258679,-5.064011,-261.257467,17.250501,291408.792980,0.917546,55.042442,33.542477,5.133483,0.075617,0.052898,130.632038,107.309505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672001,69.467076,80.599778,100.000000,19.184311,0.000000,19.746835,74.612414,0.000000,18.633257,74.759884,0.209917,26.298221,82.248026,75.458560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.972319,65.678242,138.760804,182.926432,58.917795,58.065222,54.717811,14.363514,137.322099,4.230620,65.465972,26.859621,177.075947,138.824862,173.705367,137.450246,65.631115,137.158657,-0.064636,0.038857,32.025740,-235.689531,120.991598,4.019377,25.752603,10.267983,14.853643,764.776040,17.282838,291432.300600,0.918651,55.149553,33.512235,5.147589,0.074495,0.050641,130.727711,107.355140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694353,69.486916,80.592312,100.000000,19.179878,0.000000,19.746835,74.605979,0.000000,18.633257,74.760729,0.210546,26.260321,81.769287,75.389451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.884128,65.678242,138.754882,182.926432,58.921403,58.063699,54.624344,14.358805,137.314121,4.229548,65.430486,26.830709,177.048956,138.896710,173.696103,137.333734,65.642936,137.169292,-0.064453,0.038872,32.025740,-235.688686,121.131610,4.018337,25.740198,10.227973,54.686310,2820.475803,17.285564,291422.394048,0.920384,55.153199,33.543763,5.149459,0.075315,0.051912,130.821655,107.302400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677752,69.454968,80.564586,100.000000,19.178434,0.000000,19.746835,74.584600,0.000000,18.633257,74.761597,0.210141,26.244815,82.344865,75.393602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.929326,65.669415,138.779382,182.926432,58.915384,58.063672,54.598421,14.363800,137.332518,4.227516,65.432715,26.838627,177.052757,138.906613,173.708459,137.406202,65.626415,137.065242,-0.064356,0.038642,32.025740,-235.688755,121.071341,4.016323,25.737980,10.228478,13.354055,689.069560,17.272292,291365.953102,0.917588,55.103558,33.559045,5.144563,0.074366,0.051891,130.913666,107.229392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675371,69.469198,80.565152,100.000000,19.177813,0.000000,19.746835,74.619624,0.000000,18.633257,74.762461,0.208935,26.257310,82.035655,75.387150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.769942,65.659761,138.800147,182.932615,58.916960,58.062133,54.621155,14.364370,137.365449,4.224957,65.438214,26.864213,177.064067,138.871522,173.709041,137.429263,65.615685,137.067282,-0.064164,0.038393,32.025740,-235.682957,121.054454,4.014065,25.744868,10.236700,-1.050646,-54.190798,17.311477,291383.598114,0.922285,55.250342,33.552336,5.161219,0.074358,0.051028,130.966481,107.321346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677269,69.491023,80.579198,100.000000,19.176310,0.000000,19.746835,74.587465,0.000000,18.633257,74.763371,0.210682,26.254984,82.380257,75.391659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.840962,65.650382,138.765247,182.928962,58.924286,58.060616,54.595476,14.364941,137.310451,4.222637,65.443555,26.789576,177.071418,138.956176,173.760240,137.251699,65.613138,137.220646,-0.064398,0.038405,32.025740,-235.685490,121.085862,4.011801,25.748889,10.240523,22.614931,1166.993962,17.292446,291374.384874,0.921086,55.166241,33.518841,5.153467,0.074971,0.051072,130.976128,107.356687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692591,69.510067,80.591038,100.000000,19.175321,0.000000,19.746835,74.663065,0.000000,18.633257,74.764209,0.209603,26.284392,82.764646,75.387414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.831405,65.650382,138.748692,182.928962,58.905372,58.060619,54.592674,14.362515,137.308025,4.220078,65.391284,26.816876,177.058207,138.922014,173.747723,137.482332,65.627666,137.043879,-0.064369,0.038419,32.025740,-235.688079,121.068099,4.009655,25.775447,10.188036,56.346891,2907.807079,17.365807,291438.827672,0.926386,55.422472,33.530552,5.184925,0.074533,0.052349,130.963663,107.362188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674012,69.481126,80.577857,100.000000,19.170970,0.000000,19.746835,74.615253,0.000000,18.633257,74.765041,0.209024,26.283905,82.426814,75.382240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.881083,65.645969,138.824082,182.915753,58.903277,58.063671,54.590596,14.365227,137.353557,4.217575,65.410501,26.868806,177.059598,138.951881,173.739464,137.519269,65.633246,137.040877,-0.064468,0.038470,32.025740,-235.686021,121.073747,4.007019,25.819730,10.181852,58.036970,2995.138355,17.329787,291397.800400,0.924217,55.294464,33.606809,5.169906,0.074343,0.051991,131.057210,107.370291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684302,69.547870,80.576374,100.000000,19.168721,0.000000,19.746835,74.556047,0.000000,18.633257,74.766188,0.208935,26.241191,82.678938,75.388556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.788856,65.634383,138.799152,182.917720,58.887769,58.065206,54.589187,14.364228,137.290943,4.215726,65.394041,26.878203,177.063677,138.885611,173.730560,137.445419,65.633359,137.101257,-0.064345,0.038471,32.025740,-235.689144,121.057575,4.005144,25.791458,10.173522,26.385239,1361.709286,17.332922,291385.861296,0.924609,55.310414,33.507318,5.171130,0.075213,0.051738,131.103430,107.340979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668103,69.532519,80.574027,100.000000,19.169128,0.000000,19.746835,74.573036,0.000000,18.633257,74.766991,0.208846,26.238324,82.923109,75.394531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.909295,65.625832,138.785767,182.920812,58.867331,58.065201,54.565963,14.362087,137.285533,4.213670,65.389137,26.874438,177.102029,138.948577,173.778335,137.396992,65.631343,137.092097,-0.064453,0.038461,32.025740,-235.689814,121.113519,4.003161,25.736592,10.222727,1.868957,96.495612,17.316948,291371.045474,0.922898,55.223145,33.500294,5.164378,0.074195,0.052604,131.074430,107.333888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685829,69.552302,80.572454,100.000000,19.167202,0.000000,19.746835,74.611995,0.000000,18.633257,74.767853,0.209738,26.266091,82.881917,75.382147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.816882,65.615350,138.790113,182.925870,58.901109,58.065211,54.691852,14.361516,137.377305,4.211670,65.410780,26.840730,177.082499,138.882245,173.783986,137.415327,65.637280,137.065081,-0.064272,0.038468,32.025740,-235.688425,120.951747,4.001216,25.721374,10.226747,9.295062,478.806072,17.356979,291409.683783,0.926242,55.365475,33.529213,5.181227,0.074353,0.051205,131.056695,107.355849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679269,69.550731,80.554929,100.000000,19.164151,0.000000,19.746835,74.540509,0.000000,18.633257,74.768652,0.209962,26.240470,83.108826,75.388292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.889452,65.615350,138.814764,182.925870,58.894226,58.063746,54.585198,14.363514,137.397934,4.209991,65.413032,26.893246,177.095438,138.994827,173.788431,137.425311,65.660397,137.156372,-0.064180,0.038499,32.025740,-235.690837,120.971040,3.999590,25.752513,10.193355,48.126652,2483.937975,17.300849,291354.680436,0.922286,55.156007,33.526825,5.157540,0.075165,0.051386,131.117704,107.367949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690893,69.562343,80.567812,100.000000,19.163075,0.000000,19.746835,74.580863,0.000000,18.633257,74.769429,0.210998,26.253974,82.488079,75.387968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.928286,65.610937,138.812361,182.934864,58.911550,58.059179,54.577079,14.358948,137.398107,4.209050,65.389528,26.880557,177.077379,138.922700,173.767707,137.386519,65.632571,137.106587,-0.064101,0.038507,32.025740,-235.688870,120.833499,3.998689,25.771102,10.168131,29.898114,1543.346715,17.342787,291379.864132,0.923455,55.299628,33.507899,5.175475,0.075419,0.051733,130.974810,107.391910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658142,69.560347,80.511366,100.000000,19.164465,0.000000,19.746835,74.534384,0.000000,18.633257,74.770237,0.212641,26.233258,82.599821,75.393875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.826063,65.605420,138.813169,182.955660,58.911550,58.056154,54.574410,14.361231,137.319653,4.208543,65.365061,26.839307,177.071848,138.894065,173.743589,137.423353,65.631714,137.069366,-0.063870,0.038516,32.025740,-235.689854,120.905777,3.997901,25.721410,10.219193,27.979743,1444.390643,17.311289,291318.211214,0.922627,55.178580,33.528665,5.162424,0.074807,0.052234,130.919754,107.389106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670632,69.566597,80.496179,100.000000,19.161658,0.000000,19.746835,74.506208,0.000000,18.633257,74.771067,0.207787,26.255255,82.044776,75.388377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
