OSU 80 Ton Compressor Load Stand
26.869945,65.602386,138.775843,182.976738,58.876334,58.056094,54.587826,14.359376,137.364377,4.207776,65.370929,26.843300,177.068708,138.820723,173.747864,137.409438,65.643042,137.074367,-0.063920,0.038538,32.025740,-235.693832,120.965107,3.997142,25.735582,10.211458,42.236051,2179.804265,17.291889,291304.581478,0.921293,55.109494,33.532563,5.154890,0.074827,0.051401,130.774850,107.314031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692456,69.592134,80.492967,100.000000,19.157933,0.000000,19.746835,74.550746,0.000000,18.633257,74.771856,0.212274,26.297157,81.319581,75.387857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.848350,65.602386,138.805137,182.976738,58.853996,58.054608,54.601608,14.358805,137.325235,4.206351,65.363177,26.833957,177.075408,138.899655,173.793209,137.405281,65.636074,137.112648,-0.064059,0.038540,32.025740,-235.691299,120.925214,3.995734,25.757309,10.163226,13.805434,712.319151,17.337233,291329.265289,0.924947,55.274369,33.515525,5.174564,0.075568,0.052543,130.652460,107.312556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687514,69.580555,80.490627,100.000000,19.155532,0.000000,19.746835,74.517925,0.000000,18.633257,74.772658,0.209068,26.290414,83.437551,75.388411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.798828,65.592180,138.830677,182.994444,58.826051,58.053051,54.594690,14.361659,137.373361,4.204758,65.335823,26.913320,177.075428,138.897111,173.787659,137.477075,65.618551,137.204142,-0.063781,0.038595,32.025740,-235.685668,120.830010,3.993814,25.771553,10.159837,14.884987,768.118169,17.314311,291296.420484,0.923135,55.198127,33.506603,5.164724,0.078788,0.051888,130.607866,107.200820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689614,69.588050,80.472175,100.000000,19.154948,0.000000,19.746835,74.479253,0.000000,18.633257,74.773678,0.208802,26.253127,81.565933,75.385138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.782340,65.579767,138.795979,183.002875,58.845830,58.053834,54.658507,14.356236,137.303871,4.203519,65.360043,26.896526,177.083198,138.776197,173.817738,137.373540,65.655022,137.212758,-0.063687,0.038619,32.025740,-235.692071,120.942388,3.992697,25.751972,10.156771,-4.265232,-219.844133,17.325963,291305.566681,0.923654,55.234143,33.531973,5.169969,0.075186,0.052601,130.627428,107.262235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704575,69.590125,80.505971,100.000000,19.155492,0.000000,19.746835,74.535057,0.000000,18.633257,74.774402,0.210366,26.252658,82.872190,75.387014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.890319,65.569837,138.778235,183.009339,58.847924,58.056116,54.597387,14.366226,137.359950,4.201104,65.345262,26.844464,177.092019,138.938811,173.813964,137.435682,65.626384,137.160715,-0.063613,0.038622,32.025740,-235.684532,121.170521,3.990442,25.704390,10.221555,12.686403,654.631103,17.349596,291330.660418,0.925508,55.306611,33.593467,5.180476,0.075336,0.052528,130.584519,107.252027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664611,69.573037,80.465528,100.000000,19.152583,0.000000,19.746835,74.534294,0.000000,18.633257,74.775190,0.208802,26.256841,83.091126,75.390457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.861477,65.561837,138.774343,183.008777,58.860229,58.056011,54.573733,14.368366,137.401315,4.198278,65.322775,26.850991,177.058358,138.932773,173.757902,137.460640,65.620015,137.255577,-0.063608,0.038637,32.025740,-235.686312,121.161566,3.987391,25.705868,10.219698,55.488529,2864.504716,17.354166,291294.840573,0.925009,55.321751,33.561136,5.182369,0.074528,0.051444,130.542538,107.211759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657558,69.572219,80.458858,100.000000,19.148883,0.000000,19.746835,74.469902,0.000000,18.633257,74.775905,0.209514,26.241317,82.495136,75.388804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.910586,65.561837,138.811268,183.008777,58.895521,58.056015,54.598205,14.366083,137.401157,4.194675,65.345933,26.897926,177.066008,138.905134,173.801229,137.485900,65.626642,137.146208,-0.063435,0.038659,32.025740,-235.686472,121.104625,3.983561,25.752711,10.172746,29.695666,1532.303159,17.303853,291282.571903,0.922176,55.131621,33.564767,5.160900,0.074662,0.052432,130.626244,107.278515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694411,69.612768,80.494882,100.000000,19.145529,0.000000,19.746835,74.476264,0.000000,18.633257,74.776623,0.210366,26.240776,82.872048,75.384959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.931700,65.554941,138.844608,183.003999,58.917713,58.053724,54.578812,14.368509,137.415514,4.192554,65.326165,26.892393,177.075179,138.968577,173.780353,137.409607,65.643444,137.162183,-0.063435,0.038675,32.025740,-235.682249,121.090082,3.981274,25.741803,10.180481,4.484599,231.488549,17.316358,291295.611447,0.923593,55.171700,33.616712,5.166296,0.074707,0.052148,130.679471,107.327534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690996,69.597318,80.485575,100.000000,19.149574,0.000000,19.746835,74.440957,0.000000,18.633257,74.777342,0.209738,26.233258,82.650095,75.389187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.804106,65.543632,138.811638,182.996692,58.937691,58.052941,54.593562,14.363372,137.311170,4.190214,65.304769,26.766402,177.056147,138.938411,173.794303,137.477484,65.616489,137.142353,-0.063419,0.038665,32.025740,-235.688530,120.972039,3.979121,25.683889,10.213459,11.393047,587.933840,17.296863,291267.346364,0.921418,55.089863,33.557536,5.158240,0.074785,0.051894,130.764510,107.283546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665465,69.555208,80.482034,100.000000,19.148389,0.000000,19.746835,74.421653,0.000000,18.633257,74.778096,0.208404,26.217715,82.222738,75.398256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.880622,65.535081,138.806221,182.986013,58.928179,58.051417,54.575346,14.359233,137.313569,4.188842,65.304498,26.871584,177.045637,138.925602,173.795267,137.396583,65.659169,137.138215,-0.063362,0.038654,32.025740,-235.694138,120.862663,3.977549,25.699558,10.231670,48.109520,2483.502046,17.289066,291224.766382,0.920940,55.047816,33.548412,5.155434,0.074355,0.051140,130.850310,107.270961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684414,69.545076,80.482176,100.000000,19.145557,0.000000,19.746835,74.479987,0.000000,18.633257,74.778767,0.209380,26.275935,82.431898,75.384354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.860006,65.535081,138.806605,182.986013,58.910074,58.049895,54.649506,14.359518,137.342946,4.187682,65.284834,26.843280,177.044157,138.876321,173.815691,137.448858,65.640631,137.032884,-0.063199,0.038655,32.025740,-235.687972,120.854138,3.976666,25.735943,10.200784,30.963804,1596.239534,17.343787,291294.712133,0.925236,55.249245,33.565837,5.178745,0.076374,0.052287,130.832691,107.323262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672778,69.538434,80.485678,100.000000,19.143503,0.000000,19.746835,74.429017,0.000000,18.633257,74.779446,0.209068,26.257923,83.222092,75.389494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.903870,65.524875,138.825017,182.984326,58.916673,58.048385,54.622417,14.369080,137.399741,4.187965,65.293211,26.931624,177.069399,138.932341,173.805374,137.400073,65.651981,137.091580,-0.063278,0.038644,32.025740,-235.680698,120.670030,3.977548,25.736556,10.197159,30.449790,1570.519674,17.307687,291203.868709,0.922750,55.113026,33.521167,5.163803,0.076760,0.052368,130.868436,107.275637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682842,69.534372,80.480030,100.000000,19.141849,0.000000,19.746835,74.400149,0.000000,18.633257,74.780345,0.209202,26.203670,82.661529,75.389366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.882835,65.521841,138.829497,182.982359,58.939812,58.049910,54.599326,14.359233,137.419313,4.188188,65.299886,26.901797,177.064568,138.909735,173.772676,137.420704,65.645771,137.125156,-0.063354,0.038665,32.025740,-235.689891,121.031859,3.977681,25.778350,10.202316,5.043878,260.259918,17.316651,291223.748029,0.922213,55.147397,33.489064,5.167780,0.074398,0.050740,130.757229,107.282440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662871,69.543483,80.495649,100.000000,19.141579,0.000000,19.746835,74.394207,0.000000,18.633257,74.781038,0.211134,26.186469,82.827650,75.386477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.823973,65.514945,138.821980,182.991633,58.920646,58.049915,54.727081,14.369222,137.337777,4.187077,65.280924,26.867928,177.049598,138.993501,173.739084,137.333069,65.632942,137.125840,-0.063419,0.038668,32.025740,-235.680555,120.920948,3.976601,25.721663,10.254532,9.831720,506.124342,17.297370,291178.911024,0.921054,55.064086,33.505938,5.160039,0.074636,0.051485,130.687929,107.279751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668499,69.522535,80.488369,100.000000,19.140563,0.000000,19.746835,74.391147,0.000000,18.633257,74.781747,0.209917,26.292271,82.682640,75.392238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.824680,65.508877,138.788446,183.000346,58.967218,58.051479,54.615542,14.367225,137.312244,4.186931,65.275695,26.884123,177.042777,138.888608,173.737066,137.353236,65.627263,137.210360,-0.063472,0.038561,32.025740,-235.685003,121.089614,3.976451,25.693337,10.234735,52.392939,2702.629440,17.307565,291199.966582,0.922214,55.096097,33.528289,5.164243,0.075601,0.052146,130.584561,107.341528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664163,69.533564,80.505739,100.000000,19.135775,0.000000,19.746835,74.413838,0.000000,18.633257,74.782405,0.211043,26.236503,81.974308,75.393747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.956166,65.508877,138.789967,183.000346,58.986634,58.049946,54.610006,14.360517,137.340676,4.187558,65.273879,26.883751,177.018725,138.896623,173.740779,137.434863,65.618347,137.162843,-0.063435,0.038304,32.025740,-235.693834,121.121902,3.976702,25.742632,10.228028,26.854421,1385.394807,17.333419,291233.370870,0.922157,55.187382,33.541447,5.175295,0.074998,0.051417,130.520437,107.339389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635070,69.494952,80.487549,100.000000,19.133670,0.000000,19.746835,74.404886,0.000000,18.633257,74.783063,0.209962,26.257959,82.572837,75.384175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
27.051809,65.505015,138.822559,183.009620,58.962218,58.046446,54.599655,14.366654,137.332757,4.187302,65.284487,26.835634,177.047648,138.953471,173.746039,137.384772,65.623184,137.160327,-0.063451,0.038308,32.025740,-235.682144,121.185470,3.976636,25.731291,10.229542,-0.655972,-33.847406,17.330733,291242.825084,0.924027,55.180133,33.587743,5.173909,0.074736,0.052752,130.415584,107.320941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638878,69.516194,80.534928,100.000000,19.133696,0.000000,19.746835,74.325996,0.000000,18.633257,74.783729,0.209782,26.234880,82.119296,75.385445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.915110,65.497016,138.802737,183.006810,58.957789,58.045719,54.605956,14.366796,137.445018,4.187275,65.285014,26.851533,177.074740,138.928749,173.809249,137.341562,65.657076,137.209116,-0.063419,0.038312,32.025740,-235.685758,121.160812,3.976825,25.679021,10.238143,9.517047,491.012108,17.270599,291188.285767,0.919387,54.961048,33.573826,5.148728,0.074309,0.052204,130.420731,107.366372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672633,69.545347,80.578072,100.000000,19.133130,0.000000,19.746835,74.264225,0.000000,18.633257,74.784415,0.211680,26.230607,82.256006,75.392673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.943878,65.482672,138.773730,183.005123,58.918220,58.045728,54.600300,14.363229,137.383593,4.186848,65.253228,26.773244,177.088040,138.900644,173.809600,137.340602,65.617581,137.185959,-0.063301,0.038397,32.025740,-235.690469,121.148924,3.976462,25.697033,10.226405,52.888046,2728.930539,17.228762,291122.399711,0.916101,54.798347,33.567780,5.131729,0.076145,0.052049,130.332812,107.413399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650999,69.509204,80.560569,100.000000,19.130722,0.000000,19.746835,74.322648,0.000000,18.633257,74.785043,0.208891,26.272600,82.126848,75.388446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.793722,65.482672,138.769505,183.005123,58.882737,58.044208,54.605140,14.366511,137.351083,4.186493,65.276704,26.919633,177.084099,138.884950,173.787449,137.396690,65.639121,137.138637,-0.063167,0.038669,32.025740,-235.680816,120.888704,3.976154,25.714811,10.226279,29.245993,1508.908258,17.288566,291136.150935,0.920830,55.017506,33.557333,5.157056,0.074546,0.052081,130.333453,107.513039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664443,69.498969,80.587066,100.000000,19.125830,0.000000,19.746835,74.295227,0.000000,18.633257,74.785618,0.209514,26.233456,81.673279,75.388829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.867468,65.474949,138.785595,182.982640,58.877104,58.041941,54.616251,14.362801,137.317300,4.186365,65.253710,26.904228,177.073509,138.906105,173.767537,137.362828,65.609725,137.293270,-0.063215,0.038683,32.025740,-235.687304,120.962984,3.975989,25.707689,10.223953,-0.064601,-3.332318,17.272647,291154.771074,0.919869,54.955283,33.585700,5.150473,0.075150,0.051673,130.325895,107.496546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653380,69.501203,80.566374,100.000000,19.123915,0.000000,19.746835,74.365412,0.000000,18.633257,74.786224,0.209782,26.238108,82.687458,75.391122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.941540,65.473294,138.774490,182.977862,58.881465,58.037369,54.604518,14.359661,137.371527,4.186675,65.228296,26.797128,177.073119,138.879082,173.770859,137.459432,65.621683,137.127869,-0.063136,0.038925,32.025740,-235.689626,121.141930,3.976536,25.678732,10.224962,-0.174426,-8.999406,17.340093,291188.290192,0.925149,55.205636,33.541418,5.179180,0.075769,0.051893,130.398677,107.487671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667903,69.518203,80.628122,100.000000,19.122979,0.000000,19.746835,74.315540,0.000000,18.633257,74.787074,0.209157,26.216453,82.763382,75.388863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.876090,65.467501,138.778333,182.973366,58.866617,58.036629,54.622106,14.363800,137.376809,4.187386,65.243161,26.888820,177.089681,138.867189,173.762229,137.363501,65.652489,137.225055,-0.063351,0.039181,32.025740,-235.688102,121.079663,3.977035,25.718201,10.236592,11.277860,581.685512,17.306805,291171.279174,0.922257,55.074819,33.645106,5.165563,0.074866,0.051395,130.377685,107.435545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679440,69.542183,80.630938,100.000000,19.119140,0.000000,19.746835,74.266601,0.000000,18.633257,74.787717,0.210817,26.244022,82.498871,75.389502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.822325,65.450951,138.750479,182.973647,58.865613,58.035853,54.614265,14.359090,137.323069,4.188197,65.207018,26.893857,177.099860,138.893397,173.740509,137.346406,65.634883,137.133175,-0.063128,0.039201,32.025740,-235.693791,120.907063,3.977823,25.735059,10.233292,57.887485,2986.129138,17.270823,291102.438027,0.919729,54.949796,33.553682,5.150949,0.074327,0.051264,130.364803,107.363900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672587,69.548208,80.635766,100.000000,19.115806,0.000000,19.746835,74.290523,0.000000,18.633257,74.788317,0.212274,26.259906,82.573314,75.392366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.972362,65.450951,138.789180,182.973647,58.854552,58.033581,54.603122,14.362943,137.276256,4.189737,65.200900,26.908269,177.089150,138.881709,173.777293,137.338361,65.627476,136.988806,-0.062963,0.039202,32.025740,-235.686181,120.554414,3.979143,25.736448,10.237836,23.722098,1223.955460,17.300501,291091.111246,0.921749,55.052999,33.569577,5.163636,0.074713,0.051932,130.374203,107.451852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673441,69.540757,80.635863,100.000000,19.113195,0.000000,19.746835,74.308523,0.000000,18.633257,74.788838,0.211588,26.254624,82.064041,75.387704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.909069,65.441849,138.757979,182.981235,58.830534,58.030520,54.643282,14.362230,137.264756,4.190835,65.188346,26.753077,177.093160,138.952319,173.765349,137.434946,65.638614,137.085873,-0.062947,0.039186,32.025740,-235.685097,121.058840,3.980337,25.724908,10.216668,-6.490577,-334.638988,17.321822,291115.821437,0.923766,55.126141,33.543030,5.172948,0.075320,0.052203,130.423340,107.474394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669633,69.553975,80.658282,100.000000,19.113071,0.000000,19.746835,74.219595,0.000000,18.633257,74.789392,0.209917,26.241804,81.601318,75.386323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.881410,65.433022,138.758853,182.994444,58.798995,58.025920,54.622748,14.369365,137.256855,4.191128,65.186311,26.808456,177.080600,138.913650,173.788764,137.345924,65.633230,137.100844,-0.063036,0.039165,32.025740,-235.680249,121.056512,3.980813,25.749718,10.205039,13.388178,690.522659,17.256132,291047.362709,0.918549,54.876195,33.481019,5.145607,0.074793,0.051663,130.580415,107.383395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683786,69.549015,80.645206,100.000000,19.109073,0.000000,19.746835,74.244856,0.000000,18.633257,74.789992,0.211680,26.252676,81.555163,75.388241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.918437,65.418679,138.734973,182.995568,58.792977,58.022933,54.573160,14.361516,137.270253,4.191594,65.168310,26.801745,177.085510,138.928704,173.782924,137.359262,65.607192,137.100341,-0.062900,0.039160,32.025740,-235.691528,120.951421,3.981376,25.754226,10.174207,56.909410,2937.886237,17.281049,291041.404320,0.920063,54.972400,33.516562,5.156551,0.075615,0.052809,130.672907,107.325574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668106,69.531691,80.655682,100.000000,19.105352,0.000000,19.746835,74.249577,0.000000,18.633257,74.790527,0.211725,26.295733,82.323355,75.395904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.842699,65.418679,138.768737,182.995568,58.775538,58.016786,54.597992,14.365940,137.263236,4.191940,65.195135,26.827285,177.093260,138.830396,173.804070,137.338099,65.645445,137.143943,-0.062848,0.039167,32.025740,-235.680570,120.970039,3.981683,25.737638,10.224980,25.482723,1314.919484,17.291912,291029.629794,0.921307,55.009653,33.529143,5.161889,0.074768,0.051841,130.688697,107.443937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675980,69.549521,80.679747,100.000000,19.102434,0.000000,19.746835,74.221044,0.000000,18.633257,74.791016,0.210772,26.298437,81.689087,75.384772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.863148,65.409301,138.779874,182.980392,58.761636,58.012971,54.615809,14.366226,137.322523,4.192094,65.189274,26.975551,177.119261,138.855219,173.792288,137.351748,65.631206,137.115988,-0.062958,0.039134,32.025740,-235.683225,121.127773,3.981884,25.705201,10.214577,-3.216801,-165.934145,17.271760,291015.630950,0.920742,54.933631,33.554939,5.153902,0.074561,0.050573,130.664605,107.453022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707677,69.532196,80.669853,100.000000,19.102919,0.000000,19.746835,74.251514,0.000000,18.633257,74.791524,0.211316,26.236954,81.576317,75.393585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.930999,65.403233,138.764680,182.973366,58.757809,58.011475,54.654669,14.365227,137.290961,4.191843,65.168333,26.799607,177.105571,138.915728,173.791174,137.350749,65.623896,137.099807,-0.062792,0.038909,32.025740,-235.686511,121.047316,3.981705,25.733346,10.207888,-5.725166,-295.114684,17.307017,290977.518160,0.922939,55.059865,33.537645,5.169701,0.076505,0.051112,130.714022,107.388809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702275,69.524308,80.685618,100.000000,19.100406,0.000000,19.746835,74.229303,0.000000,18.633257,74.792226,0.209693,26.298906,82.112558,75.382871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.888907,65.399371,138.754138,182.979549,58.732028,58.007638,54.586322,14.365798,137.315884,4.191248,65.144876,26.853133,177.106971,138.881128,173.820800,137.310901,65.631570,137.080299,-0.062748,0.038795,32.025740,-235.682020,120.868412,3.981612,25.734230,10.180590,10.468066,540.272178,17.297047,290957.441279,0.921825,55.016377,33.538447,5.166181,0.075100,0.052578,130.724257,107.384595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711327,69.545392,80.689880,100.000000,19.097196,0.000000,19.746835,74.178886,0.000000,18.633257,74.792774,0.209469,26.295480,81.854111,75.384840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.846791,65.393578,138.776337,182.978987,58.744656,58.003849,54.614438,14.367082,137.271733,4.190999,65.154386,26.810721,177.091591,138.901552,173.789026,137.396609,65.639887,137.098561,-0.062585,0.038783,32.025740,-235.688087,120.874917,3.981390,25.738449,10.181094,53.104558,2739.392855,17.264352,290924.609506,0.918708,54.897274,33.537977,5.152600,0.074976,0.052142,130.696324,107.328517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698624,69.516094,80.689038,100.000000,19.092239,0.000000,19.746835,74.190509,0.000000,18.633257,74.793294,0.208758,26.226099,82.331628,75.391744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.929276,65.393578,138.771242,182.978987,58.759752,58.003035,54.610332,14.361659,137.242938,4.191373,65.145885,26.885705,177.094250,138.960745,173.790581,137.370325,65.617156,137.115012,-0.062575,0.038771,32.025740,-235.686975,120.849426,3.982344,25.734861,10.213820,31.009209,1599.726972,17.281432,290912.269092,0.921294,54.963508,33.520926,5.160274,0.075093,0.051819,130.753888,107.284977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724468,69.528212,80.693746,100.000000,19.093099,0.000000,19.746835,74.202178,0.000000,18.633257,74.793796,0.210636,26.248529,82.500979,75.389059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.951466,65.387510,138.779374,182.984607,58.765239,58.000777,54.568930,14.362087,137.281121,4.191574,65.163156,26.786072,177.088450,138.855825,173.763965,137.352499,65.639956,137.049491,-0.062562,0.038771,32.025740,-235.687200,120.907123,3.982797,25.729109,10.210574,9.488078,489.849628,17.300897,290898.427762,0.922257,55.027935,33.521389,5.169196,0.075617,0.052341,130.848344,107.356809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722941,69.547445,80.703856,100.000000,19.090402,0.000000,19.746835,74.149168,0.000000,18.633257,74.794292,0.211816,26.257382,82.875492,75.388573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.888282,65.382269,138.715238,182.990509,58.773644,57.998482,54.605174,14.363942,137.258787,4.191015,65.158899,26.797511,177.079079,138.809095,173.794294,137.355169,65.645680,137.065875,-0.062821,0.038767,32.025740,-235.685999,121.013236,3.982093,25.715478,10.179796,10.271714,529.955172,17.262751,290883.145851,0.919362,54.890487,33.552028,5.153174,0.075282,0.051436,130.974592,107.401625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726961,69.568068,80.724233,100.000000,19.089045,0.000000,19.746835,74.129223,0.000000,18.633257,74.794818,0.209917,26.214398,81.955221,75.387389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.938705,65.375098,138.714729,182.987137,58.771054,57.992923,54.611058,14.364941,137.250960,4.191000,65.149209,26.782266,177.068489,138.850990,173.769184,137.397402,65.642185,137.112255,-0.062630,0.038758,32.025740,-235.683366,120.975240,3.982194,25.715388,10.175271,54.180080,2795.046563,17.252432,290833.869197,0.919219,54.847499,33.497726,5.149233,0.075038,0.051185,130.965917,107.370066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726703,69.553280,80.704408,100.000000,19.080931,0.000000,19.746835,74.151481,0.000000,18.633257,74.795306,0.208492,26.242778,81.449928,75.384440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.980705,65.375098,138.743333,182.987137,58.740846,57.986152,54.598242,14.366368,137.264318,4.191697,65.144137,26.867186,177.076300,138.874011,173.769595,137.372915,65.643754,137.052466,-0.062575,0.038747,32.025740,-235.682756,120.879262,3.983192,25.704281,10.208861,26.200939,1351.973520,17.275232,290839.562368,0.920818,54.947448,33.499880,5.158948,0.074775,0.052197,130.993342,107.325842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735891,69.571592,80.741189,100.000000,19.077550,0.000000,19.746835,74.112961,0.000000,18.633257,74.795776,0.210682,26.234159,82.295646,75.390662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.839875,65.365995,138.738508,182.981235,58.699271,57.982444,54.597582,14.365084,137.262870,4.192890,65.121275,26.793454,177.070910,138.841318,173.774584,137.407975,65.625337,137.124151,-0.062559,0.038734,32.025740,-235.683060,120.860846,3.984324,25.735853,10.220906,-5.316492,-274.335362,17.250322,290789.071361,0.918815,54.856316,33.525674,5.149272,0.075098,0.052234,130.989016,107.358378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727344,69.534822,80.739483,100.000000,19.077528,0.000000,19.746835,74.078544,0.000000,18.633257,74.796226,0.208448,26.262557,82.738511,75.387917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.835614,65.353583,138.688900,182.979830,58.660775,57.981003,54.618813,14.360946,137.294525,4.194354,65.117108,26.744646,177.079650,138.821475,173.745849,137.436595,65.641161,137.039698,-0.062612,0.038732,32.025740,-235.689486,120.862091,3.985923,25.690596,10.199107,0.386138,19.917272,17.231561,290735.378327,0.917429,54.786474,33.495359,5.142317,0.075074,0.051741,130.979306,107.363127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744640,69.525946,80.747655,100.000000,19.072046,0.000000,19.746835,74.138160,0.000000,18.633257,74.796809,0.208271,26.255201,81.789616,75.397071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.946754,65.347515,138.703550,182.970555,58.640576,57.977186,54.623330,14.369793,137.265292,4.195545,65.099602,26.908784,177.083310,138.899029,173.771803,137.315386,65.640228,137.000879,-0.062396,0.038733,32.025740,-235.679004,120.914339,3.986774,25.686720,10.201685,28.266839,1457.904468,17.293538,290789.535323,0.922393,55.011892,33.548240,5.169119,0.074980,0.051337,130.897435,107.351901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731713,69.496008,80.731168,100.000000,19.066641,0.000000,19.746835,74.127989,0.000000,18.633257,74.797289,0.210186,26.226135,82.963384,75.469666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.884079,65.338137,138.713429,182.971961,58.647258,57.971957,54.683268,14.360232,137.226802,4.195309,65.082059,26.711932,177.068469,138.955392,173.776591,137.427081,65.625079,137.088283,-0.062585,0.038726,32.025740,-235.685625,121.100569,3.986842,25.664903,10.195140,20.011348,1030.983856,17.290628,290758.479412,0.922139,55.006591,33.491812,5.168091,0.074113,0.051271,130.969010,107.338253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727096,69.488905,80.751112,100.000000,19.064609,0.000000,19.746835,74.059849,0.000000,18.633257,74.797725,0.213010,26.207636,83.019779,75.469674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.871754,65.338137,138.706146,182.971961,58.670958,57.966740,54.662288,14.366226,137.267935,4.194540,65.094056,26.860383,177.095351,138.816122,173.778318,137.385974,65.652579,137.061139,-0.062680,0.038756,32.025740,-235.682409,120.964614,3.986144,25.663839,10.207220,49.446424,2548.455590,17.240088,290688.223759,0.918017,54.815341,33.474075,5.147319,0.075101,0.051739,130.997281,107.280582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717393,69.509104,80.746992,100.000000,19.062074,0.000000,19.746835,74.084349,0.000000,18.633257,74.798132,0.209380,26.203345,82.023000,75.469367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.958643,65.329034,138.722641,182.968307,58.679131,57.961405,54.724569,14.365084,137.251430,4.192880,65.075977,26.832439,177.085361,138.764433,173.755294,137.383202,65.627300,137.031593,-0.062698,0.038763,32.025740,-235.684530,120.903756,3.984610,25.661802,10.226711,26.941805,1386.993216,17.267349,290698.278622,0.919143,54.910318,33.531254,5.159687,0.075551,0.051916,130.921078,107.324866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711159,69.476719,80.733217,100.000000,19.057477,0.000000,19.746835,74.081600,0.000000,18.633257,74.798533,0.209380,26.209782,81.063655,75.387619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.838657,65.321311,138.701392,182.958190,58.644052,57.954527,54.649775,14.358948,137.276347,4.191225,65.071372,26.775298,177.081440,138.853830,173.745046,137.358323,65.633510,137.154090,-0.062648,0.038763,32.025740,-235.690177,120.981157,3.983088,25.706625,10.205111,-4.831116,-249.051432,17.270694,290648.869810,0.919853,54.930863,33.490704,5.161782,0.075484,0.052813,130.846229,107.343111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712158,69.460278,80.745875,100.000000,19.055908,0.000000,19.746835,74.027048,0.000000,18.633257,74.798980,0.213195,26.217427,82.484849,75.393159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.858054,65.314691,138.728590,182.956784,58.634549,57.949957,54.606451,14.368509,137.302905,4.190180,65.073008,26.788595,177.084710,138.897090,173.766524,137.357617,65.638492,137.044649,-0.062525,0.038773,32.025740,-235.682249,120.916481,3.982083,25.713784,10.208230,15.797922,815.053280,17.230707,290604.529251,0.915609,54.777087,33.501774,5.145758,0.074220,0.051388,130.784575,107.277488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702948,69.475158,80.747491,100.000000,19.054145,0.000000,19.746835,74.079988,0.000000,18.633257,74.799370,0.210321,26.256210,82.293876,75.389605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.918924,65.314691,138.709931,182.956784,58.612390,57.943630,54.603291,14.362373,137.291376,4.189732,65.073701,26.805687,177.085550,138.868379,173.761054,137.368919,65.658372,137.019903,-0.062543,0.038771,32.025740,-235.691652,121.086883,3.981830,25.684123,10.238215,57.230913,2952.853161,17.281078,290609.958300,0.921021,54.969240,33.554456,5.167971,0.074811,0.051618,130.685983,107.238790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716359,69.449943,80.766205,100.000000,19.049755,0.000000,19.746835,74.060732,0.000000,18.633257,74.799760,0.208935,26.216651,81.057790,75.391216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.813000,65.301176,138.727962,182.963810,58.581229,57.935881,54.579308,14.367225,137.321887,4.189345,65.049616,26.826458,177.070380,138.792093,173.765139,137.341502,65.657076,137.071442,-0.062559,0.039020,32.025740,-235.685657,120.848139,3.981741,25.678444,10.238449,14.970876,772.768087,17.272885,290568.230082,0.920970,54.930261,33.496862,5.165251,0.074929,0.051496,130.604525,107.252265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708463,69.461569,80.759195,100.000000,19.045620,0.000000,19.746835,74.019115,0.000000,18.633257,74.800100,0.209024,26.257166,82.126329,75.393006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.756684,65.290143,138.707777,182.952288,58.579840,57.931168,54.605037,14.364513,137.284364,4.189476,65.025319,26.800356,177.056580,138.948222,173.731236,137.372364,65.662239,137.093380,-0.062336,0.039110,32.025740,-235.683958,121.020986,3.982072,25.651543,10.235114,13.304977,686.453981,17.241837,290490.005792,0.918747,54.828831,33.465080,5.152878,0.075876,0.051967,130.447248,107.235319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700029,69.431136,80.779428,100.000000,19.040169,0.000000,19.746835,74.064136,0.000000,18.633257,74.800575,0.213333,26.257905,82.522422,75.385812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.978264,65.279937,138.699651,182.955941,58.606815,57.926359,54.646666,14.362943,137.314664,4.189784,65.032478,26.802684,177.061909,138.860934,173.760352,137.373891,65.638583,137.037941,-0.062318,0.039098,32.025740,-235.684547,121.088433,3.982233,25.692219,10.229037,-0.693178,-35.736436,17.288440,290488.039036,0.922794,54.991936,33.491161,5.173907,0.074577,0.051852,130.468681,107.235825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721807,69.444175,80.779540,100.000000,19.037413,0.000000,19.746835,74.085010,0.000000,18.633257,74.800969,0.210366,26.230914,82.710301,75.389571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.963102,65.272766,138.716012,182.947229,58.600848,57.919520,54.631768,14.370650,137.295076,4.189957,65.027323,26.894696,177.050439,138.855881,173.762951,137.306627,65.662171,137.028017,-0.062478,0.039099,32.025740,-235.680435,121.025165,3.982680,25.685548,10.222420,22.018501,1135.461705,17.310721,290475.428930,0.924290,55.075026,33.496546,5.184042,0.075080,0.051545,130.520859,107.233664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720144,69.415110,80.789195,100.000000,19.035106,0.000000,19.746835,73.959828,0.000000,18.633257,74.801288,0.209827,26.207258,81.144005,75.391812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.819369,65.272766,138.695532,182.947229,58.588969,57.914190,54.596865,14.367938,137.253303,4.190281,64.996469,26.781527,177.029046,138.781683,173.761906,137.327384,65.640304,137.009798,-0.062517,0.039121,32.025740,-235.682656,120.991290,3.982887,25.707058,10.256768,55.568368,2867.410915,17.207641,290373.773261,0.915563,54.695371,33.493544,5.141163,0.077129,0.052788,130.552097,107.312216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688638,69.405637,80.779183,100.000000,19.031594,0.000000,19.746835,73.960228,0.000000,18.633257,74.801618,0.208802,26.245843,81.798611,75.391318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.782630,65.261181,138.693546,182.946105,58.619943,57.908858,54.627196,14.363657,137.224670,4.189377,65.029765,26.765712,177.072330,138.770694,173.791977,137.405733,65.667963,137.135130,-0.062514,0.039130,32.025740,-235.690041,121.088330,3.982087,25.686413,10.266234,15.127707,780.178894,17.213531,290316.606871,0.916228,54.713405,33.465184,5.144661,0.080316,0.052508,130.560754,107.325068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741821,69.413101,80.819059,100.000000,19.025776,0.000000,19.746835,74.026073,0.000000,18.633257,74.801914,0.208802,26.208736,82.036737,75.392256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.800225,65.254561,138.695756,182.946386,58.639506,57.903518,54.592254,14.369080,137.251503,4.188211,64.972283,26.818567,177.060659,138.803436,173.751670,137.376604,65.628900,137.055014,-0.062507,0.039131,32.025740,-235.679718,121.153143,3.980904,25.699035,10.233473,-3.826434,-197.466402,17.275423,290373.071714,0.921865,54.952889,33.478288,5.171469,0.074259,0.051063,130.626405,107.337921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724973,69.374258,80.789284,100.000000,19.023241,0.000000,19.746835,74.037087,0.000000,18.633257,74.802269,0.210321,26.203616,82.735890,75.392179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.791333,65.241046,138.699142,182.938798,58.629555,57.896646,54.653831,14.368794,137.261024,4.187240,64.997667,26.783358,177.078290,138.809857,173.758596,137.287985,65.659858,137.070563,-0.062640,0.039124,32.025740,-235.681964,120.940751,3.979893,25.701901,10.233112,14.233022,733.679712,17.289931,290326.022563,0.922565,55.002681,33.510890,5.178489,0.076272,0.051660,130.752880,107.378964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731477,69.408579,80.818471,100.000000,19.019745,0.000000,19.746835,74.022159,0.000000,18.633257,74.802575,0.211043,26.255651,82.805374,75.388633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.830081,65.241046,138.700334,182.938798,58.628868,57.889758,54.581674,14.368937,137.211482,4.186368,65.006598,26.766119,177.060509,138.823414,173.773801,137.302469,65.670094,137.056831,-0.062842,0.039100,32.025740,-235.680024,121.067831,3.979042,25.670402,10.257471,58.539855,3021.584764,17.280196,290326.797847,0.922423,54.966660,33.511438,5.175171,0.074760,0.051794,130.829844,107.463856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736442,69.391947,80.819923,100.000000,19.015967,0.000000,19.746835,74.019128,0.000000,18.633257,74.802827,0.211908,26.231959,82.161089,75.395307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.724452,65.230841,138.662132,182.934582,58.649082,57.882893,54.648068,14.364370,137.151019,4.185137,64.973391,26.795990,177.060019,138.771899,173.753627,137.322676,65.639607,137.058794,-0.062942,0.039087,32.025740,-235.691451,121.074360,3.977824,25.685602,10.236376,22.918581,1181.524957,17.282054,290254.534268,0.921567,54.968000,33.487955,5.177015,0.074810,0.053048,130.771269,107.416904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720099,69.386413,80.800212,100.000000,19.010596,0.000000,19.746835,73.992470,0.000000,18.633257,74.803088,0.208802,26.286051,81.888638,75.384252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.787269,65.223118,138.669746,182.925589,58.673626,57.876015,54.615488,14.366083,137.200456,4.182901,65.004322,26.707387,177.072660,138.769194,173.772255,137.384364,65.686569,137.035204,-0.063052,0.039068,32.025740,-235.683205,121.052088,3.975714,25.676731,10.235438,26.933174,1389.318175,17.262440,290193.017278,0.921283,54.903288,33.471118,5.169583,0.076014,0.053200,130.877717,107.420728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741776,69.408904,80.836930,100.000000,19.003209,0.000000,19.746835,74.035562,0.000000,18.633257,74.803457,0.211134,26.251270,81.462058,75.385215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
