OSU 80 Ton Compressor Load Stand
26.726083,64.865938,138.522970,182.927838,58.225303,57.638551,54.572305,14.361944,137.168696,4.112991,64.614714,26.660527,176.973760,138.748534,173.739475,137.177806,65.657090,137.012456,-0.063529,0.038615,32.025740,-235.691100,121.470367,3.904580,25.644925,10.230101,-4.725751,-243.965584,17.137420,288728.990392,0.914001,54.446737,33.425751,5.152231,0.074449,0.051106,130.840238,107.338557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814384,69.410452,80.987812,100.000000,18.668335,0.000000,19.746835,73.558170,0.000000,18.633257,74.804743,0.209157,26.192978,81.429940,75.388957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.821545,64.860421,138.516616,182.934020,58.228637,57.632205,54.752582,14.363229,137.091204,4.111234,64.611027,26.755376,176.978221,138.717428,173.705329,137.224888,65.642123,136.993825,-0.063493,0.038622,32.025740,-235.688509,121.504120,3.902818,25.665552,10.231580,14.925211,767.972859,17.168670,288729.972849,0.917063,54.567812,33.441791,5.166150,0.075241,0.051618,130.987176,107.228466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803187,69.424177,81.002603,100.000000,18.661322,0.000000,19.746835,73.596159,0.000000,18.633257,74.804561,0.208669,26.156430,81.421243,75.387789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.808023,64.851320,138.504940,182.936550,58.280755,57.626077,54.611496,14.366796,137.140370,4.109145,64.597266,26.795654,176.967449,138.648364,173.713088,137.314671,65.637877,136.979110,-0.063527,0.038592,32.025740,-235.684615,121.397882,3.900824,25.663749,10.212972,56.946571,2937.740927,17.205846,288724.788802,0.920405,54.702031,33.462780,5.183063,0.074170,0.051710,130.985555,107.153637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806051,69.418734,80.971397,100.000000,18.656011,0.000000,19.746835,73.540943,0.000000,18.633257,74.804338,0.210772,26.152445,82.262651,75.394369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.875813,64.851320,138.550063,182.936550,58.311059,57.621480,54.648303,14.369793,137.142223,4.107010,64.595358,26.764539,177.008215,138.705671,173.722804,137.240742,65.665567,136.989616,-0.063624,0.038596,32.025740,-235.684558,121.367105,3.898811,25.611010,10.214685,12.909633,665.529349,17.160025,288663.742376,0.913851,54.536912,33.468787,5.164379,0.075877,0.052088,131.057793,107.166919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807365,69.425030,80.991223,100.000000,18.646378,0.000000,19.746835,73.541840,0.000000,18.633257,74.804085,0.208227,26.134793,82.235592,75.390755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.873690,64.845252,138.577607,182.934582,58.307587,57.620707,54.607694,14.364228,137.130284,4.105333,64.587434,26.786263,176.997423,138.672296,173.744654,137.261742,65.666772,137.024534,-0.063747,0.038591,32.025740,-235.681303,121.603341,3.897270,25.664633,10.208825,0.039622,2.044149,17.163028,288636.581268,0.916579,54.550392,33.465954,5.166548,0.074662,0.052199,131.127503,107.124326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820594,69.435343,81.015346,100.000000,18.647642,0.000000,19.746835,73.498591,0.000000,18.633257,74.803844,0.208935,26.167104,81.429406,75.395315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.700433,64.837805,138.573731,182.931210,58.299686,57.618407,54.574922,14.364941,137.205852,4.103076,64.610816,26.745393,177.026596,138.618863,173.739766,137.309067,65.667765,137.004352,-0.063708,0.038564,32.025740,-235.685653,121.433880,3.894984,25.685530,10.215028,23.217244,1198.526220,17.134632,288556.565587,0.913474,54.437278,33.443318,5.155195,0.075472,0.052325,131.154388,107.196055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825097,69.427801,81.036392,100.000000,18.641189,0.000000,19.746835,73.495430,0.000000,18.633257,74.803634,0.209962,26.161551,82.288207,75.390713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.702391,64.828428,138.506149,182.934020,58.315708,57.618369,54.586377,14.358662,137.186661,4.100978,64.567180,26.860130,176.993683,138.643829,173.731245,137.325442,65.655164,136.927064,-0.063527,0.038584,32.025740,-235.690462,121.234910,3.892783,25.637100,10.215244,53.187076,2745.059943,17.137233,288548.120577,0.914204,54.434749,33.458907,5.156627,0.074904,0.052240,131.232573,107.166543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800188,69.419519,81.009678,100.000000,18.630030,0.000000,19.746835,73.580977,0.000000,18.633257,74.803368,0.208183,26.184179,82.021771,75.394421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.750721,64.828428,138.575135,182.934020,58.331786,57.615320,54.587632,14.368509,137.124922,4.099757,64.575097,26.712574,176.995582,138.687538,173.738350,137.264230,65.643108,136.952908,-0.063519,0.038577,32.025740,-235.679962,121.311326,3.891702,25.644745,10.200874,13.976463,721.328367,17.214417,288603.580404,0.920905,54.716858,33.448208,5.189943,0.075400,0.052112,131.267866,107.150275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792763,69.434522,81.024461,100.000000,18.623599,0.000000,19.746835,73.574388,0.000000,18.633257,74.803083,0.211043,26.171089,81.988424,75.388437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.729956,64.826497,138.590867,182.943295,58.317247,57.607753,54.588313,14.357949,137.131850,4.097208,64.588195,26.760654,177.019135,138.708876,173.735992,137.278932,65.662117,136.949367,-0.063891,0.038244,32.025740,-235.692482,121.447608,3.888954,25.626011,10.193481,13.368476,689.941420,17.207715,288608.694692,0.920621,54.704199,33.423625,5.187032,0.076070,0.051816,131.090627,107.245541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803838,69.432717,81.034941,100.000000,18.622429,0.000000,19.746835,73.495703,0.000000,18.633257,74.802759,0.210411,26.119089,82.656688,75.399628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.734184,64.822360,138.529637,182.949477,58.331261,57.603950,54.604098,14.364513,137.146096,4.094610,64.596293,26.748701,177.007624,138.607802,173.753034,137.164729,65.663170,136.980581,-0.063802,0.038028,32.025740,-235.689838,121.479789,3.886568,25.709925,10.167157,9.902567,510.919570,17.190405,288585.316462,0.918814,54.623287,33.448117,5.180239,0.076314,0.051987,131.062154,107.249329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810441,69.438069,81.048673,100.000000,18.615796,0.000000,19.746835,73.549178,0.000000,18.633257,74.802496,0.209380,26.174478,81.454373,75.393210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.781124,64.821257,138.510974,182.962686,58.338106,57.600120,54.603366,14.369651,137.159568,4.091703,64.578053,26.747340,177.008794,138.676737,173.769063,137.224301,65.644413,136.895283,-0.064054,0.037789,32.025740,-235.686335,121.244267,3.884049,25.661207,10.206499,28.290304,1459.648187,17.198618,288535.087837,0.919424,54.656107,33.427404,5.184852,0.074255,0.052377,130.976902,107.182933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785992,69.448933,81.054005,100.000000,18.606574,0.000000,19.746835,73.541180,0.000000,18.633257,74.802255,0.207919,26.166040,81.738225,75.405527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.708279,64.816293,138.567915,182.954817,58.354596,57.597589,54.619078,14.369222,137.121223,4.088965,64.571711,26.785897,177.019706,138.680072,173.755133,137.241801,65.653048,136.935175,-0.064219,0.037787,32.025740,-235.682189,121.393455,3.881693,25.632611,10.200044,27.636415,1425.500351,17.190645,288510.536946,0.918937,54.644891,33.441368,5.181742,0.075540,0.051987,130.919040,107.180431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799492,69.460346,81.064945,100.000000,18.599742,0.000000,19.746835,73.512269,0.000000,18.633257,74.802005,0.210862,26.109948,82.102537,75.396074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.853285,64.816293,138.579767,182.954817,58.374628,57.592044,54.598721,14.363372,137.159500,4.086922,64.575889,26.780696,177.002644,138.669477,173.764748,137.203843,65.653496,136.853091,-0.064143,0.037814,32.025740,-235.690000,121.260341,3.879882,25.656194,10.161297,37.378263,1928.708683,17.166703,288489.664936,0.917203,54.565273,33.419084,5.171963,0.075312,0.052471,130.873721,107.136321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813575,69.464868,81.075624,100.000000,18.596542,0.000000,19.746835,73.546286,0.000000,18.633257,74.801728,0.208846,26.132522,82.564464,75.389093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.748747,64.810225,138.579603,182.948072,58.390658,57.587467,54.613977,14.365798,137.144275,4.085928,64.585842,26.705802,177.026536,138.648674,173.762358,137.262171,65.663504,136.964888,-0.064156,0.037817,32.025740,-235.684470,121.381873,3.878982,25.640923,10.161676,30.540859,1575.460212,17.203334,288495.442669,0.919502,54.682199,33.429645,5.188201,0.074113,0.052079,130.763247,107.058774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802591,69.460951,81.084635,100.000000,18.591992,0.000000,19.746835,73.464758,0.000000,18.633257,74.801439,0.209336,26.174551,81.585637,75.389980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.756133,64.809122,138.528979,182.957066,58.425258,57.584410,54.586084,14.364085,137.109548,4.084932,64.573559,26.845410,177.029686,138.574330,173.749180,137.306744,65.659076,136.932160,-0.064070,0.037815,32.025740,-235.687490,121.524392,3.878090,25.603005,10.190903,5.673315,292.809345,17.136960,288405.466128,0.914567,54.439817,33.389691,5.160626,0.075369,0.052620,130.690127,107.031882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801142,69.444140,81.088478,100.000000,18.586330,0.000000,19.746835,73.516236,0.000000,18.633257,74.801181,0.211406,26.136146,82.055331,75.395077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.838218,64.804985,138.549843,182.964935,58.407279,57.582616,54.607330,14.364656,137.051772,4.083853,64.557362,26.742995,176.998433,138.608763,173.690705,137.174325,65.631531,137.044714,-0.064091,0.037815,32.025740,-235.682998,121.489558,3.876825,25.618547,10.181978,11.480417,592.293138,17.182633,288412.815402,0.917960,54.608385,33.433485,5.180789,0.075321,0.052242,130.631952,106.990497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781006,69.437722,81.074530,100.000000,18.575160,0.000000,19.746835,73.508331,0.000000,18.633257,74.800915,0.210096,26.137480,82.081750,75.392528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.810601,64.801399,138.556445,182.953974,58.413983,57.582283,54.610048,14.367653,137.166560,4.081362,64.573875,26.744368,177.029496,138.610123,173.728936,137.281954,65.678576,137.009186,-0.064117,0.037815,32.025740,-235.681635,121.595182,3.874139,25.627580,10.182320,10.774001,555.820342,17.174373,288397.854214,0.918113,54.594927,33.422166,5.177466,0.075953,0.053074,130.736555,106.946674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790956,69.458875,81.093705,100.000000,18.568720,0.000000,19.746835,73.462004,0.000000,18.633257,74.800539,0.209782,26.162146,81.238643,75.395929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.740841,64.801399,138.516672,182.953974,58.400379,57.580729,54.585196,14.361088,137.191702,4.078689,64.552430,26.786697,177.017695,138.632023,173.724520,137.185588,65.650342,136.843462,-0.064007,0.037804,32.025740,-235.690813,121.500022,3.871181,25.625146,10.138597,47.177860,2434.968525,17.138219,288380.248739,0.914786,54.453648,33.503854,5.162408,0.074940,0.051884,130.866913,106.978609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786846,69.440236,81.079899,100.000000,18.564158,0.000000,19.746835,73.468251,0.000000,18.633257,74.800249,0.210501,26.136687,81.573209,75.394957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.803797,64.792298,138.505312,182.942733,58.412579,57.578434,54.599633,14.371791,137.123791,4.075884,64.540628,26.791552,177.017385,138.605756,173.712325,137.238991,65.637642,136.884364,-0.063999,0.037816,32.025740,-235.682070,121.639783,3.868334,25.656032,10.118908,30.231510,1559.912048,17.150960,288339.281097,0.915713,54.496166,33.439721,5.167972,0.075246,0.052156,130.983398,106.968882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776525,69.439888,81.058823,100.000000,18.553011,0.000000,19.746835,73.499927,0.000000,18.633257,74.799920,0.209380,26.177453,81.755980,75.393065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.791065,64.784299,138.475723,182.935707,58.431514,57.574655,54.656776,14.365084,137.099923,4.073602,64.548283,26.741962,177.012124,138.545720,173.747524,137.222505,65.647423,136.982784,-0.064059,0.037973,32.025740,-235.683224,121.325359,3.866539,25.623018,10.167788,8.358800,430.853791,17.178863,288388.950808,0.918602,54.612789,33.388210,5.179967,0.075048,0.051406,131.089372,106.971052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787239,69.448933,81.085633,100.000000,18.547196,0.000000,19.746835,73.461839,0.000000,18.633257,74.799638,0.211316,26.165914,81.609385,75.398495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.731174,64.777680,138.531110,182.932334,58.383935,57.570092,54.621858,14.364085,137.144850,4.071744,64.567239,26.819745,177.017345,138.577765,173.762790,137.246279,65.670236,136.885473,-0.064146,0.038209,32.025740,-235.687980,121.326970,3.864729,25.587517,10.175289,10.441073,538.528459,17.148498,288357.510268,0.916051,54.498429,33.420599,5.167377,0.075347,0.052383,131.169859,107.006334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797672,69.480948,81.069540,100.000000,18.537226,0.000000,19.746835,73.462538,0.000000,18.633257,74.799297,0.211089,26.098210,81.901244,75.399049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.774590,64.777680,138.558499,182.932334,58.349003,57.565521,54.619729,14.365084,137.144051,4.069428,64.544112,26.822531,177.038618,138.653359,173.770770,137.212238,65.670752,136.849906,-0.064001,0.038244,32.025740,-235.687144,121.366475,3.862671,25.639985,10.123559,56.253677,2901.558752,17.150465,288329.005323,0.915471,54.511702,33.458176,5.168728,0.074667,0.052877,131.193974,107.046597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786240,69.497344,81.077829,100.000000,18.535106,0.000000,19.746835,73.487393,0.000000,18.633257,74.798958,0.210096,26.168619,81.160443,75.396142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.749603,64.770785,138.524106,182.931772,58.352465,57.560276,54.738106,14.366654,137.105906,4.066256,64.548207,26.802171,177.017466,138.689445,173.770338,137.286659,65.653185,136.911059,-0.063949,0.038252,32.025740,-235.682634,121.649820,3.859299,25.649631,10.129744,17.953476,924.035738,17.180245,288302.827544,0.918115,54.605249,33.388539,5.182380,0.073945,0.051290,131.221047,107.079952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777862,69.494370,81.074090,100.000000,18.530342,0.000000,19.746835,73.460412,0.000000,18.633257,74.798611,0.210862,26.132323,81.388752,75.393372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.793574,64.767751,138.510482,182.924746,58.334166,57.555704,54.622991,14.367225,137.121676,4.062777,64.510879,26.775128,177.018186,138.600207,173.774403,137.173960,65.639840,136.914241,-0.064038,0.038245,32.025740,-235.679449,121.479890,3.856295,25.573489,10.169483,-5.597884,-288.721046,17.161361,288260.757733,0.916522,54.532619,33.370901,5.175000,0.075042,0.052408,131.223760,107.098245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782826,69.473172,81.063850,100.000000,18.522088,0.000000,19.746835,73.467579,0.000000,18.633257,74.798300,0.210636,26.080089,81.683358,75.399483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.835814,64.760856,138.530703,182.919406,58.338736,57.552718,54.631128,14.365940,137.106173,4.059639,64.533623,26.838656,177.029387,138.669919,173.798641,137.234444,65.661874,136.803423,-0.064033,0.038269,32.025740,-235.684818,121.782733,3.853364,25.606358,10.168617,-0.025170,-1.297979,17.168169,288258.786963,0.915335,54.567514,33.417904,5.178548,0.074785,0.052752,131.207810,107.125222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828231,69.490308,81.058868,100.000000,18.514072,0.000000,19.746835,73.465652,0.000000,18.633257,74.797861,0.209425,26.123344,81.418869,75.394557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.728564,64.761132,138.554743,182.920250,58.327241,57.551971,54.596263,14.365655,137.081535,4.056495,64.532348,26.848767,177.019525,138.707095,173.741582,137.284845,65.649750,136.905979,-0.063797,0.038300,32.025740,-235.686900,121.522862,3.850488,25.609424,10.153760,22.660313,1169.318921,17.145696,288228.673787,0.915612,54.490959,33.432780,5.169541,0.075324,0.053008,131.098897,107.048440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823390,69.490453,81.064162,100.000000,18.508353,0.000000,19.746835,73.410306,0.000000,18.633257,74.797494,0.210908,26.109695,81.399501,75.398588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.899617,64.761132,138.537630,182.920250,58.320914,57.549673,54.611973,14.363229,137.170961,4.053740,64.516708,26.803132,177.020647,138.660010,173.735281,137.231570,65.647786,136.854907,-0.063692,0.038290,32.025740,-235.687529,121.562042,3.847908,25.758355,10.083550,51.651518,2664.558235,17.127042,288167.728391,0.913909,54.413530,33.357400,5.162158,0.075003,0.052916,131.042045,107.021114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811768,69.484653,81.039706,100.000000,18.503755,0.000000,19.746835,73.462326,0.000000,18.633257,74.797171,0.209157,26.132017,81.781346,75.398282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
26.787227,64.757547,138.522764,182.918844,58.352562,57.548178,54.604023,14.362230,137.138746,4.052335,64.533894,26.851352,177.016786,138.619750,173.735491,137.308149,65.657559,136.957240,-0.063810,0.038285,32.025740,-235.686241,121.453521,3.846446,25.671809,10.091844,11.930341,615.542729,17.177243,288222.757891,0.918316,54.593071,33.418893,5.183771,0.075311,0.051619,130.987569,107.140593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816990,69.494022,81.060774,100.000000,18.494909,0.000000,19.746835,73.365768,0.000000,18.633257,74.796824,0.210862,26.111733,81.444426,75.389630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.012000,0.220000,0.000000
