OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Saturday, November 21, 2020
5:31:09 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
21.529046,65.996850,139.446182,193.103643,45.171610,45.517109,54.716888,14.381210,137.920978,6.423546,66.473259,21.481466,183.736742,139.467453,178.205695,138.668278,90.371724,138.372907,-0.066700,0.037558,32.025740,-235.672652,125.218626,4.716154,24.775121,9.983499,-1.870924,-96.330682,15.818680,210929.076549,0.913454,65.563918,9.375756,6.501993,0.074380,0.051516,115.002220,96.513928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489011,69.501882,75.710177,100.000000,34.377504,0.000000,35.367089,48.852383,0.000000,30.506329,41.189873,0.208846,25.397440,75.308659,84.699294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.501183,65.945540,139.470848,193.088441,45.195614,45.527035,54.671011,14.384207,138.043938,6.426460,66.424486,21.569742,183.759338,139.574653,178.191070,138.635583,90.384337,138.305384,-0.066399,0.037549,32.025740,-235.665571,125.446130,4.736210,24.796216,9.944337,29.864977,1538.987416,15.779063,210878.807774,0.909651,65.334243,9.404471,6.475674,0.074707,0.050928,115.015676,96.510762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473420,69.517846,75.706110,100.000000,34.394407,0.000000,35.367089,48.821337,0.000000,30.506329,41.189873,0.211361,25.419996,74.542205,84.695793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.549785,65.900300,139.453535,193.077743,45.196766,45.536177,54.659428,14.380924,137.867412,6.425197,66.361719,21.595536,183.777263,139.638114,178.284162,138.748667,90.409586,138.379967,-0.066454,0.037528,32.025740,-235.669017,125.479885,4.746865,24.823081,9.953479,11.770473,606.678822,15.781229,210880.532800,0.909912,65.282286,9.400062,6.477118,0.074252,0.050568,115.055227,96.607868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476224,69.509854,75.686459,100.000000,34.403482,0.000000,35.367089,48.835901,0.000000,30.506329,41.189873,0.210772,25.403354,75.563809,84.696068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.451697,65.900300,139.477769,193.077743,45.206608,45.542228,54.657172,14.380211,137.994507,6.428445,66.290087,21.575818,183.775820,139.595031,178.241297,138.755125,90.420896,138.420554,-0.066354,0.037548,32.025740,-235.673651,125.624056,4.747076,24.827138,9.983193,-1.584151,-81.654378,15.797173,210900.887586,0.911995,65.286237,9.355205,6.486659,0.074273,0.051146,115.079242,96.659336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499090,69.504903,75.672824,100.000000,34.411023,0.000000,35.367089,48.822970,0.000000,30.506329,41.189873,0.209603,25.460961,74.740244,84.691928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.502529,65.846785,139.569697,193.089567,45.242344,45.552904,54.690835,14.381495,137.988600,6.416332,66.224222,21.508878,183.818079,139.653898,178.308569,138.880762,90.445958,138.507050,-0.066294,0.037545,32.025740,-235.671223,125.579003,4.748269,24.819277,9.989395,24.911111,1283.241917,15.775505,210875.251868,0.910153,65.144643,9.365569,6.471226,0.073599,0.050838,115.044890,96.744171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512349,69.533523,75.680186,100.000000,34.428556,0.000000,35.367089,48.840390,0.000000,30.506329,41.189873,0.209917,25.453533,74.846349,84.694367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.615441,65.789684,139.593052,193.089849,45.272477,45.565881,54.734110,14.384492,138.157813,6.417271,66.048739,21.578962,183.842195,139.761425,178.329864,138.718987,90.405073,138.518535,-0.065968,0.037490,32.025740,-235.671003,125.911254,4.748260,24.808765,9.959248,10.075768,518.620997,15.824009,210941.716084,0.914620,65.339280,9.373634,6.501946,0.074608,0.051164,114.971592,96.753858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485192,69.488098,75.654664,100.000000,34.448105,0.000000,35.367089,48.792772,0.000000,30.506329,41.189873,0.209425,25.414893,75.494998,84.701045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.594560,65.730101,139.572869,193.092664,45.292715,45.577339,54.659145,14.384635,138.185086,6.405541,65.987151,21.611267,183.849248,139.708403,178.388349,138.796056,90.396663,138.455341,-0.065704,0.037492,32.025740,-235.662039,126.260557,4.743464,24.793926,9.948682,-4.304751,-221.878473,15.808315,210917.439922,0.911930,65.184810,9.389847,6.490850,0.073677,0.051328,115.104543,96.842457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503536,69.509763,75.643634,100.000000,34.463689,0.000000,35.367089,48.718426,0.000000,30.506329,41.189873,0.210546,25.416787,75.307555,84.703031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.516514,65.671346,139.591729,193.098857,45.309292,45.588810,54.764631,14.379497,137.939369,6.398859,65.902931,21.616038,183.862222,139.789475,178.405093,138.827100,90.409462,138.567083,-0.065523,0.037513,32.025740,-235.669954,125.946560,4.745126,24.825407,9.998392,20.614527,1060.481774,15.760764,210924.330906,0.906429,64.904129,9.436211,6.458025,0.073420,0.050344,115.092556,96.846718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499089,69.490785,75.643878,100.000000,34.475984,0.000000,35.367089,48.712345,0.000000,30.506329,41.189873,0.211361,25.503531,75.257393,84.701743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.619573,65.671346,139.623925,193.098857,45.338707,45.598736,54.661957,14.377927,138.095843,6.398524,65.827667,21.529514,183.863444,139.736212,178.424807,138.739314,90.399836,138.597999,-0.065468,0.037512,32.025740,-235.669563,126.164602,4.745518,24.849478,10.014800,20.705569,1067.166031,15.770951,210960.551963,0.908693,64.885826,9.414469,6.463335,0.074518,0.051376,115.174643,96.833138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.486767,69.475556,75.638619,100.000000,34.490020,0.000000,35.367089,48.736137,0.000000,30.506329,41.189873,0.211179,25.498428,74.904958,84.694878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.491921,65.619212,139.654216,193.083937,45.366737,45.607849,54.683635,14.380353,138.134716,6.409521,65.826256,21.396954,183.898746,139.777735,178.492100,138.858107,90.445045,138.663436,-0.065268,0.037499,32.025740,-235.671221,126.022143,4.748906,24.830240,10.006181,7.725480,398.013744,15.809690,211008.831881,0.910462,64.981630,9.454979,6.487655,0.074099,0.050771,115.281691,96.880038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501722,69.481793,75.654527,100.000000,34.507767,0.000000,35.367089,48.666240,0.000000,30.506329,41.189873,0.209469,25.468047,74.799465,84.779959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.684887,65.567078,139.666120,193.073239,45.395320,45.617757,54.673194,14.376358,138.174684,6.409385,65.754903,21.504878,183.894144,139.740695,178.460855,138.842051,90.433986,138.660419,-0.065158,0.037469,32.025740,-235.673747,125.561139,4.748655,24.838281,9.979262,31.208460,1608.154949,15.768196,211013.099803,0.907870,64.777627,9.479346,6.458218,0.073404,0.050852,115.285514,96.836475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522267,69.459158,75.651931,100.000000,34.523492,0.000000,35.367089,48.717240,0.000000,30.506329,41.189873,0.210953,25.466064,74.667309,84.702382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.553506,65.522117,139.668195,193.075210,45.431615,45.631439,54.672084,14.378498,138.190881,6.395104,65.684507,21.514978,183.905996,139.782914,178.432475,138.802306,90.412525,138.576858,-0.065108,0.037510,32.025740,-235.664582,125.424432,4.755508,24.862244,9.978451,21.191605,1092.014032,15.829662,211052.133247,0.913170,64.978292,9.465335,6.497987,0.073977,0.051679,115.307595,96.889582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528592,69.485828,75.666780,100.000000,34.544170,0.000000,35.367089,48.677155,0.000000,30.506329,41.189873,0.211361,25.504342,75.570276,84.696226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.438561,65.473846,139.705029,193.088723,45.444707,45.642878,54.694577,14.380353,138.042700,6.358065,65.647912,21.561016,183.937383,139.807508,178.455906,138.870004,90.435474,138.618381,-0.065045,0.037509,32.025740,-235.671384,125.772999,4.749973,24.877641,10.019326,17.284717,890.323831,15.744103,210985.016390,0.905027,64.544466,9.474956,6.440712,0.074031,0.051582,115.374847,96.874557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.540788,69.493458,75.670344,100.000000,34.562795,0.000000,35.367089,48.647941,0.000000,30.506329,41.189873,0.210186,25.445094,74.633298,84.699294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.591747,65.473846,139.724937,193.088723,45.433916,45.654295,54.678988,14.377642,138.023809,6.343838,65.593684,21.484558,183.950717,139.876610,178.518113,138.847573,90.404717,138.648808,-0.065082,0.037492,32.025740,-235.675403,126.104437,4.742196,24.855122,10.010058,50.462714,2600.040620,15.807182,211102.859869,0.910942,64.759088,9.456576,6.480068,0.073459,0.050899,115.354385,96.923259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530936,69.499797,75.682742,100.000000,34.577415,0.000000,35.367089,48.692171,0.000000,30.506329,41.189873,0.210231,25.498933,74.787600,84.699737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.612260,65.431367,139.712658,193.124757,45.461865,45.665707,54.668869,14.385491,137.980011,6.347785,65.542822,21.570702,183.949025,139.824750,178.501624,138.907411,90.409666,138.653228,-0.064904,0.037534,32.025740,-235.662000,125.889248,4.749202,24.842194,9.976305,37.090740,1911.416800,15.864513,211166.283612,0.915756,64.938945,9.453427,6.516530,0.073459,0.051293,115.330824,96.976438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534837,69.478787,75.687365,100.000000,34.593943,0.000000,35.367089,48.598118,0.000000,30.506329,41.189873,0.210366,25.477152,75.478441,84.703081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.456817,65.394406,139.704047,193.139115,45.501893,45.676377,54.662303,14.380782,138.133019,6.359138,65.505696,21.572652,183.946826,139.854230,178.480559,138.931223,90.376192,138.703531,-0.064912,0.037532,32.025740,-235.671937,126.034645,4.752700,24.859918,9.959771,49.891898,2571.414561,15.799563,211169.944859,0.909518,64.635132,9.498690,6.471220,0.073960,0.052165,115.369201,97.018015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.537337,69.482117,75.684635,100.000000,34.613936,0.000000,35.367089,48.570942,0.000000,30.506329,41.189873,0.210727,25.460637,75.153357,84.695705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.597155,65.359927,139.741065,193.151502,45.528938,45.683253,54.658932,14.382066,138.339908,6.352117,65.473135,21.494830,183.987016,139.833104,178.508775,138.896490,90.384053,138.672657,-0.064812,0.037521,32.025740,-235.668529,125.929386,4.745803,24.816753,9.972050,35.863283,1848.497595,15.791831,211185.292919,0.908937,64.552100,9.495849,6.464509,0.073676,0.051268,115.439504,96.986807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549926,69.489725,75.696754,100.000000,34.630327,0.000000,35.367089,48.639989,0.000000,30.506329,41.189873,0.210141,25.456922,75.068388,84.694436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.460049,65.323794,139.743847,193.161636,45.559213,45.690764,54.693830,14.373932,138.111296,6.331718,65.434941,21.411324,183.987949,139.837893,178.534851,138.908565,90.381140,138.856657,-0.064665,0.037510,32.025740,-235.676009,125.962695,4.757293,24.837722,10.020245,20.754316,1069.055061,15.864867,211316.048610,0.916005,64.823211,9.553297,6.510940,0.074205,0.051636,115.406328,96.933236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556376,69.514859,75.706979,100.000000,34.651092,0.000000,35.367089,48.552141,0.000000,30.506329,41.189873,0.212136,25.469111,75.286461,84.696098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.592542,65.323794,139.736412,193.161636,45.590601,45.697476,54.677188,14.382494,138.168726,6.291878,65.381416,21.497207,184.013401,139.882116,178.525696,138.953308,90.384304,138.697082,-0.064605,0.037527,32.025740,-235.668917,125.878746,4.749498,24.833846,10.010076,17.846071,919.531129,15.804170,211254.372459,0.909970,64.510520,9.530723,6.470346,0.073709,0.051002,115.449599,96.921093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.548586,69.480911,75.711847,100.000000,34.666458,0.000000,35.367089,48.610250,0.000000,30.506329,41.189873,0.210321,25.448033,75.207426,84.694475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.614159,65.284902,139.729554,193.179654,45.648997,45.704335,54.665755,14.378784,138.301159,6.283205,65.340598,21.566594,184.018377,139.906870,178.553250,138.970459,90.377613,138.673293,-0.064644,0.037518,32.025740,-235.668870,125.705024,4.741940,24.852850,9.980596,1.015230,52.321390,15.868420,211338.693200,0.915483,64.746174,9.621294,6.511814,0.073899,0.051624,115.431270,96.982022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.526390,69.476567,75.718229,100.000000,34.680235,0.000000,35.367089,48.526600,0.000000,30.506329,41.189873,0.211497,25.435646,74.802914,84.702028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.452768,65.250976,139.733617,193.179654,45.696150,45.711982,54.635794,14.371078,138.081148,6.311844,65.323205,21.466948,184.046670,139.865956,178.531427,138.813465,90.413275,138.595067,-0.064610,0.037512,32.025740,-235.676576,126.100320,4.743202,24.876145,9.968570,23.127602,1192.568512,15.809589,211302.222117,0.910080,64.483507,9.542113,6.471513,0.073913,0.052536,115.438767,96.999729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535510,69.505617,75.761927,100.000000,34.697296,0.000000,35.367089,48.501661,0.000000,30.506329,41.189873,0.209024,25.540061,75.168884,84.707919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.535538,65.211809,139.748855,193.194293,45.706048,45.724116,54.744785,14.381923,138.062248,6.330663,65.223977,21.457651,184.052607,139.893978,178.605045,138.927639,90.397288,138.732097,-0.064405,0.037540,32.025740,-235.671285,125.897917,4.745882,24.841130,9.989431,4.726951,243.258655,15.800331,211307.284402,0.909388,64.401882,9.537465,6.464723,0.073873,0.050174,115.417700,97.103302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.544290,69.475370,75.765858,100.000000,34.720198,0.000000,35.367089,48.529689,0.000000,30.506329,41.189873,0.210862,25.481660,74.706969,84.700524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.569542,65.181744,139.744156,193.199079,45.707003,45.730238,54.652078,14.384207,138.196425,6.319111,65.174851,21.405193,184.063176,139.826247,178.662617,138.927803,90.414489,138.575384,-0.064471,0.037520,32.025740,-235.663121,126.158807,4.742944,24.830636,10.014043,20.140876,1038.249353,15.875923,211372.647161,0.917060,64.687826,9.464509,6.513547,0.074836,0.052584,115.398965,97.158175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524259,69.480249,75.781295,100.000000,34.732019,0.000000,35.367089,48.510226,0.000000,30.506329,41.189873,0.210141,25.496878,75.952622,84.699402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.554483,65.181744,139.752317,193.199079,45.700593,45.736350,54.661115,14.383778,138.095156,6.298348,65.146220,21.568502,184.080998,139.816494,178.678690,138.967794,90.415265,138.699182,-0.064531,0.037514,32.025740,-235.670737,125.874483,4.746222,24.836676,9.988638,11.105478,572.385676,15.841783,211380.474764,0.911758,64.484377,9.545814,6.489220,0.073368,0.050498,115.482078,97.187094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530687,69.486263,75.783734,100.000000,34.751481,0.000000,35.367089,48.477818,0.000000,30.506329,41.189873,0.210772,25.468227,75.128572,84.697081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.609691,65.147818,139.758574,193.220193,45.704508,45.739384,54.681307,14.382922,138.034972,6.281136,65.105895,21.440944,184.087622,139.837068,178.673153,138.990406,90.423247,138.555327,-0.064605,0.037541,32.025740,-235.668162,125.985554,4.744030,24.844844,9.951982,50.151795,2583.911216,15.827024,211360.836308,0.911877,64.386965,9.453910,6.478772,0.074139,0.051785,115.532396,97.157217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536508,69.466757,75.807514,100.000000,34.768956,0.000000,35.367089,48.470360,0.000000,30.506329,41.189873,0.210817,25.408980,75.316181,84.694338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.504648,65.116927,139.744071,193.235677,45.720660,45.746243,54.672142,14.379925,138.093918,6.264030,65.076489,21.551816,184.081551,139.806425,178.709554,138.918470,90.396125,138.628564,-0.064615,0.037517,32.025740,-235.673610,125.800308,4.739410,24.823154,9.966046,46.398581,2390.939612,15.836522,211396.344220,0.912508,64.416781,9.512152,6.483677,0.074437,0.051490,115.578910,97.173726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532973,69.461975,75.813718,100.000000,34.786288,0.000000,35.367089,48.424222,0.000000,30.506329,41.189873,0.210636,25.454759,75.135844,84.696383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.560290,65.084104,139.724816,193.239056,45.734701,45.750869,54.728340,14.382209,138.226625,6.257058,65.026458,21.397185,184.089764,139.812798,178.710051,138.907389,90.399486,138.673616,-0.064476,0.037493,32.025740,-235.667079,125.765065,4.739405,24.821134,9.987159,16.473957,848.038637,15.811534,211357.594202,0.909752,64.273627,9.435587,6.467403,0.073694,0.050933,115.506922,97.159368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494503,69.451322,75.792821,100.000000,34.799154,0.000000,35.367089,48.464178,0.000000,30.506329,41.189873,0.210231,25.453569,75.001203,84.704123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.607803,65.055971,139.751245,193.236240,45.726047,45.753174,54.694518,14.383493,138.371407,6.210018,65.017036,21.466531,184.106095,139.837148,178.710949,138.936379,90.413369,138.670819,-0.064460,0.037494,32.025740,-235.671512,125.983024,4.741634,24.829771,9.991000,49.836671,2567.055263,15.860001,211445.065462,0.914583,64.450749,9.497630,6.498319,0.074273,0.050903,115.440041,97.173551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522499,69.467279,75.802823,100.000000,34.824099,0.000000,35.367089,48.411174,0.000000,30.506329,41.189873,0.209693,25.504162,75.295639,84.699147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.672625,65.055971,139.741847,193.236240,45.695819,45.754729,54.671571,14.373932,138.240575,6.205322,65.011423,21.499203,184.144002,139.907580,178.726520,138.926329,90.415985,138.669583,-0.064434,0.037496,32.025740,-235.676336,126.826620,4.736627,24.834296,9.987286,50.563024,2605.562398,15.833656,211418.844880,0.911231,64.307641,9.515747,6.480656,0.073429,0.050990,115.422882,97.192633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.537083,69.504284,75.826502,100.000000,34.839667,0.000000,35.367089,48.370001,0.000000,30.506329,41.189873,0.210953,25.443670,75.315528,84.797072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.527727,65.029769,139.717909,193.251724,45.676105,45.755500,54.679237,14.386775,138.234787,6.203288,64.972222,21.523255,184.130402,139.880999,178.747218,138.917171,90.410893,138.642433,-0.064314,0.037486,32.025740,-235.661206,126.283419,4.739192,24.850650,9.969111,31.245753,1609.898668,15.813517,211379.726275,0.909709,64.185511,9.500530,6.467629,0.074057,0.051967,115.447878,97.186775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502624,69.478542,75.803601,100.000000,34.856643,0.000000,35.367089,48.317323,0.000000,30.506329,41.189873,0.209693,25.472735,75.412767,84.751074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.645386,65.004946,139.700212,193.252569,45.679685,45.757055,54.675393,14.383208,138.244785,6.192088,64.953645,21.633881,184.162664,139.826066,178.741220,138.922730,90.406918,138.736646,-0.064411,0.037477,32.025740,-235.668367,126.108698,4.730926,24.819169,9.955570,14.529103,748.646636,15.783899,211353.604909,0.907304,64.057533,9.497325,6.447851,0.074097,0.051777,115.505088,97.185644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524534,69.498793,75.820987,100.000000,34.868886,0.000000,35.367089,48.375305,0.000000,30.506329,41.189873,0.211043,25.443309,74.821951,84.695882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.572352,64.985915,139.735426,193.257355,45.670536,45.756853,54.685251,14.379640,138.248081,6.192639,64.916190,21.519368,184.168853,139.829369,178.767402,138.940186,90.441615,138.753484,-0.064429,0.037476,32.025740,-235.671608,125.805897,4.722327,24.825552,9.991378,28.202983,1452.963930,15.847900,211416.299164,0.913463,64.317821,9.489475,6.490138,0.074786,0.051990,115.597935,97.191534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516163,69.499556,75.840623,100.000000,34.886069,0.000000,35.367089,48.297196,0.000000,30.506329,41.189873,0.210096,25.473276,75.576736,84.792370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.546312,64.962746,139.736450,193.276499,45.654597,45.752950,54.665730,14.378926,138.147017,6.226744,64.899853,21.509071,184.192163,139.889345,178.769774,138.889601,90.433348,138.554923,-0.064214,0.037463,32.025740,-235.673302,126.655240,4.711485,24.825786,9.997383,36.958911,1904.732543,15.792652,211356.520089,0.908369,64.060250,9.538352,6.454041,0.074498,0.051348,115.635203,97.287065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516337,69.502636,75.823559,100.000000,34.908172,0.000000,35.367089,48.313831,0.000000,30.506329,41.189873,0.209559,25.439271,74.831310,84.695803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.560124,64.962746,139.734173,193.276499,45.648820,45.748386,54.656257,14.382779,138.318720,6.231760,64.863751,21.537290,184.203786,139.786214,178.760025,138.891010,90.416705,138.613135,-0.064127,0.037480,32.025740,-235.669449,126.066174,4.711502,24.827228,9.977008,15.490957,798.487947,15.827461,211352.699451,0.911347,64.185574,9.511677,6.477524,0.074329,0.052095,115.698598,97.297084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533618,69.511614,75.836300,100.000000,34.924573,0.000000,35.367089,48.313841,0.000000,30.506329,40.189873,0.209827,25.443057,75.334361,84.702835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.546094,64.942336,139.689312,193.294517,45.655635,45.743816,54.664084,14.377357,138.233213,6.238035,64.853655,21.459745,184.212030,139.767704,178.770903,138.856251,90.435603,138.603468,-0.064093,0.037475,32.025740,-235.671441,125.806713,4.703904,24.847441,9.970625,29.204256,1505.130200,15.837282,211339.748531,0.912690,64.213968,9.425291,6.485400,0.075415,0.051557,115.754004,97.365690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555800,69.534627,75.829561,100.000000,34.938315,0.000000,35.367089,48.291539,0.000000,30.506329,40.189873,0.212320,25.460745,75.574433,84.763505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.552204,64.918341,139.718460,193.334212,45.627083,45.737723,54.663081,14.380639,138.058512,6.237814,64.794399,21.499900,184.223510,139.810247,178.753988,138.889684,90.413758,138.630093,-0.064080,0.037474,32.025740,-235.670446,126.238451,4.699927,24.821639,9.977062,10.319260,531.844202,15.829246,211325.569351,0.912152,64.186614,9.469694,6.481140,0.074014,0.051696,115.801699,97.432857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553822,69.537631,75.837423,100.000000,34.952442,0.000000,35.367089,48.284725,0.000000,30.506329,40.189873,0.210456,25.465126,75.439470,84.698999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.627861,64.899034,139.710087,193.365744,45.587754,45.733163,54.675939,14.380068,138.029013,6.246505,64.828385,21.464568,184.259358,139.813766,178.802603,138.837938,90.415772,138.591814,-0.064185,0.037483,32.025740,-235.664156,126.093811,4.691366,24.810893,9.994985,1.094382,56.390068,15.830543,211284.769922,0.912504,64.193989,9.446188,6.483278,0.074855,0.052579,115.864316,97.467416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595560,69.581861,75.855544,100.000000,34.970912,0.000000,35.367089,48.266562,0.000000,30.506329,40.189873,0.210186,25.385720,74.559952,84.699343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.533117,64.874763,139.719340,193.397839,45.591752,45.722509,54.666394,14.386633,137.985402,6.262637,64.752016,21.451802,184.228481,139.733466,178.815164,138.895678,90.364648,138.623844,-0.064324,0.037520,32.025740,-235.666576,126.251460,4.686938,24.834098,9.962963,20.515518,1057.284955,15.826670,211257.787610,0.912085,64.157890,9.480726,6.482792,0.073417,0.051085,115.938286,97.399805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599292,69.559022,75.841866,100.000000,34.990682,0.000000,35.367089,48.207306,0.000000,30.506329,40.189873,0.208315,25.457553,75.201798,84.698557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.553634,64.874763,139.653963,193.397839,45.578406,45.714885,54.648509,14.377642,138.137724,6.270316,64.764723,21.507624,184.282009,139.741162,178.847925,138.748808,90.342222,138.531601,-0.064332,0.037516,32.025740,-235.673279,126.295170,4.692497,24.828509,9.985338,-3.559785,-183.516648,15.789280,211187.677560,0.908439,63.988942,9.460462,6.459727,0.074072,0.051662,115.996041,97.431421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626958,69.553478,75.865622,100.000000,35.006827,0.000000,35.367089,48.245701,0.000000,30.506329,40.189873,0.209648,25.452271,75.120507,84.704330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.605955,64.859042,139.691198,193.415294,45.557439,45.707364,54.645696,14.376358,137.944238,6.291015,64.782865,21.497568,184.293062,139.706506,178.827256,138.824938,90.364406,138.515298,-0.064180,0.037546,32.025740,-235.677014,126.222096,4.699750,24.780908,9.983355,24.425495,1259.265776,15.828646,211211.624998,0.912477,64.152132,9.526857,6.488580,0.073743,0.051820,116.058560,97.445393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635707,69.578003,75.870466,100.000000,35.019059,0.000000,35.367089,48.220329,0.000000,30.506329,40.189873,0.209157,25.435683,75.984072,84.703572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.520087,64.854078,139.719538,193.449641,45.513164,45.698372,54.672135,14.382209,137.979998,6.283524,64.830512,21.400596,184.308774,139.725607,178.858208,138.751744,90.376527,138.545309,-0.064043,0.037566,32.025740,-235.672306,125.640901,4.702042,24.770054,9.965018,14.404162,742.252999,15.812456,211183.684236,0.911724,64.111483,9.505293,6.479370,0.074576,0.051649,116.145945,97.445761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626056,69.587033,75.902574,100.000000,35.035308,0.000000,35.367089,48.177901,0.000000,30.506329,40.189873,0.211497,25.407140,75.423795,84.699432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.568943,64.864007,139.625761,193.491871,45.484051,45.686977,54.681852,14.385205,137.908304,6.281854,64.858143,21.454923,184.314563,139.681819,178.861073,138.678956,90.371522,138.540307,-0.064062,0.037595,32.025740,-235.667676,125.674572,4.693402,24.768720,9.985176,18.786782,967.919340,15.787838,211097.190240,0.909305,63.992237,9.475333,6.465403,0.073328,0.051290,116.208017,97.463307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645049,69.591912,75.912318,100.000000,35.051097,0.000000,35.367089,48.207549,0.000000,30.506329,40.189873,0.208095,25.418193,75.483032,84.698173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.574186,64.875591,139.650598,193.541141,45.456960,45.674049,54.671652,14.377785,138.045035,6.273978,64.850781,21.498833,184.323731,139.664910,178.907247,138.740801,90.376887,138.437554,-0.064088,0.037608,32.025740,-235.674117,126.299881,4.690009,24.805664,9.966749,24.668325,1271.181191,15.825501,211084.948587,0.912430,64.157279,9.477528,6.492517,0.074428,0.051387,116.216774,97.478277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645857,69.569887,75.914066,100.000000,35.067217,0.000000,35.367089,48.161617,0.000000,30.506329,40.189873,0.210908,25.419672,74.825979,84.688742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.488443,64.875591,139.656582,193.541141,45.451185,45.661908,54.674659,14.379212,138.011813,6.289673,64.863509,21.394513,184.346740,139.590597,178.925211,138.717293,90.385274,138.535456,-0.064080,0.037619,32.025740,-235.668606,126.461204,4.678557,24.788373,9.962025,16.612899,856.030684,15.793612,211018.194282,0.909922,64.070414,9.480146,6.473463,0.074045,0.051551,116.225319,97.536039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651092,69.599616,75.920123,100.000000,35.081705,0.000000,35.367089,48.143499,0.000000,30.506329,40.189873,0.211043,25.453280,75.896221,84.700111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.520666,64.886623,139.638178,193.597168,45.442466,45.647454,54.680926,14.381067,137.835521,6.279418,64.877784,21.418135,184.355449,139.595561,178.937294,138.654119,90.376535,138.453732,-0.064112,0.037645,32.025740,-235.665934,125.832613,4.675820,24.740394,9.974448,15.526153,799.941046,15.788831,210957.593326,0.909628,64.071621,9.425756,6.473041,0.073864,0.051312,116.285726,97.561534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685005,69.601152,75.941316,100.000000,35.097885,0.000000,35.367089,48.174389,0.000000,30.506329,40.189873,0.208669,25.390570,74.861391,84.706759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.589881,64.892691,139.619922,193.649253,45.421533,45.633013,54.680704,14.381923,137.865796,6.263189,64.904831,21.415255,184.377795,139.614248,179.015930,138.688549,90.407423,138.483971,-0.064211,0.037627,32.025740,-235.667691,125.856964,4.664092,24.787598,9.989684,42.243045,2176.462136,15.824134,210936.545365,0.913093,64.241574,9.464081,6.499149,0.074830,0.051043,116.368100,97.605843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672887,69.618922,75.971082,100.000000,35.109709,0.000000,35.367089,48.141453,0.000000,30.506329,40.189873,0.211270,25.408781,74.980487,84.747701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.590667,64.891863,139.591449,193.685010,45.368358,45.620055,54.706506,14.380496,137.885780,6.247378,64.880674,21.335046,184.377297,139.494548,179.029101,138.633665,90.391109,138.455283,-0.064109,0.037629,32.025740,-235.672385,125.945927,4.659441,24.770487,9.967272,54.494864,2806.380739,15.803663,210866.982838,0.911306,64.188674,9.433828,6.488562,0.074006,0.051836,116.373505,97.548661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670249,69.612963,75.963554,100.000000,35.118720,0.000000,35.367089,48.089976,0.000000,30.506329,40.189873,0.211634,25.381609,75.735531,84.790266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.722155,64.891863,139.599455,193.685010,45.330256,45.610179,54.683807,14.377357,138.067324,6.236527,64.916012,21.395744,184.408244,139.603955,179.012553,138.600375,90.439416,138.388480,-0.064106,0.037637,32.025740,-235.675035,125.955514,4.657122,24.777248,9.956400,34.920638,1799.092214,15.766030,210745.947755,0.908010,64.057668,9.417371,6.466915,0.074751,0.051560,116.408241,97.579706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676150,69.609316,75.966538,100.000000,35.133219,0.000000,35.367089,48.072253,0.000000,30.506329,40.189873,0.211862,25.415452,74.624979,84.777294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.632768,64.899862,139.595911,193.693175,45.303097,45.597973,54.719271,14.386204,137.869587,6.256216,64.933299,21.413526,184.436068,139.541971,179.080067,138.647522,90.432003,138.400755,-0.064143,0.037622,32.025740,-235.664390,125.738550,4.669601,24.768125,9.942300,28.133037,1448.459322,15.759437,210697.899023,0.907288,64.055287,9.419996,6.465361,0.073879,0.051700,116.501806,97.600888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678109,69.624559,75.988665,100.000000,35.152891,0.000000,35.367089,48.074823,0.000000,30.506329,40.189873,0.210908,25.412838,74.465519,84.774992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.613970,64.900414,139.584378,193.726397,45.282065,45.586754,54.681251,14.399619,137.855707,6.276817,64.912907,21.468687,184.420248,139.537064,179.062311,138.788223,90.419367,138.466244,-0.064175,0.037627,32.025740,-235.653263,125.640038,4.671658,24.759182,9.977639,54.170749,2790.977885,15.696870,210550.414580,0.901781,63.795840,9.339804,6.426593,0.074208,0.050442,116.510783,97.624926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662312,69.591741,75.965924,100.000000,35.162231,0.000000,35.367089,48.008224,0.000000,30.506329,40.189873,0.210186,25.351408,74.090042,84.701940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.573073,64.905378,139.560514,193.753426,45.254420,45.575344,54.687761,14.383065,137.707096,6.302266,64.915752,21.319097,184.477895,139.565496,179.094043,138.630856,90.452126,138.441038,-0.064159,0.037617,32.025740,-235.667203,126.088323,4.670770,24.748904,9.999582,40.654807,2094.362018,15.733175,210547.363724,0.904826,63.980078,9.353077,6.452984,0.074099,0.052041,116.539855,97.704445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680112,69.616600,75.983585,100.000000,35.175607,0.000000,35.367089,48.002504,0.000000,30.506329,40.189873,0.210231,25.379121,74.597501,84.713397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.569020,64.900689,139.609389,193.766096,45.206739,45.561676,54.698873,14.382209,137.981305,6.287948,64.879663,21.363560,184.450237,139.525870,179.061799,138.642875,90.433064,138.444589,-0.064243,0.037658,32.025740,-235.668876,126.322252,4.661542,24.758749,9.971401,17.116799,881.605234,15.737213,210515.412080,0.906048,64.017766,9.396967,6.458063,0.075265,0.051863,116.472922,97.694376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648868,69.554631,75.966258,100.000000,35.190662,0.000000,35.367089,48.007533,0.000000,30.506329,40.189873,0.211497,25.374614,74.872787,84.686558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.526225,64.900689,139.612249,193.766096,45.154140,45.547939,54.703293,14.383921,137.872044,6.276843,64.885634,21.349192,184.480763,139.563244,179.102469,138.528710,90.409730,138.350316,-0.064285,0.037677,32.025740,-235.664223,125.826494,4.660532,24.740520,9.940010,23.237998,1196.782501,15.750447,210458.981015,0.907501,64.103612,9.352180,6.469200,0.074430,0.051272,116.572266,97.688108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663427,69.595762,76.003506,100.000000,35.204931,0.000000,35.367089,47.993179,0.000000,30.506329,40.189873,0.209738,25.344899,74.919730,84.690531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.605816,64.893518,139.562380,193.773416,45.130498,45.536513,54.653306,14.375359,137.699390,6.258457,64.916602,21.336081,184.499890,139.560898,179.096577,138.630321,90.426219,138.325103,-0.064211,0.037655,32.025740,-235.673765,125.890048,4.656664,24.718613,9.939559,22.162490,1142.436582,15.750601,210410.233403,0.907212,64.106944,9.372938,6.472681,0.074856,0.053291,116.600879,97.672717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642279,69.595785,76.015332,100.000000,35.218569,0.000000,35.367089,48.000970,0.000000,30.506329,40.189873,0.210591,25.371386,74.471835,84.696609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.599083,64.898207,139.563065,193.761591,45.115023,45.518253,54.784061,14.381781,137.827246,6.276560,64.916333,21.351274,184.520430,139.495833,179.066243,138.632179,90.401243,138.364500,-0.064177,0.037704,32.025740,-235.669794,126.153281,4.655947,24.730766,9.978883,11.831220,608.422542,15.765547,210385.389962,0.908732,64.191718,9.351270,6.485682,0.074010,0.051295,116.590390,97.677278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644729,69.583704,76.017123,100.000000,35.233868,0.000000,35.367089,47.936028,0.000000,30.506329,40.189873,0.209872,25.378995,75.167967,84.705716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.438008,64.900414,139.596318,193.757649,45.091157,45.503773,54.662093,14.384349,137.804155,6.289380,64.895615,21.308848,184.545088,139.493658,179.095103,138.634259,90.355877,138.362334,-0.064169,0.037675,32.025740,-235.666245,125.423430,4.663615,24.717009,9.956418,30.688999,1581.708540,15.721891,210277.181610,0.905853,64.026986,9.322741,6.459482,0.074942,0.052528,116.634085,97.647950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646849,69.576692,76.031554,100.000000,35.246093,0.000000,35.367089,47.930586,0.000000,30.506329,40.189873,0.210636,25.324976,74.655953,84.686568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.404307,64.896276,139.605484,193.761873,45.071260,45.487765,54.674149,14.378926,137.730906,6.303827,64.917619,21.248684,184.553297,139.470404,179.115181,138.546532,90.368874,138.317407,-0.064064,0.037681,32.025740,-235.671178,125.452271,4.662982,24.753304,9.922592,14.049374,723.943946,15.718805,210218.806354,0.903629,64.044988,9.366529,6.461527,0.074726,0.051136,116.640019,97.657627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655294,69.568946,76.003982,100.000000,35.262966,0.000000,35.367089,48.001682,0.000000,30.506329,40.189873,0.211179,25.345350,74.897137,84.742577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.230000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
