OSU 80 Ton Compressor Load Stand
21.310331,64.720038,139.326387,194.837213,44.185137,44.681440,54.691675,14.379497,137.366684,6.483831,64.751723,21.004623,185.508697,139.193534,180.040828,138.238584,90.455110,138.018921,-0.065452,0.037752,32.025740,-235.673548,125.723522,4.592731,24.597142,9.862299,29.757787,1532.884399,15.487915,206392.422812,0.895093,64.177424,9.180387,6.499240,0.075051,0.051127,118.323193,98.575819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562896,69.549611,76.535262,100.000000,35.930465,0.000000,35.367089,47.262387,0.000000,30.506329,40.179644,0.211089,25.220255,73.088012,84.771373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.343758,64.716452,139.317061,194.860023,44.157728,44.671385,54.689849,14.378498,137.363233,6.499038,64.699263,21.111321,185.505460,139.171106,180.047540,138.271322,90.454497,138.044857,-0.065523,0.037732,32.025740,-235.671279,126.218526,4.599963,24.594167,9.942787,15.303022,788.316251,15.497813,206361.873011,0.896618,64.235719,9.198596,6.508110,0.074891,0.052199,118.345382,98.588861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536817,69.537232,76.560167,100.000000,35.935681,0.000000,35.367089,47.309033,0.000000,30.506329,40.179257,0.209782,25.221968,73.686501,84.776851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.453660,64.709006,139.334218,194.872977,44.146840,44.660732,54.696437,14.381067,137.504070,6.486012,64.679235,21.101057,185.520440,139.201648,180.077369,138.291818,90.439792,137.992250,-0.065350,0.037682,32.025740,-235.674591,125.799166,4.612002,24.605617,9.906293,-0.736127,-37.916085,15.538794,206349.636208,0.900634,64.440764,9.147513,6.537974,0.074590,0.052510,118.394758,98.612026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.542549,69.562477,76.578985,100.000000,35.943445,0.000000,35.367089,47.281754,0.000000,30.506329,40.178888,0.210231,25.202658,73.612634,84.774825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.316674,64.689700,139.343588,194.857207,44.138263,44.650831,54.683044,14.377357,137.509022,6.475571,64.679470,21.099945,185.542722,139.119089,180.121553,138.290879,90.445692,138.079302,-0.065376,0.037670,32.025740,-235.674055,125.486270,4.614542,24.548100,9.869150,-3.959718,-204.005350,15.519529,206285.929137,0.898995,64.370428,9.160532,6.527298,0.074707,0.052021,118.469609,98.592581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552803,69.548651,76.548336,100.000000,35.953691,0.000000,35.367089,47.215134,0.000000,30.506329,40.178464,0.210546,25.254459,73.979198,84.780824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.375588,64.689700,139.319072,194.857207,44.126649,44.640154,54.678171,14.381067,137.526461,6.456005,64.678494,21.010254,185.555440,139.243035,180.086355,138.199247,90.412735,137.993230,-0.065334,0.037644,32.025740,-235.666587,125.798513,4.622958,24.569069,9.893149,6.918132,356.455100,15.467096,206191.720302,0.893894,64.144085,9.150073,6.494660,0.073822,0.051321,118.508746,98.589228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523178,69.544352,76.547368,100.000000,35.962856,0.000000,35.367089,47.277608,0.000000,30.506329,40.177952,0.212595,25.215008,73.571921,84.779261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.396557,64.689700,139.324049,194.854109,44.148112,44.630986,54.700482,14.379783,137.501642,6.444099,64.671075,21.132260,185.569475,139.229809,180.122986,138.314655,90.414804,138.018227,-0.065368,0.037646,32.025740,-235.668198,125.876687,4.621350,24.553202,9.897007,21.123615,1087.945353,15.525275,206196.395467,0.899824,64.397755,9.185809,6.536835,0.074717,0.052108,118.515073,98.612155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511651,69.541959,76.554412,100.000000,35.967549,0.000000,35.367089,47.239877,0.000000,30.506329,40.177548,0.211179,25.162143,73.738110,84.769180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.430581,64.693561,139.292840,194.885086,44.168861,44.621844,54.699684,14.382209,137.618147,6.418764,64.683727,21.039985,185.566100,139.108401,180.154289,138.233799,90.420683,138.087419,-0.065460,0.037633,32.025740,-235.673123,126.288152,4.622447,24.545179,9.910837,27.603846,1421.722292,15.493547,206144.388156,0.897122,64.280188,9.177598,6.517672,0.074575,0.051655,118.547085,98.604331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499115,69.527763,76.545976,100.000000,35.977118,0.000000,35.367089,47.222381,0.000000,30.506329,40.177144,0.210141,25.214828,72.878174,84.769298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.431538,64.697698,139.332276,194.918315,44.164278,44.609819,54.690401,14.379355,137.698319,6.387442,64.678717,20.999770,185.580554,139.166400,180.158119,138.162494,90.423891,138.044407,-0.065386,0.037660,32.025740,-235.671730,126.019839,4.628967,24.535388,9.914803,10.358267,533.587921,15.481152,206090.633613,0.895663,64.238402,9.187488,6.511517,0.074405,0.052139,118.556086,98.614334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501348,69.514633,76.555000,100.000000,35.986490,0.000000,35.367089,47.279580,0.000000,30.506329,40.176635,0.210321,25.175774,73.308068,84.781346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.429121,64.698801,139.315673,194.934648,44.166569,44.601467,54.815076,14.383208,137.434462,6.369653,64.695796,21.020517,185.595809,139.166982,180.182317,138.198616,90.457186,137.922402,-0.065190,0.037647,32.025740,-235.667714,125.431099,4.627018,24.557331,9.873315,-2.507586,-128.880109,15.460914,206029.992762,0.894028,64.174535,9.214698,6.499723,0.074124,0.051462,118.543592,98.664991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515281,69.550570,76.534901,100.000000,35.996621,0.000000,35.367089,47.185621,0.000000,30.506329,40.176266,0.212320,25.221824,73.573970,84.766328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.366147,64.698801,139.303871,194.934648,44.167938,44.593106,54.691687,14.375930,137.561693,6.375897,64.710645,21.028670,185.600254,139.140400,180.244732,138.191990,90.478579,137.937651,-0.065129,0.037656,32.025740,-235.679402,125.367695,4.615979,24.533405,9.860189,2.423338,124.831051,15.458936,205973.620651,0.893906,64.176768,9.190922,6.501273,0.074271,0.052419,118.619312,98.731952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508267,69.559333,76.548411,100.000000,36.001748,0.000000,35.367089,47.178453,0.000000,30.506329,40.175880,0.210006,25.176874,73.501655,84.771806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.465186,64.698525,139.315337,194.945631,44.165772,44.583811,54.834736,14.379069,137.410384,6.385690,64.715117,20.964073,185.607701,139.202758,180.286544,138.205235,90.466744,137.959890,-0.065027,0.037666,32.025740,-235.675283,125.996385,4.616943,24.551868,9.916985,19.178700,985.356534,15.456155,205910.053500,0.891812,64.182679,9.099257,6.501231,0.073655,0.052188,118.614907,98.750330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516691,69.562360,76.529381,100.000000,36.008450,0.000000,35.367089,47.202943,0.000000,30.506329,40.175486,0.209603,25.170185,72.796627,84.774324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.350054,64.701835,139.299564,194.979424,44.150070,44.574491,54.692833,14.373361,137.348290,6.369772,64.689619,21.033574,185.618433,139.119183,180.217246,138.209142,90.473432,138.027476,-0.065056,0.037659,32.025740,-235.683768,126.020208,4.602363,24.555348,9.925369,25.194116,1297.772911,15.480823,205884.839339,0.896383,64.308110,9.085161,6.519840,0.074701,0.051358,118.557771,98.783449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.519280,69.590273,76.522592,100.000000,36.018616,0.000000,35.367089,47.143130,0.000000,30.506329,40.175094,0.209648,25.208914,73.715954,84.780697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.348474,64.698801,139.323374,195.010119,44.141958,44.566114,54.677153,14.377927,137.425423,6.340556,64.684341,21.060557,185.635069,139.124895,180.217734,138.247282,90.439108,137.973603,-0.065072,0.037630,32.025740,-235.673320,125.568583,4.606322,24.540978,9.877228,10.945168,563.957699,15.433747,205804.287708,0.889589,64.110698,9.107638,6.490293,0.074228,0.051124,118.584190,98.810048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509035,69.590407,76.486878,100.000000,36.024291,0.000000,35.367089,47.194487,0.000000,30.506329,40.174725,0.211270,25.195896,73.633092,84.780962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.369770,64.698801,139.322426,195.010119,44.133752,44.557751,54.716078,14.380782,137.199464,6.309492,64.706003,21.073157,185.666623,139.109264,180.284893,138.246877,90.480121,137.948216,-0.065155,0.037629,32.025740,-235.668016,125.573558,4.593777,24.563245,9.890805,23.954611,1233.400606,15.481442,205812.877855,0.896695,64.343245,9.133284,6.524553,0.074091,0.051808,118.603135,98.845063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.543896,69.601187,76.510861,100.000000,36.035021,0.000000,35.367089,47.188927,0.000000,30.506329,40.174316,0.209827,25.186683,73.844890,84.688102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.402948,64.701835,139.265695,195.002516,44.116779,44.549347,54.659663,14.384207,137.403754,6.297597,64.731611,21.072521,185.665411,139.139026,180.223885,138.214935,90.427763,138.017101,-0.065279,0.037607,32.025740,-235.664754,125.749442,4.599881,24.570854,9.880203,50.901596,2623.580831,15.480536,205799.426825,0.896846,64.343365,9.141836,6.526152,0.074796,0.051795,118.581832,98.851387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.521767,69.620573,76.519819,100.000000,36.041391,0.000000,35.367089,47.170487,0.000000,30.506329,40.173944,0.211999,25.212087,73.273657,84.683608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.451422,64.704317,139.267432,195.004769,44.141392,44.539420,54.781678,14.381781,137.382533,6.277566,64.678825,20.991150,185.704810,139.063477,180.294874,138.094513,90.404956,137.939584,-0.065213,0.037580,32.025740,-235.670284,126.235676,4.602316,24.522244,9.905536,8.962787,460.932949,15.468081,205718.715299,0.895116,64.300888,9.088675,6.519603,0.074740,0.051814,118.522020,98.901435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534780,69.605771,76.495402,100.000000,36.048882,0.000000,35.367089,47.142110,0.000000,30.506329,40.173442,0.208315,25.254693,73.718219,84.741859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.374514,64.700456,139.300812,195.020257,44.157214,44.533361,54.655014,14.378641,137.519132,6.279149,64.725400,20.980376,185.750198,139.127408,180.324644,138.198124,90.389285,137.969419,-0.065166,0.037589,32.025740,-235.668850,125.479885,4.606400,24.557061,9.923314,34.172130,1761.456939,15.446752,205706.944989,0.894439,64.237808,9.173989,6.506846,0.074999,0.050946,118.525288,98.933669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.537132,69.611029,76.512828,100.000000,36.055195,0.000000,35.367089,47.106574,0.000000,30.506329,40.173057,0.208581,25.217983,72.862335,84.690984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.193790,64.701008,139.258548,195.045321,44.155957,44.528869,54.630565,14.376929,137.429327,6.274515,64.704566,21.048349,185.746063,138.960638,180.292068,138.182722,90.351913,137.848867,-0.065200,0.037586,32.025740,-235.673013,125.232619,4.605387,24.560360,9.884512,53.813403,2775.139101,15.421827,205656.866204,0.890166,64.143844,9.159709,6.492224,0.073411,0.051117,118.522443,98.986543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530793,69.586839,76.499963,100.000000,36.063820,0.000000,35.367089,47.137618,0.000000,30.506329,40.172644,0.210636,25.188377,74.031171,84.714233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.336580,64.701008,139.241410,195.045321,44.149627,44.525934,54.661926,14.383493,137.185995,6.272652,64.675326,21.041107,185.752586,139.106577,180.359151,138.187982,90.345628,138.042506,-0.065166,0.037582,32.025740,-235.668245,125.645286,4.600439,24.556430,9.863867,30.023537,1547.415393,15.456090,205675.469944,0.895423,64.293084,9.189657,6.517145,0.074009,0.051934,118.510459,99.023255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551457,69.593803,76.494398,100.000000,36.069787,0.000000,35.367089,47.223738,0.000000,30.506329,40.172257,0.210636,25.216974,74.101310,84.685899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.315251,64.700180,139.231902,195.045602,44.133894,44.521360,54.653996,14.383065,137.512933,6.243323,64.680133,21.003156,185.795395,139.067052,180.372306,138.110791,90.358428,137.889284,-0.065266,0.037591,32.025740,-235.669163,125.793985,4.606181,24.552066,9.893690,20.468581,1055.105306,15.533567,205769.284269,0.903639,64.655108,9.169330,6.570724,0.075006,0.051877,118.567638,99.033926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.566671,69.582862,76.511525,100.000000,36.074925,0.000000,35.367089,47.145220,0.000000,30.506329,40.171863,0.209917,25.185060,73.745885,84.698852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.260856,64.691355,139.215244,195.056585,44.119192,44.516805,54.664837,14.377357,137.503302,6.217824,64.681097,20.893812,185.784563,139.133975,180.387614,138.089274,90.324526,137.889779,-0.065439,0.037570,32.025740,-235.671114,125.924188,4.607619,24.556556,9.917778,16.336422,841.935620,15.466908,205693.748375,0.896808,64.369309,9.268276,6.525948,0.073806,0.051333,118.609393,99.028839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525770,69.587214,76.489011,100.000000,36.080068,0.000000,35.367089,47.149921,0.000000,30.506329,40.171472,0.207743,25.170996,73.429422,84.676537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.217888,64.687218,139.257622,195.071229,44.094178,44.509199,54.651985,14.384920,137.240540,6.215194,64.672556,20.985518,185.835038,139.128452,180.401467,138.208152,90.353456,137.915626,-0.065350,0.037524,32.025740,-235.667798,125.779035,4.608643,24.548695,9.876976,20.295878,1046.241400,15.474345,205671.427378,0.897774,64.411077,9.182164,6.532032,0.074664,0.051758,118.675917,99.018568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525578,69.590343,76.526236,100.000000,36.092002,0.000000,35.367089,47.124466,0.000000,30.506329,40.170883,0.209380,25.182896,73.716590,84.692380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.287215,64.684735,139.250395,195.083057,44.095915,44.500088,54.780069,14.383921,137.608419,6.221403,64.691093,21.010997,185.817273,139.098171,180.422350,138.227036,90.378859,137.901241,-0.065313,0.037523,32.025740,-235.667163,126.080532,4.611515,24.529366,9.862407,25.889806,1331.484818,15.495960,205697.800815,0.899863,64.511035,9.216304,6.547961,0.075214,0.051944,118.684831,98.991964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535788,69.579380,76.549584,100.000000,36.098164,0.000000,35.367089,47.190817,0.000000,30.506329,40.170451,0.210366,25.151614,74.591961,84.696501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.264149,64.684735,139.226905,195.083057,44.094897,44.490918,54.637602,14.382494,137.391581,6.210383,64.659823,21.033285,185.839458,139.088074,180.443919,138.138090,90.355196,137.943073,-0.065465,0.037533,32.025740,-235.666794,125.362675,4.616471,24.529997,9.871584,-4.424233,-228.126800,15.515313,205658.563807,0.901799,64.592981,9.199743,6.563218,0.076097,0.052499,118.683886,98.997017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530993,69.592437,76.540358,100.000000,36.103962,0.000000,35.367089,47.148802,0.000000,30.506329,40.170027,0.208935,25.182518,74.101152,84.678749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.258568,64.675358,139.247681,195.127552,44.094644,44.484067,54.669555,14.375930,137.302645,6.201102,64.633641,20.947614,185.819995,139.035379,180.447966,138.061934,90.374588,137.960015,-0.065284,0.037502,32.025740,-235.674338,125.858802,4.611359,24.570620,9.905662,15.477808,797.616087,15.480195,205562.254712,0.896470,64.451674,9.167455,6.541504,0.074225,0.052312,118.621395,99.006593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525998,69.578308,76.532890,100.000000,36.108918,0.000000,35.367089,47.157195,0.000000,30.506329,40.169556,0.209917,25.194436,73.586989,84.696767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.256682,64.670670,139.238994,195.145857,44.086140,44.477200,54.664434,14.388060,137.369526,6.197439,64.632430,20.961856,185.841596,139.043910,180.466365,138.093458,90.376240,137.970512,-0.065250,0.037487,32.025740,-235.661555,125.705979,4.607655,24.554681,9.925495,20.444295,1053.652207,15.486020,205549.594452,0.899631,64.497822,9.211140,6.547495,0.073326,0.052159,118.614751,99.055580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520957,69.565795,76.549393,100.000000,36.117233,0.000000,35.367089,47.153063,0.000000,30.506329,40.169133,0.212274,25.227233,74.118778,84.681916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.201143,64.666257,139.244640,195.170358,44.093240,44.472598,54.667736,14.377642,137.423666,6.193179,64.667880,21.031682,185.872797,139.016316,180.469324,138.078314,90.384540,137.947525,-0.065491,0.037476,32.025740,-235.674259,125.391270,4.605865,24.515429,9.894195,8.930047,460.206400,15.487103,205500.570876,0.899193,64.499617,9.199855,6.550191,0.073823,0.051152,118.685625,99.125190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520551,69.591959,76.549593,100.000000,36.122890,0.000000,35.367089,47.151141,0.000000,30.506329,40.168676,0.210051,25.165605,73.777370,84.694534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.316494,64.666257,139.232414,195.170358,44.094776,44.468038,54.649488,14.380496,137.435346,6.190865,64.633841,20.962414,185.890412,139.067428,180.439066,138.100726,90.405979,137.887042,-0.065612,0.037468,32.025740,-235.677123,126.156402,4.603564,24.565139,9.873261,39.185990,2020.108637,15.484832,205466.029232,0.899212,64.498705,9.203224,6.550364,0.074707,0.052122,118.722896,99.243110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527609,69.559577,76.563971,100.000000,36.129826,0.000000,35.367089,47.175689,0.000000,30.506329,40.168216,0.210141,25.204713,72.947444,84.681975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.285599,64.659362,139.194228,195.190916,44.088872,44.461169,54.665797,14.379355,137.407728,6.185835,64.637214,20.936744,185.903997,138.991528,180.494793,138.129735,90.422643,137.913162,-0.065662,0.037446,32.025740,-235.668626,125.603294,4.600874,24.549236,9.898107,54.203372,2793.448154,15.508584,205462.043785,0.901493,64.605605,9.183927,6.567789,0.074228,0.052222,118.702530,99.272449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528033,69.566643,76.594494,100.000000,36.132390,0.000000,35.367089,47.111903,0.000000,30.506329,40.167737,0.212091,25.164253,73.832368,84.693865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.377019,64.653019,139.224639,195.199928,44.079866,44.449736,54.662185,14.381638,137.520004,6.192395,64.603455,21.069627,185.897171,139.026692,180.500475,138.095511,90.413160,137.963764,-0.065798,0.037423,32.025740,-235.669937,125.913621,4.599704,24.573541,9.909322,9.050373,466.454727,15.454153,205369.224907,0.896653,64.374672,9.133540,6.531675,0.073505,0.051807,118.700015,99.279106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.521140,69.551032,76.593092,100.000000,36.139278,0.000000,35.367089,47.123058,0.000000,30.506329,40.167105,0.209693,25.112902,73.541798,84.691102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.292475,64.646675,139.214037,195.217388,44.074552,44.442097,54.680367,14.381067,137.382636,6.183105,64.623607,21.000021,185.924365,139.042970,180.473578,138.065115,90.425555,137.899366,-0.065780,0.037394,32.025740,-235.670834,125.550512,4.594094,24.518530,9.861848,35.507886,1829.461992,15.463090,205335.823110,0.897580,64.429531,9.129377,6.539362,0.074313,0.051619,118.686505,99.254071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515372,69.568099,76.601159,100.000000,36.148132,0.000000,35.367089,47.069701,0.000000,30.506329,40.166653,0.209827,25.183203,72.907942,84.723537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.279355,64.643090,139.186355,195.236257,44.069258,44.435223,54.769935,14.390200,137.386866,6.183906,64.627260,21.048139,185.935926,139.064045,180.474871,138.105377,90.408057,137.863771,-0.065827,0.037388,32.025740,-235.658761,126.086974,4.609772,24.552355,9.858080,55.041111,2831.228739,15.419664,205243.921262,0.893424,64.240652,9.163075,6.512818,0.074046,0.051328,118.730801,99.375942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497729,69.557514,76.598610,100.000000,36.152161,0.000000,35.367089,47.107991,0.000000,30.506329,40.166155,0.210817,25.193751,73.534531,84.696737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.339920,64.643090,139.157703,195.236257,44.070056,44.429884,54.656612,14.375644,137.481323,6.179965,64.644912,21.042842,185.935796,139.029859,180.500201,138.081043,90.465812,137.750781,-0.065900,0.037388,32.025740,-235.671356,125.496794,4.611389,24.541735,9.898919,42.999681,2216.422370,15.454073,205235.271897,0.896631,64.403094,9.119863,6.538180,0.073957,0.051345,118.784030,99.378575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.526229,69.582276,76.633840,100.000000,36.155798,0.000000,35.367089,47.107454,0.000000,30.506329,40.165670,0.210591,25.176622,73.651463,84.735506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.271122,64.639780,139.191276,195.248085,44.071532,44.425274,54.661432,14.381352,137.311663,6.170566,64.612005,20.986336,185.947597,139.021989,180.501736,138.140208,90.436502,137.834192,-0.065698,0.037383,32.025740,-235.669079,125.342280,4.604760,24.542276,9.922304,15.027234,774.511806,15.455871,205220.970902,0.895591,64.425749,9.120322,6.540910,0.074776,0.051851,118.763867,99.350756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497233,69.563246,76.629166,100.000000,36.161466,0.000000,35.367089,47.070469,0.000000,30.506329,40.165184,0.212411,25.225268,73.314134,84.764725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.440728,64.647227,139.161186,195.291455,44.076144,44.422196,54.707017,14.377357,137.297371,6.181486,64.630150,21.085001,185.962251,139.072467,180.520899,138.001755,90.420198,137.853213,-0.065727,0.037391,32.025740,-235.672584,126.094199,4.600236,24.544782,9.901244,20.793180,1070.798780,15.425000,205122.273246,0.894704,64.304725,9.008457,6.521004,0.074020,0.051101,118.810887,99.381143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493470,69.556161,76.634006,100.000000,36.167357,0.000000,35.367089,47.100642,0.000000,30.506329,40.164715,0.209693,25.203307,73.246153,84.786893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.372000,64.650812,139.205427,195.333698,44.064773,44.417610,54.754161,14.393340,137.293087,6.171822,64.660108,20.959663,185.979190,139.019581,180.554905,138.047889,90.458377,137.906578,-0.065701,0.037421,32.025740,-235.654151,125.412678,4.607793,24.540509,9.871296,27.244433,1401.814830,15.456303,205154.903597,0.897520,64.438912,9.077715,6.543673,0.074234,0.051935,118.817263,99.399290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481081,69.554568,76.662513,100.000000,36.173104,0.000000,35.367089,47.004436,0.000000,30.506329,40.164300,0.212136,25.167967,72.765878,84.691367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.327651,64.650812,139.144847,195.333698,44.050268,44.413043,54.718030,14.386490,137.340826,6.166578,64.637144,21.006905,185.989551,138.972162,180.512190,138.106067,90.457818,137.886669,-0.065753,0.037446,32.025740,-235.664595,125.615651,4.605703,24.560072,9.873532,5.938209,305.741930,15.377535,205077.421011,0.889384,64.108016,9.103126,6.490506,0.074276,0.052531,118.806907,99.401144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.496126,69.546362,76.663592,100.000000,36.178798,0.000000,35.367089,47.035708,0.000000,30.506329,40.163866,0.210591,25.224943,73.333623,84.775032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.276795,64.654949,139.146939,195.369746,44.029913,44.407682,54.655441,14.377927,137.420683,6.143653,64.644887,20.924759,185.992573,138.998607,180.553972,138.054479,90.464168,137.779673,-0.065667,0.037461,32.025740,-235.673484,126.045496,4.605660,24.548208,9.911540,-1.716595,-88.483945,15.409468,205061.347836,0.891491,64.248452,9.090493,6.513449,0.074228,0.051959,118.867241,99.379754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490411,69.569710,76.692688,100.000000,36.179331,0.000000,35.367089,47.052465,0.000000,30.506329,40.163438,0.211816,25.176189,72.639438,84.780048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.186095,64.661293,139.149555,195.389742,43.986517,44.397797,54.738406,14.379069,137.163103,6.126470,64.624308,20.886591,186.029758,138.948056,180.570702,138.035411,90.444875,137.846764,-0.065580,0.037491,32.025740,-235.672342,125.735983,4.595476,24.546766,9.914461,29.994961,1543.782644,15.424044,205061.527383,0.893908,64.336941,9.081522,6.524152,0.073776,0.050978,118.906647,99.361453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505086,69.583137,76.703134,100.000000,36.188312,0.000000,35.367089,47.071845,0.000000,30.506329,40.162880,0.212320,25.182139,73.241613,84.693698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.263260,64.657431,139.187497,195.406077,43.954105,44.390017,54.696701,14.384064,137.330391,6.142451,64.663312,20.916276,186.051454,139.048093,180.594363,138.081639,90.457455,137.830537,-0.065533,0.037480,32.025740,-235.666367,125.564767,4.593174,24.537696,9.876435,25.396200,1308.089917,15.445298,205057.540966,0.897045,64.442730,9.023940,6.539845,0.073627,0.052056,118.925512,99.397174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525068,69.589003,76.736090,100.000000,36.191206,0.000000,35.367089,47.117458,0.000000,30.506329,40.162439,0.210321,25.221770,72.918322,84.778562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.321194,64.659638,139.145930,195.428607,43.936571,44.380862,54.659117,14.386918,137.254142,6.162107,64.663501,20.921404,186.071791,138.973245,180.592308,138.087101,90.430498,137.879588,-0.065706,0.037499,32.025740,-235.662206,125.587037,4.596078,24.539535,9.859648,5.198820,267.961345,15.483238,205073.878806,0.899466,64.630839,9.075361,6.567966,0.073856,0.051473,118.953956,99.394951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509470,69.589596,76.719400,100.000000,36.196133,0.000000,35.367089,47.075207,0.000000,30.506329,40.161969,0.211316,25.186989,72.924186,84.769918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.169916,64.659638,139.109964,195.428607,43.929658,44.374738,54.663966,14.381210,137.167205,6.179190,64.670226,21.087392,186.100764,139.028063,180.591927,138.041952,90.446790,137.797973,-0.065827,0.037501,32.025740,-235.672979,125.421922,4.608189,24.545323,9.896863,-0.842829,-43.437863,15.447882,204989.282092,0.896607,64.472298,9.055012,6.545915,0.075619,0.052231,119.027446,99.378191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532291,69.604943,76.760244,100.000000,36.200414,0.000000,35.367089,47.045722,0.000000,30.506329,40.161539,0.209693,25.216126,73.449095,84.700061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.335540,64.666809,139.142014,195.432268,43.913191,44.371668,54.663568,14.378641,137.404236,6.191271,64.691621,20.938792,186.122877,139.024513,180.643679,138.048836,90.457563,137.803077,-0.065913,0.037453,32.025740,-235.673587,125.566033,4.603845,24.532684,9.913992,21.771929,1122.093190,15.416220,204941.816351,0.894520,64.358662,9.105452,6.526179,0.076239,0.052119,119.104612,99.500359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545688,69.608376,76.746492,100.000000,36.204343,0.000000,35.367089,47.122718,0.000000,30.506329,40.161142,0.209603,25.189658,72.953548,84.780874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.224173,64.667636,139.130646,195.445786,43.908053,44.365584,54.669978,14.377927,137.396985,6.188593,64.669956,21.017673,186.110430,139.018401,180.684289,138.128145,90.399127,137.823258,-0.065885,0.037454,32.025740,-235.675281,126.019554,4.615625,24.524011,9.904147,19.363575,997.853189,15.479975,204972.119645,0.900931,64.661670,9.050084,6.571115,0.073358,0.052004,119.097451,99.454138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.521224,69.548625,76.720045,100.000000,36.209427,0.000000,35.367089,47.033081,0.000000,30.506329,40.160708,0.208980,25.182770,73.822146,84.688397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.176015,64.667912,139.135486,195.460713,43.911070,44.359449,54.665112,14.382637,137.193965,6.216535,64.674595,21.095804,186.152341,139.013949,180.697658,138.108245,90.418244,137.848536,-0.065835,0.037457,32.025740,-235.670571,125.457613,4.608323,24.580212,9.874722,11.145763,574.420015,15.406500,204875.119351,0.893654,64.337188,9.041753,6.521607,0.075521,0.051864,119.072012,99.446192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530456,69.599787,76.761288,100.000000,36.215666,0.000000,35.367089,47.087463,0.000000,30.506329,40.160280,0.210186,25.163514,73.503100,84.712138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.192139,64.667912,139.139503,195.460713,43.921851,44.354848,54.669851,14.379212,137.371792,6.229309,64.677374,21.018795,186.144743,139.043078,180.677105,138.019419,90.390574,137.915631,-0.065696,0.037469,32.025740,-235.674160,125.512435,4.612795,24.566761,9.873766,41.416929,2134.322253,15.453794,204945.483455,0.898280,64.560797,9.109853,6.555292,0.074066,0.051273,119.049914,99.406765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.519367,69.601153,76.727821,100.000000,36.218302,0.000000,35.367089,47.110738,0.000000,30.506329,40.159849,0.209782,25.207039,73.948817,84.694987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.167863,64.670946,139.141267,195.499015,43.912856,44.347994,54.678766,14.377927,137.337820,6.239377,64.664205,20.952373,186.140708,139.008913,180.706619,138.078600,90.384595,137.806444,-0.065554,0.037500,32.025740,-235.672994,126.049575,4.604143,24.514996,9.896142,53.141725,2738.085066,15.473769,204925.553994,0.900350,64.657695,9.102839,6.570428,0.074062,0.051433,119.046476,99.386807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511894,69.570847,76.718040,100.000000,36.223659,0.000000,35.367089,47.102085,0.000000,30.506329,40.159437,0.211089,25.151740,73.619401,84.690709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.177021,64.668739,139.182706,195.509435,43.858479,44.340381,54.654866,14.378356,137.198836,6.240230,64.671131,21.102081,186.177632,139.024064,180.754446,138.063219,90.385690,137.893064,-0.065486,0.037523,32.025740,-235.671749,125.557100,4.599178,24.542925,9.925549,15.000058,773.204017,15.465091,204918.537370,0.899470,64.625326,9.162628,6.565619,0.074471,0.052472,119.081293,99.373451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509255,69.603081,76.730268,100.000000,36.230019,0.000000,35.367089,47.110060,0.000000,30.506329,40.158851,0.210546,25.175810,73.719701,84.707624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.409482,64.670394,139.167069,195.518166,43.828160,44.333512,54.656788,14.380782,137.502477,6.235643,64.695058,20.939796,186.207158,139.007514,180.754993,138.058800,90.402990,137.895326,-0.065559,0.037527,32.025740,-235.670793,125.357536,4.595767,24.540347,9.862623,52.714415,2717.160434,15.473899,204903.836095,0.900257,64.677102,9.116333,6.573232,0.074287,0.051305,119.118856,99.400606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538933,69.604112,76.723558,100.000000,36.238382,0.000000,35.367089,47.106006,0.000000,30.506329,40.158420,0.213426,25.167552,73.305205,84.688063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.342412,64.671221,139.147500,195.524080,43.825554,44.325908,54.770797,14.381210,137.327374,6.232303,64.701065,20.853157,186.216574,139.033788,180.774791,138.114803,90.397110,137.885470,-0.065562,0.037512,32.025740,-235.671998,125.288622,4.596793,24.530286,9.851463,35.956455,1849.514764,15.469595,204862.829688,0.900089,64.656503,9.156711,6.572346,0.073130,0.050422,119.192439,99.450537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523018,69.585293,76.733226,100.000000,36.242362,0.000000,35.367089,46.979361,0.000000,30.506329,40.158001,0.210546,25.215531,73.473655,84.696157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.337966,64.671221,139.152471,195.524080,43.829096,44.316765,54.665922,14.381067,137.279344,6.247233,64.681541,20.960711,186.224286,139.069798,180.845624,138.076687,90.428676,137.817746,-0.065601,0.037508,32.025740,-235.670344,125.587875,4.598498,24.537750,9.893708,14.402525,742.252999,15.361869,204708.666677,0.889811,64.193358,9.140495,6.500254,0.073936,0.051020,119.224588,99.415609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538804,69.603983,76.741426,100.000000,36.245622,0.000000,35.367089,47.009517,0.000000,30.506329,40.157577,0.209603,25.150423,71.977505,84.699697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.433580,64.672324,139.165233,195.537035,43.842072,44.309905,54.673976,14.380782,137.263532,6.285131,64.682908,20.973420,186.239504,138.938481,180.872361,138.075586,90.393145,137.924057,-0.065559,0.037483,32.025740,-235.668179,126.013271,4.600759,24.513247,9.912117,28.622985,1474.905731,15.388082,204710.274849,0.890696,64.327882,9.141657,6.519765,0.074035,0.051619,119.216463,99.426156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539420,69.622865,76.728786,100.000000,36.252623,0.000000,35.367089,47.005480,0.000000,30.506329,40.157156,0.210772,25.196365,73.086503,84.702156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.252759,64.669567,139.175947,195.560974,43.850850,44.303037,54.759983,14.381923,137.374340,6.307017,64.690730,20.982034,186.248068,138.974466,180.910110,138.121058,90.385392,137.895652,-0.065460,0.037475,32.025740,-235.670141,125.682548,4.595763,24.546549,9.914767,16.771572,862.860252,15.387141,204645.332380,0.892413,64.336756,9.077665,6.521356,0.074313,0.051637,119.228967,99.440139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523371,69.630895,76.730376,100.000000,36.257205,0.000000,35.367089,46.948265,0.000000,30.506329,40.156729,0.210862,25.193823,73.410739,84.698950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.262856,64.673703,139.174553,195.598714,43.835086,44.298488,54.627901,14.382922,137.493831,6.316840,64.670041,21.018769,186.256217,138.913466,180.862607,138.110975,90.376117,137.853392,-0.065533,0.037494,32.025740,-235.668652,125.453656,4.604801,24.548244,9.876561,-2.346873,-121.033372,15.342899,204597.257032,0.888027,64.147331,9.164090,6.492860,0.073373,0.050897,119.215666,99.499541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528857,69.613549,76.684725,100.000000,36.262990,0.000000,35.367089,47.036705,0.000000,30.506329,40.156283,0.210366,25.215802,72.793866,84.691574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.295979,64.673703,139.145230,195.598714,43.813299,44.293900,54.680855,14.377071,137.381909,6.322284,64.681494,20.906847,186.277829,138.970923,180.868109,138.081981,90.407564,137.893412,-0.065664,0.037503,32.025740,-235.677280,125.532321,4.598836,24.521216,9.860370,21.319100,1098.407669,15.422076,204655.146826,0.894296,64.505457,9.158247,6.548606,0.073382,0.051460,119.217087,99.496581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536710,69.605625,76.688685,100.000000,36.268247,0.000000,35.367089,47.024106,0.000000,30.506329,40.155881,0.210501,25.169518,73.138143,84.690679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.295711,64.669842,139.143414,195.630539,43.855231,44.290917,54.644445,14.381352,137.409235,6.310647,64.696758,20.977890,186.294246,138.989109,180.892362,138.083165,90.423692,137.871901,-0.065428,0.037489,32.025740,-235.665158,125.193806,4.591684,24.513986,9.894790,11.829253,609.875641,15.415955,204638.587986,0.895934,64.489378,9.147292,6.545431,0.074212,0.051033,119.176589,99.549042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535362,69.602617,76.663082,100.000000,36.273527,0.000000,35.367089,46.996358,0.000000,30.506329,40.155288,0.209693,25.180480,73.281615,84.688201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.285849,64.671773,139.186390,195.642931,43.848061,44.285663,54.723808,14.378498,137.363233,6.328389,64.707741,20.886832,186.290408,139.048090,180.922806,138.091394,90.406063,137.853376,-0.065530,0.037505,32.025740,-235.675363,125.370426,4.582769,24.518314,9.903715,-1.385681,-71.337372,15.397737,204577.531546,0.893533,64.423117,9.135003,6.533873,0.074495,0.051899,119.217595,99.578914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536000,69.581252,76.651754,100.000000,36.280249,0.000000,35.367089,46.996437,0.000000,30.506329,40.154870,0.209872,25.123107,73.148021,84.692095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
21.133280,64.673979,139.196085,195.684333,43.869409,44.280340,54.644540,14.376786,137.266727,6.326805,64.688868,20.910622,186.302955,139.008753,180.930258,138.096363,90.407070,137.936711,-0.065381,0.037517,32.025740,-235.672502,125.620794,4.587081,24.550985,9.901587,27.488646,1417.217684,15.396594,204549.254938,0.894073,64.419790,9.108579,6.533870,0.074000,0.051225,119.289994,99.576702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.543558,69.576770,76.653189,100.000000,36.286463,0.000000,35.367089,46.997175,0.000000,30.506329,40.154443,0.210141,25.223879,73.424511,84.691289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
